OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:43:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.433105,68.661356,14.489525,68.302544,-0.052637,0.031565,0.000000,14.326839,80.009595,-0.000587,68.355553,79.961144,68.568004,12.692611,68.632248,79.578216,68.024717,79.404304,-0.000548,0.029678,68.328041,16.096568,80.701042,0.161602,-40.000813,-0.000001,NaN,Inf,84.244827,-2.526603,1.006437,0.307774,0.235018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757199,68.324497,68.740945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435736,68.663007,14.436919,68.302819,-0.052196,0.031573,0.000000,14.335829,80.023162,-0.000782,68.347511,80.027962,68.554979,12.582193,68.636678,79.527394,68.044061,79.465694,-0.000549,0.029667,68.338593,16.095713,80.670875,0.162408,-40.001600,-0.000001,NaN,Inf,84.303063,-2.533310,1.003909,0.307593,0.235363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762043,68.321028,68.746149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464717,68.663282,14.489051,68.305298,-0.049551,0.031541,0.000000,14.331405,80.080354,-0.000482,68.363361,79.975132,68.566698,12.606316,68.642166,79.520851,68.045471,79.443967,-0.000549,0.029659,68.335860,16.110159,80.743298,0.162535,-40.001154,-0.000000,NaN,Inf,84.297570,-2.508123,1.000082,0.308329,0.235523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772515,68.351877,68.740909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472352,68.663282,14.438860,68.305298,-0.048820,0.031505,0.000000,14.332975,80.032729,-0.000456,68.362822,80.027707,68.557127,12.574282,68.629681,79.614341,68.027880,79.415827,-0.000550,0.029662,68.332840,16.073660,80.688415,0.162807,-40.001338,-0.000000,NaN,Inf,84.219201,-2.525290,1.001682,0.309567,0.235725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760451,68.327334,68.736626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445561,68.664383,14.481163,68.308052,-0.051277,0.031524,0.000000,14.331263,80.093940,-0.000742,68.362528,79.939903,68.578000,12.560008,68.657628,79.618006,68.041722,79.450680,-0.000550,0.029647,68.327997,16.052256,80.718682,0.162533,-40.001285,0.000000,NaN,Inf,84.198507,-2.528112,0.997686,0.308650,0.235625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746832,68.348633,68.756277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433720,68.663557,14.444158,68.308328,-0.052551,0.031506,0.000000,14.334830,80.049457,-0.000659,68.367484,80.005359,68.567427,12.621323,68.644558,79.607558,68.038397,79.373770,-0.000551,0.029653,68.329239,16.067474,80.696960,0.162616,-40.001311,-0.000000,NaN,Inf,84.272270,-2.516671,1.002465,0.307942,0.235108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765764,68.329324,68.750877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447620,68.663282,14.439306,68.306950,-0.052883,0.031478,0.000000,14.329978,80.007505,-0.000370,68.359874,80.001482,68.551452,12.615818,68.644790,79.612974,68.033643,79.414789,-0.000551,0.029626,68.323272,16.082806,80.721640,0.161383,-40.000603,-0.000000,NaN,Inf,84.303592,-2.569146,1.000723,0.308760,0.236139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757685,68.348682,68.735737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461356,68.663282,14.482583,68.306950,-0.050149,0.031481,0.000000,14.329978,79.980701,-0.000727,68.390839,79.962984,68.566560,12.645344,68.630387,79.550716,68.039466,79.372183,-0.000552,0.029627,68.337746,16.095277,80.724740,0.161362,-40.000498,0.000000,NaN,Inf,84.265580,-2.534628,0.999425,0.309061,0.235638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760741,68.335525,68.742388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441145,68.662181,14.439534,68.308328,-0.048737,0.031509,0.000000,14.333403,80.014525,-0.000778,68.367436,79.996298,68.563180,12.638329,68.642387,79.601404,68.038765,79.390789,-0.000554,0.029624,68.332913,16.068016,80.728165,0.160725,-40.001075,-0.000000,NaN,Inf,84.228316,-2.571368,1.001468,0.308319,0.235379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738661,68.331727,68.750413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443750,68.663557,14.462630,68.311633,-0.051289,0.031541,0.000000,14.336828,80.038053,-0.000494,68.353105,79.927925,68.555463,12.694933,68.637163,79.668391,68.037637,79.500811,-0.000554,0.029611,68.327657,16.163497,80.704832,0.161113,-40.000708,0.000000,NaN,Inf,84.286706,-2.558406,0.999888,0.307655,0.235061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740503,68.317355,68.761337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446319,68.663007,14.484355,68.312735,-0.052541,0.031525,0.000000,14.332119,80.087769,-0.000699,68.373739,80.050892,68.608740,12.573099,68.664267,79.606476,68.065073,79.476512,-0.000553,0.029606,68.334678,16.098894,80.736180,0.160306,-40.001364,-0.000000,NaN,Inf,84.276360,-2.476237,1.001307,0.307970,0.234719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773831,68.359846,68.772133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467990,68.661631,14.431055,68.316591,-0.051027,0.031485,0.000000,14.332547,80.039329,-0.000767,68.369750,79.976436,68.565689,12.623118,68.654875,79.577242,68.050243,79.440211,-0.000553,0.029607,68.343500,16.131484,80.745093,0.161481,-40.001416,-0.000000,NaN,Inf,84.268838,-2.521290,1.002633,0.308343,0.234963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764026,68.345047,68.763962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457895,68.661631,14.493662,68.316591,-0.049084,0.031457,0.000000,14.335401,80.013255,-0.000610,68.344208,79.944041,68.527730,12.636575,68.621892,79.591016,68.023270,79.517013,-0.000553,0.029619,68.307169,16.072640,80.810274,0.160606,-40.000525,0.000000,NaN,Inf,84.208678,-2.532787,0.997447,0.307434,0.234759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712771,68.324950,68.723708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433213,68.662181,14.488838,68.319070,-0.049348,0.031436,0.000000,14.328979,80.003891,-0.000545,68.354637,79.965072,68.558130,12.662942,68.642325,79.590787,68.048328,79.432399,-0.000552,0.029610,68.329605,16.106749,80.697146,0.161156,-40.000288,-0.000000,NaN,Inf,84.236052,-2.450125,1.002474,0.308848,0.235581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743170,68.338316,68.752906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435329,68.660530,14.593016,68.319896,-0.052060,0.031436,0.000000,14.332833,80.052035,-0.000672,68.358111,80.020092,68.573493,12.621446,68.639402,79.636526,68.052659,79.421561,-0.000552,0.029590,68.326882,16.127668,80.740810,0.160016,-40.000918,-0.000001,NaN,Inf,84.303595,-2.536538,1.003854,0.307231,0.234800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743572,68.338303,68.753909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466673,68.662732,14.493973,68.322926,-0.052820,0.031414,0.000000,14.338541,80.015250,-0.000508,68.352685,80.041232,68.562834,12.626991,68.640794,79.654783,68.043867,79.411108,-0.000552,0.029556,68.318553,16.053462,80.732976,0.160688,-40.001101,-0.000002,NaN,Inf,84.296198,-2.548731,1.010924,0.308078,0.235483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743302,68.342606,68.760915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462035,68.661356,14.430058,68.322099,-0.051028,0.031419,0.000000,14.335116,79.993030,-0.000437,68.342641,80.052914,68.551569,12.635637,68.631604,79.605073,68.058700,79.419600,-0.000553,0.029580,68.319245,16.102219,80.793999,0.160356,-40.001023,-0.000000,NaN,Inf,84.221475,-2.550058,1.001888,0.308713,0.235672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724142,68.311380,68.752467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441621,68.661356,14.524049,68.322099,-0.048951,0.031396,0.000000,14.327552,80.033190,-0.000575,68.343903,79.952924,68.535827,12.614697,68.629161,79.596205,68.011735,79.447949,-0.000554,0.029614,68.294458,16.116152,80.691150,0.161334,-40.000761,0.000000,NaN,Inf,84.224549,-2.556195,0.997789,0.309278,0.236289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737906,68.313094,68.742101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435647,68.661906,14.462273,68.323201,-0.049228,0.031448,0.000000,14.330692,79.993019,-0.000630,68.342635,79.912205,68.562541,12.633497,68.634681,79.606516,68.034992,79.443090,-0.000554,0.029637,68.332056,16.130450,80.746338,0.160656,-40.000288,-0.000001,NaN,Inf,84.279938,-2.488664,1.005708,0.308850,0.236795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755891,68.340235,68.761187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463535,68.661631,14.537220,68.323752,-0.051935,0.031466,0.000000,14.328551,79.986138,-0.000199,68.361554,79.954572,68.580291,12.661698,68.654932,79.641372,68.044899,79.421524,-0.000555,0.029621,68.335705,16.087614,80.667349,0.161192,-40.000970,-0.000000,NaN,Inf,84.296710,-2.515448,1.001844,0.308268,0.235283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774887,68.335126,68.755297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461167,68.661906,14.472337,68.323201,-0.052503,0.031511,0.000000,14.334117,79.994973,-0.000319,68.355353,79.991813,68.569921,12.676236,68.642064,79.581746,68.014536,79.454677,-0.000556,0.029630,68.319572,16.065120,80.790063,0.160759,-40.000865,-0.000001,NaN,Inf,84.220756,-2.540999,1.005095,0.308436,0.234995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763687,68.343045,68.729524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448876,68.661906,14.507895,68.323201,-0.051830,0.031518,0.000000,14.336971,80.010248,-0.000427,68.340811,80.000677,68.559700,12.626889,68.632671,79.636590,68.027333,79.415905,-0.000557,0.029653,68.302525,16.150513,80.735485,0.162038,-40.001180,-0.000000,NaN,Inf,84.227452,-2.486587,1.000772,0.309331,0.235645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756791,68.321594,68.751871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439822,68.661906,14.535872,68.324027,-0.049133,0.031536,0.000000,14.335687,80.057014,-0.000165,68.368601,79.979251,68.577951,12.692324,68.641783,79.643454,68.050333,79.477142,-0.000557,0.029659,68.325396,16.024846,80.745132,0.161027,-40.001128,-0.000001,NaN,Inf,84.260797,-2.527508,1.004085,0.307942,0.234951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755095,68.345674,68.767376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465778,68.661356,14.448588,68.323752,-0.049363,0.031586,0.000000,14.333974,80.066416,-0.000236,68.359616,80.114148,68.562734,12.626665,68.631964,79.637342,68.023403,79.497303,-0.000559,0.029670,68.326321,16.094678,80.732325,0.161885,-40.001311,-0.000001,NaN,Inf,84.285372,-2.506095,1.006652,0.309637,0.234961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736969,68.309661,68.745035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469839,68.664108,14.554303,68.324303,-0.052133,0.031591,0.000000,14.325840,79.966266,-0.000470,68.358634,79.983861,68.574645,12.655072,68.650946,79.590419,68.028651,79.436116,-0.000559,0.029693,68.310452,16.122480,80.762207,0.161131,-40.001338,-0.000001,NaN,Inf,84.273280,-2.545693,1.004509,0.308076,0.235351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745139,68.354007,68.748202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445171,68.663007,14.487887,68.323752,-0.052612,0.031543,0.000000,14.334545,79.980855,-0.000465,68.347182,80.021967,68.570157,12.650890,68.629413,79.613140,68.048304,79.441556,-0.000558,0.029703,68.310147,16.152025,80.760633,0.160922,-40.000708,-0.000001,NaN,Inf,84.206143,-2.514165,1.005837,0.307954,0.234905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738158,68.339539,68.740415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436879,68.663007,14.498028,68.323752,-0.050044,0.031532,0.000000,14.334973,80.022633,-0.000430,68.337201,80.038964,68.567235,12.679865,68.623164,79.638504,68.022866,79.402154,-0.000558,0.029706,68.312969,16.103061,80.758124,0.160510,-40.001338,-0.000000,NaN,Inf,84.271952,-2.529872,1.002957,0.307499,0.234896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745625,68.322480,68.738265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469708,68.661631,14.509664,68.324303,-0.048727,0.031568,0.000000,14.335544,79.962568,-0.000713,68.361743,80.022804,68.567798,12.656619,68.663635,79.536398,68.049663,79.513728,-0.000558,0.029735,68.336721,16.119877,80.698816,0.160863,-40.000656,-0.000001,NaN,Inf,84.294463,-2.533018,1.004236,0.308195,0.235510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754915,68.352562,68.759227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439189,68.661906,14.534904,68.322375,-0.048507,0.031612,0.000000,14.328694,80.008018,-0.000781,68.358272,79.963324,68.562809,12.674891,68.649084,79.591806,68.030366,79.415300,-0.000558,0.029749,68.343995,16.056743,80.688866,0.160477,-40.001180,-0.000000,NaN,Inf,84.204021,-2.478900,1.002761,0.307996,0.235536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764471,68.327199,68.753656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440057,68.660530,14.508911,68.319345,-0.051223,0.031655,0.000000,14.334545,80.045413,-0.000488,68.375200,79.991429,68.561070,12.613534,68.646513,79.620963,68.045338,79.452167,-0.000557,0.029751,68.325804,16.107556,80.725554,0.161105,-40.001364,-0.000001,NaN,Inf,84.287091,-2.530980,1.006629,0.308272,0.235232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752343,68.334190,68.754904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460884,68.660530,14.490028,68.319345,-0.052400,0.031705,0.000000,14.336686,80.128291,-0.000717,68.340089,80.048311,68.555496,12.655640,68.613500,79.657166,68.037001,79.486629,-0.000556,0.029750,68.315034,16.220131,80.802095,0.160066,-40.001128,-0.000001,NaN,Inf,84.283357,-2.519209,1.004768,0.307808,0.234856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722251,68.305330,68.733691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465550,68.662732,14.530195,68.317968,-0.049934,0.031663,0.000000,14.331976,80.067850,-0.000762,68.353144,79.917388,68.563679,12.705742,68.644549,79.573738,68.026032,79.504937,-0.000556,0.029734,68.348782,16.125170,80.727717,0.159854,-40.001521,-0.000000,NaN,Inf,84.226844,-2.485883,1.002015,0.308528,0.235492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746640,68.346778,68.756805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448478,68.660530,14.454540,68.319620,-0.048810,0.031683,0.000000,14.336115,80.017237,-0.000489,68.372073,80.013791,68.567555,12.650339,68.643023,79.593685,68.059236,79.449819,-0.000555,0.029758,68.343759,16.115689,80.657128,0.160236,-40.001128,-0.000001,NaN,Inf,84.217166,-2.461848,1.004469,0.307579,0.235855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768385,68.349824,68.760482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424082,68.660255,14.523369,68.317692,-0.050496,0.031664,0.000000,14.332404,80.018920,-0.000690,68.361711,79.976943,68.576835,12.691488,68.636093,79.593397,68.065016,79.455087,-0.000554,0.029797,68.328833,16.060946,80.763876,0.159978,-40.000787,-0.000000,NaN,Inf,84.260499,-2.534810,1.000420,0.307150,0.235022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766029,68.330837,68.750053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464110,68.661906,14.485780,68.316591,-0.052395,0.031677,0.000000,14.329978,80.044115,-0.000790,68.372404,80.052650,68.562309,12.563292,68.649000,79.537189,68.049174,79.430460,-0.000553,0.029801,68.359389,16.063279,80.761450,0.159985,-40.000682,-0.000001,NaN,Inf,84.326475,-2.536771,1.006883,0.307854,0.236164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770620,68.339172,68.757907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459684,68.661906,14.499730,68.316591,-0.052835,0.031690,0.000000,14.334830,80.028374,-0.000512,68.355173,80.006171,68.538310,12.614961,68.633723,79.588652,68.032650,79.488365,-0.000552,0.029795,68.322698,16.115718,80.680644,0.159673,-40.001547,-0.000000,NaN,Inf,84.219472,-2.538790,1.001498,0.308350,0.235120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737896,68.320151,68.749289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442313,68.661356,14.549306,68.314387,-0.050042,0.031625,0.000000,14.333261,80.106071,-0.000346,68.375034,80.013861,68.572472,12.697238,68.648357,79.585779,68.056812,79.393422,-0.000553,0.029791,68.360368,16.038009,80.660801,0.159960,-40.001180,-0.000000,NaN,Inf,84.231475,-2.480274,1.002769,0.307949,0.234880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773717,68.341023,68.764709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468563,68.661356,14.463897,68.310531,-0.048949,0.031596,0.000000,14.333546,80.079062,-0.000505,68.359739,79.999202,68.534546,12.659841,68.630789,79.617030,68.033091,79.434681,-0.000554,0.029781,68.339676,15.983979,80.661412,0.160161,-40.000525,-0.000001,NaN,Inf,84.278059,-2.573300,1.007408,0.308634,0.235311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748676,68.322622,68.747236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448953,68.659980,14.524824,68.311082,-0.049729,0.031584,0.000000,14.332262,80.015835,-0.000400,68.356226,80.049410,68.542526,12.600810,68.633783,79.638563,68.044938,79.376752,-0.000553,0.029822,68.311348,16.080822,80.589643,0.160608,-40.001705,0.000000,NaN,Inf,84.206851,-2.519645,0.999678,0.307882,0.234970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770784,68.313143,68.745362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434854,68.662457,14.510626,68.308052,-0.052570,0.031555,0.000000,14.331834,80.087647,-0.000079,68.365545,80.079195,68.575481,12.623057,68.655940,79.610917,68.039355,79.407503,-0.000551,0.029810,68.340943,16.133396,80.682868,0.160294,-40.000472,-0.000001,NaN,Inf,84.258662,-2.573524,1.005251,0.309262,0.236060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775895,68.326156,68.766379,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451558,68.662457,14.468776,68.308052,-0.052914,0.031513,0.000000,14.333261,80.065375,-0.000504,68.384009,80.006388,68.560701,12.685167,68.643233,79.524173,68.055873,79.485000,-0.000550,0.029800,68.336280,16.092323,80.728185,0.161285,-40.000918,-0.000001,NaN,Inf,84.299412,-2.545627,1.005249,0.308530,0.234828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760285,68.334236,68.765017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465003,68.661356,14.529204,68.308328,-0.050111,0.031455,0.000000,14.329265,79.994043,-0.000551,68.363950,80.040890,68.573816,12.695363,68.653027,79.669465,68.064776,79.467455,-0.000551,0.029809,68.337691,16.067980,80.672794,0.160641,-40.000498,-0.000000,NaN,Inf,84.254068,-2.505936,1.001191,0.307972,0.235957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765919,68.351515,68.766019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692150,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458529,68.662181,14.405348,68.304747,-0.048901,0.031382,0.000000,14.330692,80.049895,-0.000266,68.370611,80.036957,68.576851,12.564821,68.654401,79.713104,68.064001,79.416645,-0.000552,0.029808,68.358007,15.947322,80.673242,0.161036,-40.000944,-0.000001,NaN,Inf,84.216503,-2.527562,1.004438,0.310658,0.237248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759397,68.333763,68.761505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425635,68.659980,14.497480,68.308603,-0.049605,0.031368,0.000000,14.330121,80.027914,-0.000645,68.331201,80.055229,68.553450,12.653317,68.618936,79.598611,68.040940,79.545034,-0.000553,0.029789,68.327220,16.132997,80.712319,0.159295,-40.001233,0.000001,NaN,Inf,84.234882,-2.563639,0.996322,0.309708,0.236869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741399,68.322824,68.730978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436650,68.659980,14.413227,68.308603,-0.052242,0.031396,0.000000,14.332547,79.973790,-0.000853,68.393364,79.983096,68.588900,12.544980,68.666037,79.604460,68.066958,79.445598,-0.000554,0.029772,68.362188,16.100799,80.703324,0.159284,-40.000813,-0.000001,NaN,Inf,84.321980,-2.447490,1.004980,0.309677,0.236668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774769,68.352885,68.785653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464042,68.660530,14.455967,68.307226,-0.051748,0.031423,0.000000,14.329550,80.028977,-0.000730,68.364837,79.980587,68.566980,12.590921,68.639953,79.609775,68.049869,79.473454,-0.000555,0.029791,68.333618,16.039385,80.661822,0.158828,-40.000970,0.000000,NaN,Inf,84.292061,-2.545594,0.998378,0.311127,0.237660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759083,68.318482,68.762341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470742,68.661081,14.565033,68.305022,-0.048959,0.031437,0.000000,14.339397,80.056312,-0.000686,68.367285,80.127043,68.577762,12.679884,68.671108,79.668189,68.064809,79.433675,-0.000556,0.029766,68.335243,16.025110,80.698753,0.159070,-40.000761,0.000000,NaN,Inf,84.218280,-2.508303,0.999442,0.310481,0.237052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753658,68.339664,68.769376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444785,68.663007,14.413930,68.301442,-0.048549,0.031503,0.000000,14.331405,80.001577,-0.000899,68.347142,79.972208,68.544727,12.614635,68.612289,79.636403,68.015413,79.410176,-0.000556,0.029762,68.290259,16.021713,80.673956,0.158448,-40.000970,-0.000000,NaN,Inf,84.200319,-2.527981,1.000985,0.311722,0.237844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740572,68.324076,68.745362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438142,68.659430,14.466113,68.303094,-0.049569,0.031479,0.000000,14.329122,80.010898,-0.000773,68.350796,79.997864,68.550565,12.652481,68.631847,79.612117,68.026163,79.465354,-0.000556,0.029747,68.318728,16.046013,80.684725,0.159160,-40.000970,0.000000,NaN,Inf,84.272998,-2.519744,0.997864,0.310220,0.236770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750981,68.340311,68.760675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460833,68.659430,14.428701,68.303094,-0.050800,0.031491,0.000000,14.327981,80.009920,-0.000575,68.345431,79.920377,68.557234,12.649872,68.632699,79.614398,68.045293,79.507960,-0.000555,0.029716,68.341472,16.030267,80.756516,0.158805,-40.001154,-0.000000,NaN,Inf,84.287457,-2.490471,1.001937,0.310430,0.237343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770116,68.336173,68.748210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460693,68.661631,14.414725,68.297586,-0.050144,0.031437,0.000000,14.328266,80.082608,-0.000844,68.343019,80.012927,68.549795,12.664675,68.631077,79.632285,68.032052,79.387774,-0.000556,0.029722,68.340297,15.996093,80.733469,0.159594,-40.000577,0.000000,NaN,Inf,84.225881,-2.478711,0.997778,0.309917,0.237196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754782,68.311268,68.758250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441594,68.662457,14.526006,68.294005,-0.047346,0.031395,0.000000,14.333689,79.992256,-0.000875,68.339539,80.008928,68.544582,12.585762,68.625447,79.684809,68.020230,79.424213,-0.000556,0.029721,68.307454,16.027114,80.748845,0.159238,-40.000944,0.000000,NaN,Inf,84.228464,-2.552639,0.996821,0.309786,0.237360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741259,68.324347,68.736878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458707,68.660806,14.472859,68.291251,-0.047050,0.031315,0.000000,14.336115,80.059240,-0.000559,68.387262,79.956938,68.561204,12.741853,68.642490,79.565979,68.036694,79.418150,-0.000555,0.029695,68.330855,16.104203,80.752739,0.159590,-40.001416,-0.000001,NaN,Inf,84.281111,-2.514379,1.005845,0.309960,0.236708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768684,68.350123,68.762889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470273,68.660806,14.534737,68.291251,-0.048705,0.031301,0.000000,14.337256,80.050739,-0.000761,68.391033,80.078770,68.572785,12.633047,68.647008,79.733033,68.054215,79.456184,-0.000554,0.029677,68.334632,16.065306,80.656475,0.158645,-40.001416,-0.000000,NaN,Inf,84.233025,-2.535240,1.000979,0.309728,0.236048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771122,68.347157,68.767932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457353,68.660255,14.491989,68.287946,-0.050629,0.031350,0.000000,14.333974,80.028171,-0.000869,68.352037,79.990209,68.567275,12.648851,68.639833,79.659996,68.031986,79.392176,-0.000555,0.029666,68.344366,16.026743,80.673425,0.159615,-40.000787,-0.000001,NaN,Inf,84.201664,-2.525174,1.004455,0.310093,0.236780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756885,68.340813,68.744886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447231,68.660530,14.446120,68.285467,-0.049853,0.031348,0.000000,14.335687,80.024490,-0.000432,68.371051,80.056896,68.584685,12.641917,68.641867,79.658937,68.059038,79.445310,-0.000555,0.029663,68.329918,16.012539,80.727837,0.159521,-40.000997,-0.000000,NaN,Inf,84.232275,-2.548343,1.002395,0.309478,0.236352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782190,68.347837,68.754467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467452,68.660806,14.522695,68.284365,-0.047054,0.031318,0.000000,14.331976,80.040556,-0.000526,68.362140,80.052536,68.547516,12.658109,68.626303,79.637788,68.046321,79.511956,-0.000556,0.029640,68.343734,16.059369,80.703406,0.160575,-40.001495,0.000000,NaN,Inf,84.263885,-2.537883,0.999923,0.310312,0.237162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767463,68.327698,68.741758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439120,68.659980,14.517048,68.284365,-0.046901,0.031359,0.000000,14.330264,80.006319,-0.000581,68.395011,80.021585,68.588593,12.690163,68.661989,79.666716,68.048243,79.365123,-0.000557,0.029634,68.353501,16.061267,80.747541,0.160933,-40.000997,-0.000001,NaN,Inf,84.209312,-2.476843,1.003818,0.310348,0.236142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777371,68.357567,68.768612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442128,68.659980,14.441222,68.284365,-0.048611,0.031411,0.000000,14.335829,79.992926,-0.000312,68.354078,80.094562,68.573098,12.759511,68.639837,79.585577,68.037369,79.403336,-0.000558,0.029619,68.331112,16.056002,80.752943,0.161686,-40.001180,-0.000001,NaN,Inf,84.285352,-2.585269,1.005397,0.311120,0.237941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761877,68.332087,68.762316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453905,68.661631,14.532138,68.284916,-0.050464,0.031373,0.000000,14.332690,79.994199,-0.000137,68.362030,79.993472,68.567875,12.693731,68.638355,79.625953,68.052448,79.445088,-0.000559,0.029611,68.332047,16.126048,80.753720,0.161570,-40.000918,0.000000,NaN,Inf,84.277185,-2.546663,0.999937,0.309959,0.236424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771615,68.324368,68.749127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460969,68.659155,14.408836,68.285191,-0.050652,0.031385,0.000000,14.333689,80.030337,-0.000514,68.360794,79.990086,68.552796,12.711695,68.640730,79.559641,68.057439,79.445108,-0.000560,0.029610,68.340319,16.103418,80.685866,0.162446,-40.001547,-0.000001,NaN,Inf,84.246876,-2.531453,1.005413,0.310673,0.237738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804739,68.333811,68.769907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459449,68.659155,14.457816,68.287946,-0.047918,0.031379,0.000000,14.328694,80.037764,-0.000569,68.355905,80.029274,68.564409,12.734432,68.635303,79.593273,68.066653,79.389018,-0.000560,0.029619,68.336663,16.031145,80.689518,0.162490,-40.001259,0.000001,NaN,Inf,84.225240,-2.536432,0.996395,0.309941,0.236200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803470,68.340857,68.747949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439671,68.659155,14.497870,68.287946,-0.046893,0.031364,0.000000,14.333831,79.966413,-0.000275,68.351727,79.985518,68.576715,12.708249,68.646366,79.566629,68.058703,79.584331,-0.000562,0.029631,68.348190,16.108319,80.684377,0.163570,-40.000865,0.000000,NaN,Inf,84.229360,-2.586338,0.999887,0.310258,0.236963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760092,68.333627,68.748314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
