OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:49:10 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.466509,68.653651,14.506178,68.325129,-0.048657,0.031642,0.000000,14.336115,79.990596,0.000002,68.380276,79.973831,68.551813,12.663063,68.639748,79.635245,68.037974,79.527032,-0.000553,0.029929,68.336676,16.114212,80.680297,0.157180,-40.000970,-0.000000,NaN,Inf,84.242545,-2.483516,1.001107,0.307581,0.234108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809158,68.341975,68.750455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438200,68.654752,14.411344,68.323476,-0.050669,0.031615,0.000000,14.332262,79.975630,-0.000400,68.379107,80.028618,68.581500,12.598526,68.630367,79.582987,68.054678,79.538034,-0.000555,0.029916,68.344602,16.139568,80.724902,0.157534,-40.000682,-0.000000,NaN,Inf,84.204714,-2.457569,1.002742,0.307357,0.234054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804353,68.342988,68.756759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431761,68.655577,14.477812,68.323201,-0.051841,0.031581,0.000000,14.329265,80.071513,-0.000323,68.381885,79.949763,68.560263,12.616573,68.640302,79.558314,68.040011,79.530466,-0.000555,0.029906,68.336634,16.091609,80.726800,0.157716,-40.000367,0.000000,NaN,Inf,84.282622,-2.466300,0.998140,0.306502,0.233996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812621,68.327978,68.751659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466140,68.655302,14.422828,68.322099,-0.050578,0.031603,0.000000,14.334402,80.059652,-0.000129,68.367332,79.963347,68.572592,12.645853,68.647230,79.625546,68.046561,79.497732,-0.000556,0.029909,68.353069,16.091988,80.814985,0.158555,-40.000498,-0.000000,NaN,Inf,84.300935,-2.457118,1.003191,0.306895,0.234333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785888,68.331581,68.759035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454718,68.654477,14.397242,68.322099,-0.048022,0.031626,0.000000,14.328979,80.009284,-0.000423,68.371643,79.904807,68.576716,12.640430,68.650524,79.606759,68.066288,79.417871,-0.000557,0.029912,68.349117,16.167627,80.754904,0.157191,-40.000446,0.000000,NaN,Inf,84.207364,-2.487393,0.997006,0.306471,0.234043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799984,68.352337,68.748414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447537,68.654477,14.420633,68.322099,-0.048946,0.031696,0.000000,14.330977,80.102153,-0.000405,68.383270,80.017588,68.560902,12.665592,68.667130,79.499725,68.051386,79.429337,-0.000558,0.029922,68.340915,16.101198,80.759513,0.157829,-40.002255,-0.000000,NaN,Inf,84.193113,-2.515539,1.002218,0.306974,0.234291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788328,68.351068,68.754715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426880,68.655027,14.424326,68.320998,-0.050650,0.031695,0.000000,14.330121,80.009445,-0.000228,68.386269,80.096001,68.572038,12.594428,68.680347,79.625666,68.078940,79.453456,-0.000559,0.029911,68.362525,16.092630,80.794878,0.157473,-40.000865,0.000000,NaN,Inf,84.256999,-2.541817,0.998138,0.308912,0.234995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788243,68.346825,68.760227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449915,68.654201,14.448952,68.322099,-0.051610,0.031671,0.000000,14.334830,80.006146,-0.000469,68.380089,80.047593,68.564728,12.556888,68.638532,79.575614,68.058993,79.465022,-0.000559,0.029923,68.341864,16.075843,80.630391,0.158328,-40.000761,0.000000,NaN,Inf,84.313643,-2.551877,0.999823,0.307560,0.235062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773869,68.344917,68.756500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466970,68.654752,14.406224,68.316040,-0.050191,0.031650,0.000000,14.331691,80.076880,-0.000468,68.352856,79.985489,68.557929,12.638737,68.628405,79.563511,68.041960,79.461393,-0.000559,0.029915,68.309214,16.168862,80.679789,0.157844,-40.001547,0.000000,NaN,Inf,84.250271,-2.523542,0.999933,0.307932,0.234821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767487,68.320653,68.732413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462695,68.654752,14.503576,68.316040,-0.048388,0.031585,0.000000,14.335972,80.060895,-0.000298,68.357729,79.977587,68.558366,12.600769,68.640067,79.637058,68.038551,79.421272,-0.000559,0.029925,68.302516,16.148201,80.764507,0.159219,-40.000656,0.000001,NaN,Inf,84.204565,-2.509141,0.995801,0.308151,0.236310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769170,68.329822,68.747291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430415,68.652825,14.417041,68.314663,-0.049560,0.031542,0.000000,14.336115,80.037830,-0.000341,68.376395,80.047903,68.563076,12.639246,68.648104,79.590100,68.042382,79.519359,-0.000559,0.029906,68.340645,16.124878,80.717334,0.158545,-40.000997,-0.000000,NaN,Inf,84.216155,-2.534832,1.002827,0.307297,0.234472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783853,68.347838,68.758184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440605,68.654201,14.490878,68.316315,-0.051031,0.031564,0.000000,14.334830,80.060407,-0.000442,68.369708,80.015593,68.578452,12.566675,68.649766,79.612773,68.062675,79.446086,-0.000558,0.029887,68.337256,16.154115,80.781639,0.159185,-40.000184,0.000000,NaN,Inf,84.301839,-2.467539,0.999073,0.308105,0.234393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785930,68.338691,68.757271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469490,68.655302,14.498496,68.314663,-0.051649,0.031518,0.000000,14.335687,80.053909,-0.000284,68.380202,79.961870,68.570226,12.649748,68.654009,79.591953,68.048296,79.436658,-0.000557,0.029898,68.338670,16.102790,80.730611,0.158365,-40.001469,-0.000000,NaN,Inf,84.275541,-2.540957,1.003481,0.308634,0.234561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790586,68.330461,68.750796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451338,68.655852,14.472335,68.315764,-0.050201,0.031504,0.000000,14.330549,79.992222,-0.000094,68.365565,80.027718,68.562106,12.577402,68.644639,79.557969,68.056839,79.512325,-0.000557,0.029903,68.340962,16.071562,80.663800,0.158521,-40.000944,-0.000000,NaN,Inf,84.214531,-2.537765,1.002005,0.307500,0.234803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791609,68.341047,68.756425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692590,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435373,68.655852,14.506358,68.315764,-0.048372,0.031542,0.000000,14.332975,80.036325,-0.000430,68.372501,79.927971,68.578100,12.626972,68.637775,79.571477,68.028896,79.446190,-0.000558,0.029891,68.340053,16.127154,80.645505,0.158831,-40.000970,-0.000000,NaN,Inf,84.248061,-2.487093,1.001453,0.307493,0.234267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784332,68.338339,68.770056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445270,68.654752,14.510756,68.312735,-0.049521,0.031532,0.000000,14.334545,80.049662,-0.000387,68.391623,79.997927,68.584163,12.567206,68.659637,79.642150,68.060215,79.496079,-0.000557,0.029888,68.339357,16.122980,80.725227,0.159426,-40.001547,-0.000001,NaN,Inf,84.291400,-2.507104,1.004917,0.307907,0.235209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781253,68.328190,68.772265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459013,68.654477,14.377840,68.315764,-0.050972,0.031527,0.000000,14.336257,80.065103,-0.000249,68.357815,79.881872,68.562554,12.670546,68.655480,79.667005,68.046539,79.451267,-0.000556,0.029886,68.347259,16.126662,80.679787,0.159398,-40.000865,-0.000001,NaN,Inf,84.263429,-2.502246,1.004533,0.307093,0.235598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758813,68.354799,68.757352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444608,68.653651,14.535446,68.313836,-0.052144,0.031547,0.000000,14.330835,80.094983,-0.000466,68.386548,79.951820,68.569885,12.641144,68.641196,79.621164,68.033065,79.414339,-0.000556,0.029891,68.357842,16.112050,80.694596,0.160028,-40.001469,0.000001,NaN,Inf,84.225865,-2.521064,0.994386,0.308391,0.235151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793985,68.330951,68.762170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450960,68.653651,14.388098,68.313836,-0.050739,0.031565,0.000000,14.333974,80.063637,-0.000576,68.367931,79.872766,68.546112,12.685228,68.655661,79.543466,68.054648,79.369976,-0.000556,0.029901,68.343332,16.072197,80.704262,0.160498,-40.000892,-0.000001,NaN,Inf,84.264124,-2.534375,1.006289,0.308228,0.234207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769383,68.340844,68.750080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436216,68.653651,14.475259,68.313285,-0.049001,0.031604,0.000000,14.335687,80.063061,-0.000494,68.377651,80.038865,68.570045,12.667202,68.649255,79.549579,68.067349,79.429639,-0.000555,0.029911,68.337355,16.056516,80.762264,0.161294,-40.000997,0.000001,NaN,Inf,84.246886,-2.588153,0.995650,0.308545,0.234408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773368,68.332774,68.760695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461647,68.653101,14.506685,68.312184,-0.049442,0.031592,0.000000,14.329122,80.071370,-0.000453,68.364753,79.996077,68.549905,12.627686,68.648232,79.542688,68.063091,79.483473,-0.000555,0.029943,68.324024,16.070791,80.755863,0.161240,-40.001049,-0.000000,NaN,Inf,84.286909,-2.557561,1.002705,0.308603,0.235190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773592,68.320525,68.758932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470603,68.654752,14.392456,68.313010,-0.050928,0.031606,0.000000,14.335259,80.079794,-0.000619,68.373806,79.982071,68.564760,12.698094,68.633991,79.596089,68.046012,79.356079,-0.000554,0.029970,68.344667,16.165209,80.715172,0.161765,-40.001311,0.000000,NaN,Inf,84.237253,-2.541850,0.998855,0.307587,0.234271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797171,68.323745,68.746020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436385,68.653926,14.539468,68.312184,-0.050750,0.031568,0.000000,14.329693,80.128490,-0.000590,68.375069,80.046029,68.564589,12.611781,68.644629,79.604539,68.046868,79.364389,-0.000553,0.029985,68.341798,16.069721,80.741097,0.161911,-40.001993,0.000001,NaN,Inf,84.194716,-2.589604,0.994600,0.308219,0.234522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782872,68.359745,68.752694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429106,68.653926,14.417502,68.312184,-0.049125,0.031537,0.000000,14.334117,80.026189,-0.000436,68.365449,80.053864,68.560604,12.635128,68.652698,79.594458,68.070029,79.410929,-0.000554,0.029994,68.339606,16.036567,80.683846,0.161685,-40.000865,-0.000001,NaN,Inf,84.286723,-2.584429,1.007141,0.307726,0.234551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797171,68.342039,68.752569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446864,68.653651,14.430394,68.311082,-0.048097,0.031505,0.000000,14.329550,80.089286,-0.000631,68.354484,80.006739,68.560167,12.645569,68.636048,79.625421,68.023640,79.460558,-0.000554,0.030012,68.324076,16.091403,80.776686,0.162074,-40.000708,0.000000,NaN,Inf,84.306496,-2.573814,0.999196,0.308126,0.234958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785515,68.321229,68.748597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461871,68.652550,14.439345,68.309429,-0.049931,0.031537,0.000000,14.330264,80.044073,-0.000621,68.375352,79.993645,68.578697,12.666347,68.643361,79.553935,68.045074,79.434500,-0.000553,0.030024,68.330917,16.112956,80.741178,0.162705,-40.001416,0.000000,NaN,Inf,84.258001,-2.491426,0.998860,0.307071,0.234188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788669,68.341847,68.752978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454190,68.654201,14.423491,68.309429,-0.051327,0.031547,0.000000,14.332975,80.062475,-0.000367,68.351801,80.019423,68.558047,12.617184,68.638084,79.601954,68.035908,79.408155,-0.000554,0.030006,68.333794,16.145860,80.720884,0.162799,-40.002203,0.000000,NaN,Inf,84.216188,-2.531760,0.998442,0.308659,0.235605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784641,68.321187,68.740494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433479,68.653926,14.413401,68.308052,-0.050832,0.031643,0.000000,14.334688,80.022184,-0.000608,68.367842,79.952587,68.571441,12.658699,68.632776,79.630721,68.059549,79.447249,-0.000554,0.030033,68.339522,16.103760,80.717212,0.162397,-40.001574,0.000000,NaN,Inf,84.238672,-2.541706,0.997876,0.307398,0.234933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795957,68.317957,68.741680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435435,68.653926,14.469880,68.308052,-0.049142,0.031651,0.000000,14.329693,80.078968,-0.000598,68.375605,80.034983,68.563002,12.589106,68.644288,79.576344,68.041586,79.439643,-0.000555,0.030027,68.349777,16.093843,80.714991,0.162519,-40.000761,-0.000001,NaN,Inf,84.293619,-2.536790,1.006238,0.307177,0.234270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796660,68.353584,68.766946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463664,68.652825,14.390664,68.306950,-0.048238,0.031676,0.000000,14.332975,80.089769,-0.000332,68.375417,79.965494,68.561521,12.658781,68.650705,79.569033,68.035575,79.473451,-0.000554,0.030018,68.343800,16.126169,80.701631,0.161471,-40.001836,-0.000000,NaN,Inf,84.289306,-2.524542,1.002386,0.307728,0.235083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781051,68.344203,68.755953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470491,68.653376,14.491104,68.309154,-0.050033,0.031697,0.000000,14.334688,80.049968,-0.000337,68.369968,80.022272,68.556939,12.687246,68.658177,79.579383,68.044226,79.436475,-0.000554,0.030002,68.328833,16.182689,80.737770,0.161625,-40.001259,0.000001,NaN,Inf,84.211599,-2.494012,0.994953,0.308979,0.234911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786858,68.347519,68.769999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432947,68.655577,14.468277,68.311908,-0.051386,0.031681,0.000000,14.330549,80.020660,-0.000391,68.386613,79.990195,68.573700,12.614921,68.657900,79.611100,68.071801,79.432500,-0.000553,0.030019,68.343436,16.110944,80.789432,0.160880,-40.000682,-0.000000,NaN,Inf,84.193644,-2.529478,1.001424,0.307359,0.234853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808189,68.340589,68.760574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428450,68.655577,14.530647,68.311908,-0.051396,0.031718,0.000000,14.331691,80.064459,-0.000204,68.358139,79.949590,68.557717,12.716386,68.633597,79.602463,68.042707,79.446048,-0.000552,0.030027,68.324015,16.120454,80.753537,0.161124,-40.000603,-0.000000,NaN,Inf,84.297713,-2.559938,1.002448,0.308305,0.234738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786389,68.328341,68.746041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459491,68.654477,14.533323,68.314663,-0.049710,0.031773,0.000000,14.333261,79.973360,-0.000120,68.375588,79.934104,68.570792,12.653847,68.636699,79.699864,68.027016,79.470961,-0.000551,0.030030,68.335289,16.144669,80.651664,0.160901,-40.000682,-0.000001,NaN,Inf,84.309929,-2.521017,1.007083,0.307028,0.235128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796554,68.309407,68.747399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464090,68.653376,14.440614,68.315213,-0.048539,0.031836,0.000000,14.330549,80.030140,-0.000459,68.374310,79.999616,68.575960,12.689144,68.642285,79.627398,68.069390,79.499592,-0.000550,0.030032,68.353029,16.116359,80.755332,0.160489,-40.001180,-0.000001,NaN,Inf,84.224567,-2.487257,1.005106,0.308623,0.236067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818758,68.332456,68.746944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450563,68.655302,14.511050,68.314387,-0.050327,0.031842,0.000000,14.333118,80.013259,-0.000375,68.380136,80.099485,68.584708,12.602156,68.659766,79.584495,68.052388,79.481103,-0.000548,0.030026,68.336536,16.111544,80.647442,0.159765,-40.000892,0.000000,NaN,Inf,84.232715,-2.558250,0.998824,0.307736,0.235347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814625,68.346613,68.758210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431960,68.653101,14.502116,68.313010,-0.051744,0.031819,0.000000,14.336971,80.001913,-0.000318,68.381515,80.016434,68.588342,12.678437,68.646773,79.693632,68.062093,79.408396,-0.000548,0.030007,68.349080,16.128688,80.694532,0.160851,-40.001338,-0.000001,NaN,Inf,84.249613,-2.505277,1.004186,0.307810,0.235008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830723,68.351496,68.754195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436522,68.653101,14.430010,68.313010,-0.051113,0.031760,0.000000,14.328551,80.044976,-0.000670,68.382620,79.947425,68.580361,12.694650,68.656664,79.720090,68.065701,79.525508,-0.000547,0.030008,68.344399,16.095983,80.794450,0.160459,-40.000865,-0.000001,NaN,Inf,84.297918,-2.567716,1.004861,0.307848,0.234694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804876,68.324386,68.749906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461456,68.653651,14.507544,68.308879,-0.049377,0.031808,0.000000,14.325555,80.003408,-0.000563,68.353776,80.054398,68.565347,12.708618,68.641646,79.673252,68.045797,79.465377,-0.000547,0.030019,68.317578,16.105621,80.731248,0.160876,-40.001547,0.000000,NaN,Inf,84.285527,-2.486400,0.999549,0.307273,0.234792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806485,68.316433,68.757025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463697,68.652000,14.394173,68.307501,-0.047867,0.031849,0.000000,14.328123,79.953513,-0.000370,68.375660,79.988419,68.595876,12.622609,68.653893,79.638499,68.043721,79.503696,-0.000548,0.030016,68.324197,16.088006,80.614058,0.160374,-40.000629,-0.000000,NaN,Inf,84.218413,-2.510089,1.003187,0.307355,0.234684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800859,68.350302,68.742900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445549,68.652275,14.495372,68.302544,-0.049896,0.031838,0.000000,14.333546,79.977568,-0.000561,68.360907,80.094228,68.567660,12.610251,68.648116,79.670976,68.038010,79.507812,-0.000547,0.030018,68.351596,16.142329,80.655702,0.160332,-40.001442,0.000001,NaN,Inf,84.210686,-2.480230,0.995193,0.307981,0.234599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797993,68.332883,68.747166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436017,68.652275,14.411267,68.302544,-0.051454,0.031827,0.000000,14.335259,79.979607,-0.000691,68.366108,79.966965,68.567095,12.672810,68.642147,79.617928,68.046991,79.457451,-0.000548,0.029993,68.335304,16.050672,80.686293,0.158922,-40.000551,-0.000000,NaN,Inf,84.260194,-2.471535,1.003449,0.307387,0.234477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789534,68.332734,68.747830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451839,68.650349,14.400248,68.300891,-0.049841,0.031837,0.000000,14.330264,80.048976,-0.000454,68.368200,80.034580,68.565188,12.665205,68.631925,79.633305,68.037871,79.504367,-0.000547,0.029979,68.320861,16.131170,80.697288,0.160056,-40.000262,0.000000,NaN,Inf,84.286073,-2.517030,0.998286,0.307536,0.234130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800508,68.325837,68.746196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466459,68.651725,14.515480,68.302268,-0.048370,0.031840,0.000000,14.332262,80.041332,-0.000652,68.362858,79.954059,68.566456,12.657415,68.644834,79.518774,68.048707,79.431437,-0.000548,0.029995,68.335357,16.188796,80.633044,0.159100,-40.000525,0.000001,NaN,Inf,84.235003,-2.493613,0.996431,0.307700,0.234301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803023,68.348725,68.770738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455474,68.653101,14.409473,68.301717,-0.049172,0.031890,0.000000,14.329408,80.058744,-0.000769,68.366577,80.006921,68.579915,12.704641,68.650398,79.565139,68.057443,79.388589,-0.000548,0.029993,68.337015,16.173635,80.668695,0.158995,-40.001390,-0.000000,NaN,Inf,84.202922,-2.537614,1.003389,0.307623,0.234578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797781,68.332671,68.758691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439035,68.653101,14.480267,68.297586,-0.050869,0.031877,0.000000,14.338113,80.050124,-0.000552,68.368815,80.105942,68.566819,12.641244,68.633972,79.603180,68.041817,79.491484,-0.000549,0.029988,68.333467,16.130158,80.598431,0.158407,-40.001338,0.000000,NaN,Inf,84.234086,-2.577440,0.996818,0.306935,0.234521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795075,68.335368,68.744321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448270,68.653101,14.410727,68.297586,-0.052165,0.031839,0.000000,14.328694,80.026160,-0.000290,68.361992,79.979243,68.558902,12.600668,68.661804,79.629128,68.061972,79.540179,-0.000548,0.030000,68.337797,16.095633,80.636981,0.159045,-40.000682,-0.000000,NaN,Inf,84.278703,-2.487178,1.002856,0.307518,0.233913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789652,68.351146,68.756568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467675,68.652550,14.426864,68.297861,-0.050426,0.031868,0.000000,14.330692,80.050549,-0.000541,68.371563,80.042480,68.572137,12.607560,68.652179,79.667470,68.056644,79.456476,-0.000548,0.030002,68.326296,16.102390,80.644363,0.158742,-40.000472,0.000000,NaN,Inf,84.253634,-2.472039,0.997402,0.307344,0.234977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786680,68.321563,68.757061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462856,68.651450,14.581745,68.298137,-0.048815,0.031895,0.000000,14.333118,80.056734,-0.000518,68.377538,79.939971,68.580971,12.624015,68.648544,79.550759,68.044365,79.473920,-0.000548,0.029985,68.333934,16.049188,80.761000,0.159800,-40.000498,0.000000,NaN,Inf,84.200450,-2.527390,0.997179,0.307838,0.235060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804654,68.344121,68.744375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426421,68.652000,14.533044,68.298963,-0.048410,0.031875,0.000000,14.327695,79.972697,-0.000171,68.356125,79.965087,68.559276,12.651544,68.639314,79.565056,68.031530,79.450377,-0.000547,0.029982,68.321998,16.077240,80.630435,0.159658,-40.000708,-0.000001,NaN,Inf,84.212414,-2.502461,1.008220,0.308325,0.234568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795012,68.318259,68.736950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447518,68.655302,14.454891,68.297861,-0.050822,0.031814,0.000000,14.331548,80.024601,-0.000447,68.377026,79.951234,68.593576,12.589167,68.674041,79.642739,68.070462,79.455373,-0.000547,0.029994,68.356989,16.071084,80.660883,0.159088,-40.000026,-0.000001,NaN,Inf,84.311864,-2.506699,1.007391,0.306795,0.234439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805624,68.362969,68.766715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470501,68.655302,14.579521,68.297861,-0.052158,0.031780,0.000000,14.339254,80.086568,-0.000522,68.357362,79.915082,68.557401,12.682678,68.644505,79.667068,68.048161,79.517602,-0.000546,0.029986,68.328612,16.181184,80.622415,0.159252,-40.000708,-0.000001,NaN,Inf,84.296546,-2.546848,1.009591,0.308181,0.234259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797708,68.322619,68.730715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692737,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457700,68.652825,14.584735,68.298963,-0.050423,0.031768,0.000000,14.333403,80.073363,-0.000351,68.362162,80.038694,68.578808,12.629847,68.653033,79.602056,68.060896,79.493305,-0.000545,0.029999,68.340035,15.983672,80.746112,0.159261,-40.000787,-0.000001,NaN,Inf,84.195543,-2.474590,1.007534,0.307463,0.235545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779222,68.336969,68.747182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441280,68.652275,14.452103,68.293179,-0.048795,0.031744,0.000000,14.331834,80.099577,-0.000476,68.376985,79.989043,68.569123,12.665796,68.647917,79.625911,68.049630,79.419582,-0.000545,0.029979,68.323457,16.022470,80.744216,0.159240,-40.000892,-0.000001,NaN,Inf,84.227776,-2.504938,1.008787,0.307380,0.234668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782835,68.331852,68.751714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439467,68.653651,14.570541,68.292353,-0.048554,0.031785,0.000000,14.332119,80.007521,-0.000690,68.366319,79.933937,68.584563,12.600504,68.667103,79.544056,68.056351,79.403544,-0.000545,0.029951,68.315668,15.991249,80.726554,0.159116,-40.000603,-0.000000,NaN,Inf,84.271785,-2.547137,1.000749,0.307451,0.234624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801598,68.343973,68.756768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444458,68.653651,14.470519,68.292353,-0.050721,0.031827,0.000000,14.328979,80.075640,-0.000582,68.385841,79.950939,68.575304,12.604379,68.674053,79.602359,68.090567,79.501777,-0.000545,0.029932,68.341836,16.060146,80.724067,0.158807,-40.001180,-0.000001,NaN,Inf,84.278082,-2.565495,1.009077,0.307684,0.234344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793170,68.333462,68.759381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466632,68.653101,14.399927,68.291526,-0.051274,0.031887,0.000000,14.336828,80.085940,-0.000491,68.387053,79.969184,68.587643,12.715161,68.673926,79.594888,68.061434,79.502116,-0.000546,0.029924,68.346771,16.107213,80.692921,0.158799,-40.001547,-0.000000,NaN,Inf,84.264533,-2.528467,1.001804,0.307807,0.234711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780992,68.350381,68.754368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454281,68.653101,14.472187,68.286844,-0.049646,0.031852,0.000000,14.331263,80.074328,-0.000781,68.382588,80.015599,68.589860,12.642877,68.642887,79.636097,68.069411,79.487573,-0.000546,0.029914,68.337751,16.066368,80.659945,0.158960,-40.001678,0.000001,NaN,Inf,84.203828,-2.499087,0.995389,0.308111,0.234991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775313,68.338463,68.760678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434825,68.652275,14.457229,68.287119,-0.047636,0.031888,0.000000,14.335116,79.976032,-0.000739,68.376973,79.957563,68.565863,12.630743,68.653802,79.558624,68.073319,79.465960,-0.000544,0.029924,68.344532,16.081051,80.675219,0.159099,-40.001915,-0.000000,NaN,Inf,84.237325,-2.517609,1.001239,0.307926,0.234475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770849,68.348548,68.752948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462930,68.650899,14.400019,68.284365,-0.048208,0.031852,0.000000,14.334830,80.022000,-0.000608,68.346286,79.978070,68.553482,12.649870,68.629361,79.623693,68.035343,79.455717,-0.000543,0.029916,68.312558,16.029405,80.747539,0.160843,-40.000315,-0.000000,NaN,Inf,84.280396,-2.534809,1.001552,0.308096,0.235149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756806,68.324103,68.742422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459786,68.650899,14.516389,68.284365,-0.050437,0.031842,0.000000,14.330835,80.069160,-0.000860,68.373316,80.044734,68.572290,12.620916,68.637366,79.627357,68.048845,79.466740,-0.000544,0.029928,68.335081,16.071519,80.626885,0.161182,-40.001495,0.000001,NaN,Inf,84.211666,-2.506640,0.995650,0.308926,0.235568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764393,68.330863,68.753007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434428,68.651174,14.523749,68.282988,-0.050924,0.031801,0.000000,14.334260,79.987107,-0.000863,68.381598,79.992443,68.564628,12.608354,68.648825,79.626381,68.045128,79.424457,-0.000544,0.029933,68.313605,16.153052,80.764753,0.161869,-40.000761,-0.000001,NaN,Inf,84.220190,-2.512149,1.003915,0.307844,0.234884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760888,68.324445,68.726852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421911,68.653651,14.411864,68.283539,-0.049367,0.031836,0.000000,14.330692,80.101051,-0.000568,68.377303,79.936896,68.573175,12.601524,68.638667,79.587611,68.058682,79.517691,-0.000543,0.029926,68.341968,16.153259,80.698858,0.161971,-40.001049,-0.000001,NaN,Inf,84.289287,-2.539098,1.006188,0.307806,0.234413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772758,68.340895,68.756605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
