OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:51:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.438605,68.649799,14.414929,68.273072,-0.047965,0.031857,0.000000,14.332404,80.024640,-0.000291,68.382009,80.066609,68.576328,12.593286,68.668426,79.686621,68.050948,79.478593,-0.000541,0.030027,68.346681,16.107548,80.693392,0.164541,-40.001049,0.000001,NaN,Inf,84.223089,-2.555767,0.995875,0.307104,0.234040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793779,68.345712,68.770484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463065,68.651450,14.406777,68.274449,-0.049807,0.031828,0.000000,14.335687,80.068618,-0.000501,68.367925,80.050074,68.567751,12.533601,68.643635,79.604177,68.059217,79.458043,-0.000539,0.030053,68.362759,16.142172,80.711358,0.164724,-40.001311,0.000000,NaN,Inf,84.285094,-2.507932,0.998360,0.306751,0.234873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775230,68.345447,68.762957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456057,68.651450,14.517946,68.274449,-0.051186,0.031793,0.000000,14.334973,79.973438,-0.000406,68.372926,79.974801,68.569222,12.618529,68.660072,79.555384,68.064669,79.511851,-0.000538,0.030065,68.356604,16.126362,80.702161,0.165390,-40.001259,0.000001,NaN,Inf,84.211851,-2.528828,0.996108,0.306455,0.233338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782103,68.339019,68.760926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437512,68.651450,14.460859,68.276928,-0.051895,0.031783,0.000000,14.334688,80.000283,-0.000285,68.373075,79.911003,68.582542,12.547773,68.643050,79.583131,68.056919,79.497364,-0.000538,0.030110,68.331945,16.168741,80.696817,0.165299,-40.001206,-0.000001,NaN,Inf,84.230857,-2.495267,1.004281,0.305771,0.233631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779632,68.339873,68.749440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436395,68.650624,14.508380,68.276102,-0.050434,0.031778,0.000000,14.334260,80.019794,-0.000449,68.362345,79.990981,68.571045,12.595467,68.633212,79.643820,68.029062,79.522075,-0.000539,0.030105,68.347661,16.143371,80.687252,0.165941,-40.000918,-0.000000,NaN,Inf,84.281188,-2.498018,1.001617,0.307906,0.234339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781849,68.320471,68.745704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462627,68.650899,14.504099,68.276377,-0.048463,0.031828,0.000000,14.337970,80.026120,-0.000419,68.367473,80.047809,68.577940,12.623973,68.636783,79.668881,68.054603,79.527418,-0.000540,0.030099,68.341220,16.134938,80.755084,0.165729,-40.000839,-0.000001,NaN,Inf,84.283396,-2.452249,1.004986,0.307517,0.234243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783756,68.324459,68.769150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461994,68.650899,14.511458,68.276377,-0.049121,0.031841,0.000000,14.333403,80.057019,-0.000393,68.369942,80.045841,68.583919,12.674217,68.651909,79.711415,68.037962,79.514852,-0.000541,0.030090,68.331701,16.133982,80.700754,0.165836,-40.000472,-0.000000,NaN,Inf,84.212486,-2.473918,1.002868,0.308521,0.235198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778930,68.333766,68.756260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447331,68.648698,14.517153,68.275276,-0.051054,0.031806,0.000000,14.333689,80.079205,-0.000401,68.400019,80.028421,68.587073,12.661615,68.655480,79.638523,68.071583,79.396788,-0.000542,0.030100,68.355209,16.146574,80.651113,0.165305,-40.000997,-0.000000,NaN,Inf,84.214202,-2.466385,1.003420,0.307580,0.234214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774605,68.332764,68.770744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448596,68.650074,14.470813,68.277204,-0.051218,0.031844,0.000000,14.335544,80.047229,-0.000528,68.369397,80.011108,68.553764,12.692833,68.632137,79.619680,68.049472,79.494792,-0.000544,0.030121,68.339425,16.148429,80.673200,0.165905,-40.000734,-0.000001,NaN,Inf,84.251780,-2.585628,1.004833,0.307881,0.234964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759997,68.312744,68.745322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459582,68.652550,14.505882,68.279958,-0.048916,0.031839,0.000000,14.333974,80.017875,-0.000544,68.368311,80.047874,68.568949,12.627970,68.652732,79.576062,68.063763,79.400175,-0.000544,0.030137,68.338337,16.039050,80.671140,0.165986,-40.001075,-0.000000,NaN,Inf,84.290465,-2.474241,1.001356,0.308033,0.235093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776012,68.349556,68.759605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463738,68.651450,14.519415,68.280234,-0.047784,0.031814,0.000000,14.332262,80.000145,-0.000577,68.350392,79.998892,68.558326,12.560355,68.634622,79.612975,68.052785,79.472737,-0.000543,0.030148,68.331142,16.097888,80.747744,0.165605,-40.000656,-0.000000,NaN,Inf,84.222396,-2.575352,1.003202,0.307981,0.235079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778687,68.323960,68.755282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447990,68.651450,14.398537,68.280234,-0.049090,0.031860,0.000000,14.332119,80.071915,-0.000675,68.381168,80.036760,68.589345,12.596753,68.646945,79.587734,68.036795,79.415950,-0.000544,0.030163,68.329300,16.138769,80.640732,0.164493,-40.001600,-0.000001,NaN,Inf,84.210025,-2.511740,1.003849,0.307568,0.235208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779370,68.328801,68.764651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438210,68.650074,14.434820,68.281335,-0.051081,0.031845,0.000000,14.329550,80.006586,-0.000612,68.399559,79.893683,68.581631,12.633008,68.661260,79.589891,68.066961,79.491410,-0.000542,0.030184,68.334488,16.151789,80.639632,0.164582,-40.001049,0.000000,NaN,Inf,84.252743,-2.536937,0.996577,0.308518,0.234690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797004,68.343534,68.765709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442186,68.647597,14.437207,68.281611,-0.052049,0.031818,0.000000,14.331691,80.035694,-0.000432,68.379461,79.963397,68.573278,12.643631,68.642927,79.543790,68.050877,79.432009,-0.000542,0.030201,68.340408,16.170995,80.709647,0.164536,-40.001652,0.000000,NaN,Inf,84.277917,-2.512376,0.999765,0.308058,0.235111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785743,68.346819,68.759193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467280,68.648973,14.407927,68.281060,-0.049702,0.031833,0.000000,14.335116,80.026044,-0.000654,68.374277,79.943269,68.571115,12.620140,68.641596,79.562372,68.062288,79.493548,-0.000541,0.030229,68.328601,16.110096,80.813088,0.164980,-40.000525,0.000000,NaN,Inf,84.264646,-2.539369,0.999655,0.308871,0.235107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763219,68.315967,68.762286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458163,68.648973,14.475373,68.281060,-0.048265,0.031827,0.000000,14.329408,80.018211,-0.000688,68.356222,79.981256,68.570924,12.590779,68.650134,79.681017,68.048677,79.437072,-0.000540,0.030226,68.326230,16.150990,80.753048,0.164730,-40.001101,0.000001,NaN,Inf,84.197944,-2.506153,0.995897,0.308433,0.235154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750561,68.340306,68.768630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430463,68.648973,14.445064,68.283263,-0.051050,0.031873,0.000000,14.329836,80.079111,-0.000481,68.361121,80.048771,68.547983,12.598874,68.637579,79.612994,68.035315,79.466557,-0.000540,0.030197,68.313770,16.161263,80.751029,0.165145,-40.000551,-0.000000,NaN,Inf,84.222667,-2.533498,1.001190,0.308347,0.235389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721388,68.319434,68.736576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441957,68.648698,14.416305,68.283539,-0.051890,0.031832,0.000000,14.331691,80.036675,-0.000457,68.365032,80.028535,68.584992,12.654724,68.635523,79.628865,68.073767,79.516568,-0.000540,0.030194,68.337948,16.095512,80.727594,0.165917,-40.000997,-0.000000,NaN,Inf,84.295529,-2.491430,1.001012,0.306931,0.234323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756317,68.329851,68.754227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455534,68.649799,14.520440,68.281060,-0.052299,0.031832,0.000000,14.328123,80.049778,-0.000471,68.390271,79.944398,68.568529,12.546592,68.653974,79.629372,68.044715,79.506634,-0.000541,0.030167,68.333042,16.103923,80.677363,0.165641,-40.001180,0.000000,NaN,Inf,84.266369,-2.500946,0.998224,0.306821,0.234320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761464,68.328348,68.775475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459096,68.650074,14.486856,68.281335,-0.049912,0.031813,0.000000,14.327981,80.028388,-0.000295,68.397187,79.950590,68.574561,12.662432,68.660840,79.545947,68.081204,79.517918,-0.000541,0.030173,68.360228,16.162362,80.677710,0.165803,-40.000577,-0.000001,NaN,Inf,84.230622,-2.479095,1.004490,0.306954,0.234431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779131,68.350597,68.770386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452194,68.650074,14.464183,68.281335,-0.048387,0.031814,0.000000,14.333831,80.047641,-0.000208,68.379979,80.011670,68.564748,12.633863,68.633979,79.695219,68.041003,79.483938,-0.000541,0.030184,68.330590,16.128010,80.806583,0.165254,-40.000734,-0.000000,NaN,Inf,84.221237,-2.507404,1.001920,0.307200,0.234241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749787,68.324149,68.755143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438534,68.648698,14.515256,68.282162,-0.050361,0.031773,0.000000,14.335972,80.108946,-0.000375,68.359426,80.043862,68.578026,12.573853,68.651003,79.598269,68.031528,79.512197,-0.000541,0.030208,68.308765,16.108655,80.718823,0.165113,-40.001442,-0.000000,NaN,Inf,84.239959,-2.491836,1.000830,0.307526,0.234504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748105,68.332028,68.751908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436628,68.650349,14.401174,68.281886,-0.051713,0.031770,0.000000,14.325412,80.037260,-0.000228,68.367432,80.003900,68.565218,12.589882,68.633202,79.555439,68.042919,79.382471,-0.000542,0.030229,68.327534,16.035575,80.722294,0.164461,-40.000629,-0.000001,NaN,Inf,84.275661,-2.461876,1.005314,0.307585,0.235440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759815,68.347071,68.752487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467581,68.647872,14.464046,68.283539,-0.052362,0.031777,0.000000,14.336400,80.101202,-0.000234,68.358387,80.015863,68.566263,12.645404,68.623439,79.556323,68.050858,79.455002,-0.000541,0.030244,68.321783,16.157490,80.697061,0.164834,-40.000708,0.000000,NaN,Inf,84.282487,-2.567354,0.997544,0.308608,0.235420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752549,68.311113,68.730500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443868,68.650074,14.501469,68.283814,-0.049921,0.031750,0.000000,14.331405,80.054204,-0.000433,68.352292,79.985853,68.561021,12.646608,68.635656,79.623201,68.038066,79.501917,-0.000541,0.030258,68.320227,16.117872,80.667756,0.163991,-40.001128,0.000000,NaN,Inf,84.202605,-2.524434,0.999756,0.307978,0.235118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746061,68.308363,68.733923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437645,68.650074,14.415985,68.283814,-0.048398,0.031668,0.000000,14.330264,80.029854,-0.000299,68.370462,79.963594,68.572668,12.556073,68.646891,79.514168,68.056782,79.481513,-0.000541,0.030284,68.324366,16.101634,80.698104,0.164428,-40.000734,-0.000001,NaN,Inf,84.262558,-2.475865,1.003988,0.307622,0.234484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769343,68.344546,68.758445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438211,68.647597,14.434666,68.283263,-0.050328,0.031673,0.000000,14.327552,80.081731,-0.000307,68.367334,79.952924,68.553766,12.610782,68.656251,79.627986,68.054047,79.419709,-0.000540,0.030296,68.326195,16.066268,80.785946,0.164241,-40.001338,0.000000,NaN,Inf,84.279453,-2.509374,0.998500,0.308147,0.235004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764986,68.341850,68.754881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469527,68.648698,14.452845,68.288497,-0.051660,0.031641,0.000000,14.338969,80.065036,-0.000456,68.370968,79.955081,68.561822,12.669506,68.669714,79.632232,68.051886,79.479118,-0.000539,0.030315,68.350509,16.141188,80.702893,0.164879,-40.001390,0.000000,NaN,Inf,84.275437,-2.551462,0.999754,0.307659,0.234463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787586,68.347831,68.771422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448500,68.648973,14.399841,68.293179,-0.051471,0.031624,0.000000,14.333546,80.102271,-0.000489,68.379293,80.043547,68.574450,12.645323,68.653662,79.674236,68.071914,79.503731,-0.000540,0.030337,68.339413,16.147252,80.718681,0.164231,-40.000813,0.000000,NaN,Inf,84.191578,-2.506213,0.998847,0.307487,0.234782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767385,68.335103,68.747803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438885,68.648973,14.505649,68.293179,-0.049034,0.031588,0.000000,14.331405,80.062703,-0.000495,68.365469,79.929325,68.561834,12.626381,68.638963,79.637218,68.037199,79.492939,-0.000542,0.030374,68.315644,16.109831,80.747704,0.164452,-40.001495,0.000000,NaN,Inf,84.248884,-2.508397,0.996632,0.307037,0.234425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756016,68.316245,68.739291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442564,68.648423,14.521377,68.295933,-0.049089,0.031559,0.000000,14.333118,80.034670,-0.000528,68.375922,80.012906,68.567962,12.561537,68.645509,79.606497,68.045649,79.567947,-0.000542,0.030381,68.324459,16.100549,80.597679,0.163279,-40.001495,-0.000001,NaN,Inf,84.274984,-2.481506,1.004624,0.308559,0.235894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786245,68.333601,68.756877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469324,68.648698,14.476774,68.295933,-0.051733,0.031604,0.000000,14.327981,80.092946,-0.000621,68.360523,79.949128,68.564660,12.606154,68.639295,79.617006,68.039703,79.504369,-0.000543,0.030399,68.340048,16.174669,80.652257,0.163043,-40.001285,-0.000001,NaN,Inf,84.264444,-2.435597,1.005457,0.307907,0.234922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778788,68.336534,68.745948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462444,68.648147,14.464811,68.295382,-0.052516,0.031616,0.000000,14.331263,80.056349,-0.000500,68.389575,79.997243,68.586100,12.648586,68.649103,79.600079,68.038609,79.495408,-0.000544,0.030422,68.336480,16.143328,80.725698,0.162911,-40.001128,0.000000,NaN,Inf,84.245077,-2.463050,0.998856,0.309089,0.234770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784436,68.338443,68.769789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437035,68.650349,14.511226,68.293730,-0.050025,0.031643,0.000000,14.330835,80.052979,-0.000517,68.386392,79.950196,68.579409,12.670180,68.639084,79.664842,68.089874,79.434091,-0.000546,0.030412,68.344042,16.109260,80.699980,0.163229,-40.000918,-0.000000,NaN,Inf,84.210231,-2.481127,1.000164,0.307666,0.234505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798522,68.355031,68.754949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456863,68.650349,14.384322,68.293730,-0.048569,0.031646,0.000000,14.327124,80.032272,-0.000601,68.395193,80.007887,68.602159,12.612964,68.666414,79.679548,68.070880,79.487189,-0.000547,0.030411,68.335491,16.155598,80.611590,0.162287,-40.000525,-0.000001,NaN,Inf,84.281382,-2.576857,1.005139,0.307524,0.234359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799247,68.342869,68.768795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446419,68.648423,14.433334,68.293730,-0.048853,0.031687,0.000000,14.327695,80.040687,-0.000389,68.386115,79.971909,68.587594,12.679112,68.658080,79.639374,68.060489,79.501962,-0.000549,0.030408,68.341284,16.042781,80.686562,0.162355,-40.000865,0.000001,NaN,Inf,84.227569,-2.519357,0.994982,0.307214,0.233830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818757,68.359894,68.768384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431456,68.649523,14.441180,68.294831,-0.051580,0.031718,0.000000,14.331976,80.076839,-0.000241,68.388533,79.881002,68.586135,12.646853,68.652879,79.657509,68.063756,79.512119,-0.000549,0.030414,68.327993,16.140595,80.672895,0.161395,-40.000865,0.000000,NaN,Inf,84.253982,-2.498256,0.999094,0.305862,0.233659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812727,68.331410,68.756273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473916,68.648147,14.422113,68.296759,-0.052575,0.031673,0.000000,14.338113,80.051268,-0.000611,68.375977,80.063708,68.562055,12.678437,68.631285,79.632353,68.037387,79.432065,-0.000550,0.030407,68.324514,16.085197,80.672832,0.161620,-40.001469,-0.000000,NaN,Inf,84.295707,-2.494159,1.000674,0.306375,0.233717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786572,68.338917,68.757348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430604,68.647322,14.400395,68.297586,-0.050095,0.031671,0.000000,14.329550,80.048753,-0.000420,68.393342,79.989846,68.584390,12.685045,68.646976,79.649542,68.066936,79.442765,-0.000550,0.030410,68.353483,16.050708,80.683196,0.162585,-40.001574,0.000001,NaN,Inf,84.203890,-2.548292,0.996419,0.306415,0.233616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796854,68.347958,68.765269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692443,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443684,68.647322,14.477237,68.297586,-0.048634,0.031691,0.000000,14.329550,80.020479,-0.000300,68.386771,80.004627,68.565349,12.694344,68.658276,79.587936,68.072376,79.457130,-0.000550,0.030388,68.343594,16.112899,80.662311,0.162835,-40.000525,0.000000,NaN,Inf,84.295822,-2.547628,0.997907,0.307058,0.233649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784879,68.354269,68.770706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472169,68.650624,14.459258,68.298687,-0.048941,0.031672,0.000000,14.331120,80.062417,-0.000569,68.376318,79.930176,68.563879,12.553667,68.640593,79.661053,68.041057,79.470126,-0.000551,0.030376,68.329817,16.154671,80.690639,0.162681,-40.000734,-0.000000,NaN,Inf,84.260303,-2.542649,1.002323,0.306665,0.233690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774683,68.332427,68.757691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443277,68.648973,14.509247,68.298137,-0.051593,0.031668,0.000000,14.328979,80.071064,-0.000540,68.366401,79.923650,68.552510,12.618571,68.637535,79.658586,68.044375,79.423584,-0.000553,0.030345,68.311615,16.053911,80.617198,0.162167,-40.000892,0.000000,NaN,Inf,84.186345,-2.501905,0.999108,0.306834,0.233706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760822,68.319390,68.748955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440265,68.648147,14.499218,68.298412,-0.052399,0.031646,0.000000,14.334688,80.006984,-0.000368,68.374705,79.968181,68.562677,12.637656,68.649368,79.671792,68.049412,79.460635,-0.000554,0.030343,68.325307,16.065198,80.739075,0.163156,-40.000131,-0.000001,NaN,Inf,84.263059,-2.538979,1.004568,0.307951,0.234194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783039,68.330809,68.768949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473821,68.648147,14.422444,68.298412,-0.050944,0.031618,0.000000,14.341395,80.050301,-0.000474,68.372951,79.950035,68.568507,12.570793,68.667670,79.607929,68.078416,79.472076,-0.000555,0.030324,68.336782,16.101442,80.682477,0.163796,-40.001469,-0.000001,NaN,Inf,84.270409,-2.517142,1.004083,0.308874,0.234895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790945,68.354102,68.771755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445804,68.647597,14.482381,68.299514,-0.048981,0.031611,0.000000,14.329408,80.087672,-0.000686,68.353530,80.024789,68.548251,12.589963,68.646577,79.695685,68.040976,79.448009,-0.000556,0.030300,68.323121,16.094214,80.720579,0.164572,-40.001023,0.000000,NaN,Inf,84.179388,-2.537850,0.996450,0.308383,0.234501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786066,68.332591,68.733091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424638,68.647597,14.431902,68.301442,-0.048097,0.031603,0.000000,14.327124,80.054499,-0.000581,68.393389,79.933165,68.583842,12.680172,68.665966,79.617942,68.049103,79.479027,-0.000556,0.030262,68.354357,16.070598,80.752070,0.164889,-40.001757,-0.000000,NaN,Inf,84.254825,-2.517864,1.002532,0.307508,0.233905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809188,68.335768,68.754512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444153,68.648698,14.422207,68.298412,-0.051747,0.031591,0.000000,14.331691,80.098127,-0.000679,68.378573,80.065895,68.548306,12.576097,68.650789,79.630006,68.038339,79.493551,-0.000559,0.030273,68.321740,16.187076,80.667389,0.165148,-40.000813,-0.000000,NaN,Inf,84.312308,-2.503497,1.000504,0.306951,0.233869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777395,68.348444,68.770766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469172,68.648698,14.471039,68.299789,-0.051622,0.031597,0.000000,14.335401,80.056729,-0.000876,68.371296,80.059697,68.565942,12.634128,68.632679,79.644962,68.054711,79.514238,-0.000560,0.030336,68.312796,16.190458,80.706341,0.164056,-40.001128,0.000000,NaN,Inf,84.267379,-2.484066,0.998480,0.306329,0.233215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788380,68.331580,68.758869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466918,68.648698,14.403532,68.299789,-0.049247,0.031588,0.000000,14.337114,80.093744,-0.000757,68.358310,79.993510,68.560434,12.584130,68.626753,79.629399,68.052443,79.400376,-0.000559,0.030350,68.330802,16.070250,80.758470,0.164423,-40.001285,-0.000000,NaN,Inf,84.192541,-2.483579,1.000129,0.307660,0.234146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791184,68.326901,68.762005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440261,68.649248,14.417373,68.300891,-0.048478,0.031591,0.000000,14.331405,80.072509,-0.000614,68.370679,80.023863,68.574586,12.595550,68.650887,79.624831,68.042030,79.524445,-0.000559,0.030365,68.329545,16.067823,80.707567,0.163416,-40.001049,0.000001,NaN,Inf,84.198652,-2.563886,0.995619,0.307122,0.234139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797854,68.330665,68.756170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429574,68.647322,14.476142,68.301442,-0.049977,0.031580,0.000000,14.331405,79.977225,-0.000847,68.392542,80.021102,68.592104,12.650686,68.676310,79.543994,68.079853,79.392873,-0.000559,0.030389,68.351442,16.144455,80.633982,0.163928,-40.000551,0.000000,NaN,Inf,84.271521,-2.463500,0.998415,0.307868,0.234514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802490,68.346529,68.769866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445350,68.647872,14.438913,68.299514,-0.052003,0.031593,0.000000,14.330692,80.071632,-0.000810,68.369015,80.004957,68.580033,12.556338,68.640123,79.618576,68.064888,79.464801,-0.000559,0.030366,68.322089,16.091396,80.680421,0.163598,-40.000839,-0.000000,NaN,Inf,84.298619,-2.596740,1.003227,0.306939,0.233946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783355,68.326552,68.772364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459838,68.647872,14.508778,68.299514,-0.052734,0.031600,0.000000,14.332690,80.005803,-0.000548,68.394943,79.943117,68.597913,12.576933,68.655516,79.616011,68.074786,79.487041,-0.000559,0.030350,68.347231,16.187255,80.686335,0.163877,-40.000997,0.000000,NaN,Inf,84.256330,-2.529597,0.999554,0.306560,0.233633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812454,68.341115,68.766465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459758,68.648698,14.514877,68.299238,-0.049233,0.031598,0.000000,14.334117,80.025862,-0.000734,68.366533,79.934473,68.559458,12.642142,68.642822,79.633247,68.047419,79.418927,-0.000561,0.030342,68.318777,16.089241,80.647136,0.163835,-40.000498,-0.000000,NaN,Inf,84.217021,-2.523369,1.003384,0.306904,0.234425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779820,68.332993,68.742440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431692,68.647597,14.454883,68.300065,-0.048337,0.031605,0.000000,14.333261,80.069298,-0.000682,68.372773,79.993881,68.569667,12.660372,68.637237,79.630761,68.051209,79.435538,-0.000563,0.030323,68.328748,16.090026,80.633390,0.164763,-40.000813,-0.000001,NaN,Inf,84.213422,-2.544160,1.003811,0.307460,0.234621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797922,68.332396,68.772407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429786,68.647597,14.487132,68.301442,-0.049857,0.031632,0.000000,14.329978,80.029405,-0.000405,68.376799,79.973705,68.566865,12.595428,68.651479,79.579400,68.049443,79.431113,-0.000565,0.030311,68.338156,16.128916,80.699124,0.164041,-40.001888,-0.000000,NaN,Inf,84.293142,-2.537142,1.001607,0.307195,0.233708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777253,68.321694,68.757760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460367,68.645396,14.509511,68.303094,-0.051850,0.031674,0.000000,14.333546,80.055527,-0.000441,68.366283,80.016420,68.577469,12.643366,68.653356,79.609207,68.077937,79.469288,-0.000566,0.030300,68.342508,16.168912,80.742176,0.164830,-40.001154,-0.000001,NaN,Inf,84.298319,-2.538585,1.003974,0.306768,0.233630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782039,68.346023,68.764628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462677,68.645396,14.415324,68.303094,-0.052576,0.031734,0.000000,14.327267,80.011494,-0.000690,68.374586,80.009654,68.576830,12.680152,68.646481,79.596083,68.058441,79.511001,-0.000567,0.030285,68.334699,16.090432,80.657581,0.163830,-40.001311,-0.000000,NaN,Inf,84.213112,-2.539392,1.003399,0.307449,0.234966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784308,68.330832,68.770077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452466,68.648698,14.445176,68.301717,-0.050018,0.031733,0.000000,14.335972,80.060242,-0.000459,68.375744,79.949810,68.565995,12.643834,68.627743,79.586860,68.060439,79.465184,-0.000569,0.030289,68.318493,16.103896,80.690433,0.164224,-40.001678,0.000000,NaN,Inf,84.206848,-2.489654,0.996726,0.307217,0.234217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751865,68.340364,68.754620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431360,68.648147,14.436658,68.303645,-0.048621,0.031711,0.000000,14.334830,79.995032,-0.000356,68.375506,80.054253,68.563246,12.611862,68.644533,79.606906,68.039824,79.459472,-0.000569,0.030287,68.309571,16.084704,80.683581,0.163704,-40.000446,0.000000,NaN,Inf,84.237845,-2.524871,0.999496,0.306784,0.234759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743715,68.324726,68.752718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442385,68.649248,14.415684,68.302268,-0.049898,0.031749,0.000000,14.336971,80.056174,-0.000701,68.385593,80.019845,68.585860,12.676153,68.645537,79.587044,68.055805,79.541763,-0.000569,0.030266,68.325463,16.101777,80.660758,0.164832,-40.001285,-0.000000,NaN,Inf,84.294594,-2.508398,1.000367,0.307982,0.235073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769236,68.345687,68.773676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463840,68.647322,14.410020,68.299514,-0.051944,0.031772,0.000000,14.330692,79.985827,-0.000484,68.388032,79.986114,68.581002,12.627298,68.663542,79.681323,68.068657,79.461373,-0.000569,0.030245,68.322116,16.127004,80.687274,0.164085,-40.002046,0.000000,NaN,Inf,84.282805,-2.453670,0.998150,0.308830,0.234913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748588,68.356210,68.764080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468100,68.647322,14.498573,68.299514,-0.050768,0.031801,0.000000,14.332690,80.058267,-0.000385,68.363522,79.967807,68.558765,12.633864,68.650858,79.631005,68.039812,79.503528,-0.000569,0.030227,68.320309,16.144919,80.705098,0.164885,-40.001180,0.000001,NaN,Inf,84.205621,-2.535852,0.996279,0.308747,0.235007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753362,68.341030,68.743979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
