OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:54:31 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.451543,68.647597,14.413434,68.292077,-0.047644,0.032428,0.000000,14.332262,80.054243,-0.000346,68.361215,79.997105,68.562265,12.723971,68.656853,79.594722,68.053706,79.506691,-0.000560,0.030017,68.314691,16.085417,80.724576,0.160263,-40.001023,0.000000,NaN,Inf,84.314055,-2.543573,0.997432,0.308368,0.234009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739408,68.320833,68.745398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465944,68.645671,14.472901,68.288221,-0.046285,0.032363,0.000000,14.331976,80.046930,-0.000536,68.368920,80.048313,68.585986,12.583886,68.653562,79.611223,68.055644,79.534483,-0.000560,0.030023,68.315792,16.132390,80.714501,0.160655,-40.000367,0.000000,NaN,Inf,84.239252,-2.488044,0.997363,0.307778,0.235031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750247,68.334172,68.774762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441045,68.644845,14.484563,68.289047,-0.048916,0.032336,0.000000,14.335401,80.066535,-0.000348,68.387460,80.012915,68.573340,12.661044,68.639664,79.628012,68.049369,79.510647,-0.000561,0.029996,68.323197,16.086916,80.696389,0.161135,-40.000551,-0.000000,NaN,Inf,84.198265,-2.469838,1.000481,0.307214,0.234362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755886,68.346465,68.756439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433933,68.644845,14.415559,68.289047,-0.050232,0.032284,0.000000,14.333403,79.996384,-0.000313,68.375641,80.033171,68.567416,12.582703,68.632491,79.621777,68.039960,79.497875,-0.000561,0.030001,68.324178,16.117080,80.780375,0.160765,-40.000761,-0.000000,NaN,Inf,84.264992,-2.480839,1.003014,0.306726,0.233665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735418,68.335134,68.765736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444118,68.645396,14.468622,68.289323,-0.050597,0.032249,0.000000,14.331263,80.038044,-0.000386,68.387946,79.957446,68.585276,12.630969,68.657424,79.591930,68.068155,79.454598,-0.000560,0.030007,68.337329,16.130528,80.717540,0.161446,-40.001049,0.000000,NaN,Inf,84.284304,-2.480688,0.998727,0.307710,0.234587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766575,68.365059,68.779368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458816,68.644845,14.409348,68.286568,-0.047838,0.032211,0.000000,14.333831,80.040450,-0.000334,68.368896,79.966675,68.567781,12.665184,68.646159,79.590261,68.051047,79.515117,-0.000560,0.029977,68.314528,16.091089,80.786188,0.160694,-40.000970,-0.000000,NaN,Inf,84.257199,-2.540264,1.001696,0.306912,0.233567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727886,68.334667,68.756038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457503,68.644570,14.413625,68.287946,-0.046574,0.032217,0.000000,14.330977,80.028116,-0.000193,68.375464,80.036268,68.575348,12.595448,68.651650,79.596860,68.070136,79.494960,-0.000559,0.029954,68.346328,16.038679,80.732755,0.161219,-40.001128,0.000000,NaN,Inf,84.216766,-2.479277,0.996579,0.306794,0.234224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747920,68.343069,68.761818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420033,68.645121,14.451091,68.287670,-0.049179,0.032213,0.000000,14.333403,80.082515,-0.000330,68.373234,80.010755,68.581764,12.602115,68.649753,79.523012,68.050426,79.538196,-0.000560,0.029964,68.327142,16.088856,80.737628,0.160919,-40.001888,0.000000,NaN,Inf,84.213474,-2.511220,0.996966,0.306812,0.233914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743531,68.335352,68.753340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428153,68.645121,14.391132,68.287670,-0.050423,0.032164,0.000000,14.333689,80.042922,-0.000320,68.360441,80.049700,68.552355,12.595223,68.648187,79.635100,68.041698,79.389116,-0.000561,0.029966,68.334590,16.088649,80.703324,0.162002,-40.000603,-0.000000,NaN,Inf,84.322345,-2.461931,1.002154,0.307020,0.233758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731161,68.329212,68.756254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458290,68.645946,14.397240,68.291251,-0.050613,0.032172,0.000000,14.333403,80.109646,-0.000122,68.358253,79.976643,68.549927,12.651706,68.630793,79.566853,68.053218,79.446618,-0.000562,0.029981,68.317101,16.130700,80.738607,0.161012,-40.001101,0.000000,NaN,Inf,84.300279,-2.561311,0.997434,0.307037,0.233759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737876,68.342582,68.756961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460504,68.646496,14.442961,68.289874,-0.047794,0.032221,0.000000,14.332404,80.043109,-0.000199,68.381178,80.016253,68.561277,12.651685,68.650877,79.612955,68.053437,79.436151,-0.000561,0.029971,68.319800,16.062094,80.752945,0.161470,-40.000656,0.000001,NaN,Inf,84.219294,-2.531114,0.995777,0.307301,0.233413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740914,68.346454,68.756765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442572,68.645396,14.398052,68.291526,-0.046742,0.032239,0.000000,14.334830,80.079693,-0.000362,68.364783,80.034760,68.547863,12.692446,68.624156,79.642598,68.041498,79.474327,-0.000562,0.029947,68.312477,16.110302,80.724534,0.160742,-40.000970,0.000000,NaN,Inf,84.213842,-2.538926,0.998787,0.307070,0.235485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728748,68.328461,68.757301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431054,68.645396,14.489014,68.291526,-0.048279,0.032224,0.000000,14.334688,80.096384,-0.000064,68.375088,80.014313,68.559596,12.618896,68.632151,79.610512,68.037739,79.498180,-0.000560,0.029911,68.326932,16.076849,80.680828,0.161997,-40.001128,0.000000,NaN,Inf,84.261397,-2.499301,0.996917,0.307137,0.233806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744220,68.336873,68.758531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445366,68.644845,14.508639,68.292628,-0.050279,0.032255,0.000000,14.331691,80.064786,-0.000111,68.370458,79.997022,68.557584,12.626666,68.652171,79.652986,68.081727,79.402952,-0.000559,0.029878,68.338421,16.079595,80.764958,0.161999,-40.001390,-0.000001,NaN,Inf,84.292674,-2.478248,1.004016,0.306332,0.234052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751766,68.337770,68.764259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458500,68.644020,14.386565,68.291526,-0.050613,0.032248,0.000000,14.329122,80.036067,-0.000366,68.354367,79.973011,68.572664,12.678908,68.643977,79.620429,68.043897,79.449682,-0.000558,0.029822,68.321064,16.081293,80.724047,0.163362,-40.000236,-0.000001,NaN,Inf,84.253261,-2.591299,1.004380,0.308201,0.234152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746068,68.335811,68.760945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456495,68.645946,14.503950,68.294005,-0.048531,0.032227,0.000000,14.335116,80.017055,-0.000291,68.384169,80.020102,68.574307,12.607253,68.664742,79.626749,68.069756,79.508729,-0.000558,0.029813,68.324863,16.088107,80.727593,0.162755,-40.000761,0.000000,NaN,Inf,84.235883,-2.583288,0.996791,0.307574,0.234380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766826,68.353669,68.763931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429391,68.645946,14.480590,68.293730,-0.048102,0.032200,0.000000,14.327124,80.087350,-0.000344,68.381910,79.960455,68.580019,12.625851,68.639279,79.711981,68.052095,79.482618,-0.000557,0.029819,68.320119,16.118677,80.687296,0.163027,-40.000708,-0.000000,NaN,Inf,84.224165,-2.502616,1.003283,0.307628,0.234999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762149,68.328618,68.752515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439199,68.645946,14.435670,68.293730,-0.049952,0.032236,0.000000,14.335687,80.012069,-0.000587,68.377786,79.937017,68.574384,12.602115,68.652764,79.653722,68.046694,79.533623,-0.000558,0.029798,68.309787,16.103774,80.787227,0.161968,-40.000761,-0.000001,NaN,Inf,84.297742,-2.503886,1.003548,0.307649,0.234248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762331,68.341273,68.768726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441197,68.645121,14.473856,68.293454,-0.051887,0.032213,0.000000,14.325555,80.039528,-0.000589,68.378446,80.017850,68.574088,12.621182,68.654131,79.647827,68.061081,79.418854,-0.000557,0.029779,68.319131,16.074115,80.723253,0.163082,-40.001075,0.000000,NaN,Inf,84.271104,-2.461513,0.999756,0.307670,0.235215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770762,68.365506,68.755678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461690,68.644570,14.360395,68.295107,-0.051382,0.032198,0.000000,14.333689,80.114998,-0.000330,68.373753,79.994634,68.583785,12.690326,68.665910,79.669000,68.065086,79.503058,-0.000556,0.029783,68.333864,16.104566,80.668734,0.162363,-40.000315,-0.000000,NaN,Inf,84.264855,-2.559118,1.002262,0.308250,0.235090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794172,68.356500,68.782119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452351,68.645121,14.411135,68.295658,-0.048697,0.032165,0.000000,14.336971,80.103734,-0.000490,68.383823,80.017409,68.579812,12.586923,68.652790,79.627626,68.066912,79.565597,-0.000555,0.029781,68.331132,16.059277,80.746743,0.163691,-40.001285,0.000001,NaN,Inf,84.208699,-2.502057,0.992996,0.307550,0.234870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765682,68.358345,68.785191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436229,68.645121,14.458314,68.295658,-0.048379,0.032101,0.000000,14.331405,79.981474,-0.000578,68.371855,79.985528,68.569531,12.589025,68.651235,79.552632,68.045295,79.421929,-0.000556,0.029758,68.323694,16.038615,80.744277,0.162881,-40.001049,0.000000,NaN,Inf,84.234583,-2.458563,0.997148,0.307841,0.235405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764959,68.352217,68.773977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441625,68.645946,14.402261,68.296759,-0.051833,0.032111,0.000000,14.333261,80.049849,-0.000314,68.387114,79.923708,68.572154,12.636066,68.657600,79.706872,68.071059,79.371711,-0.000557,0.029738,68.335255,16.070007,80.649216,0.162952,-40.000813,-0.000000,NaN,Inf,84.278342,-2.541099,1.001530,0.307697,0.235308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772153,68.355257,68.758585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462857,68.644020,14.474100,68.296209,-0.052211,0.032117,0.000000,14.337970,80.030696,-0.000360,68.361216,79.969189,68.557003,12.613533,68.643276,79.579406,68.067013,79.453143,-0.000558,0.029744,68.314693,16.118529,80.682968,0.162436,-40.001521,0.000000,NaN,Inf,84.264518,-2.603304,0.997274,0.307772,0.235179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777364,68.325963,68.753710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463948,68.644845,14.352711,68.295107,-0.051277,0.032101,0.000000,14.337685,80.097910,-0.000543,68.362460,79.969391,68.568448,12.591062,68.654309,79.639096,68.059118,79.429188,-0.000559,0.029767,68.323381,16.106593,80.649561,0.163010,-40.000761,-0.000000,NaN,Inf,84.204984,-2.540177,1.000777,0.308673,0.234791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771772,68.325357,68.763689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437433,68.645121,14.396388,68.295658,-0.048522,0.032077,0.000000,14.331691,79.997450,-0.000351,68.396965,80.021712,68.592287,12.653908,68.660280,79.622672,68.078902,79.479349,-0.000556,0.029758,68.344294,16.105358,80.710463,0.162735,-40.001049,0.000001,NaN,Inf,84.202851,-2.549657,0.992309,0.307771,0.235487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779818,68.342138,68.764761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423108,68.645121,14.461061,68.295658,-0.048238,0.032093,0.000000,14.327267,80.043528,-0.000296,68.375638,80.010953,68.569933,12.594511,68.650806,79.537248,68.052016,79.433625,-0.000556,0.029739,68.320867,16.138347,80.746176,0.163406,-40.000629,0.000000,NaN,Inf,84.275075,-2.533061,0.997157,0.307503,0.234625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765777,68.330168,68.750358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445050,68.645946,14.410949,68.294831,-0.050748,0.032041,0.000000,14.329408,80.036353,-0.000394,68.365756,80.040221,68.570680,12.597467,68.664856,79.562694,68.047468,79.457640,-0.000556,0.029742,68.320480,16.072389,80.757127,0.162767,-40.000393,-0.000000,NaN,Inf,84.313986,-2.539337,1.002631,0.307304,0.234425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786886,68.344636,68.765344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462093,68.643194,14.495319,68.290700,-0.051859,0.032026,0.000000,14.335829,80.068598,-0.000376,68.366480,79.960713,68.570639,12.663430,68.637378,79.599919,68.042792,79.512871,-0.000557,0.029756,68.302598,16.128859,80.642159,0.162735,-40.002308,0.000000,NaN,Inf,84.255221,-2.517371,0.997639,0.308331,0.234968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768976,68.326301,68.746542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450449,68.643194,14.521911,68.290700,-0.051952,0.032000,0.000000,14.336971,80.072845,-0.000185,68.376892,80.027317,68.571227,12.648585,68.630484,79.565368,68.066169,79.400397,-0.000557,0.029775,68.320882,16.062887,80.663858,0.163044,-40.000682,-0.000000,NaN,Inf,84.206231,-2.472650,1.002297,0.307413,0.234710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787017,68.347262,68.746217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414805,68.645946,14.432298,68.289598,-0.048302,0.031960,0.000000,14.329978,80.034799,-0.000420,68.376705,80.014639,68.579764,12.575852,68.654404,79.579726,68.064733,79.503429,-0.000558,0.029787,68.334753,16.011753,80.699124,0.164113,-40.001259,-0.000001,NaN,Inf,84.237815,-2.577595,1.004945,0.307052,0.234786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780178,68.354555,68.776365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428315,68.645946,14.469054,68.289598,-0.048056,0.031960,0.000000,14.330835,80.103972,-0.000507,68.363648,80.047008,68.604006,12.569694,68.653712,79.611222,68.073204,79.450415,-0.000556,0.029782,68.319609,16.019337,80.690843,0.164397,-40.001180,0.000000,NaN,Inf,84.309037,-2.534787,0.997445,0.308029,0.234351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780733,68.332659,68.773611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462374,68.645946,14.499117,68.290149,-0.050664,0.031997,0.000000,14.330407,80.086546,-0.000411,68.369654,79.979656,68.548278,12.610863,68.643694,79.602319,68.045573,79.435459,-0.000557,0.029764,68.311566,16.107355,80.614220,0.163823,-40.001442,-0.000000,NaN,Inf,84.300663,-2.548347,1.002824,0.308094,0.235245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773627,68.324303,68.743919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461011,68.645121,14.432559,68.290975,-0.051683,0.031990,0.000000,14.330977,80.088915,-0.000644,68.364990,79.942541,68.568036,12.563475,68.657638,79.626685,68.055429,79.453170,-0.000557,0.029747,68.316405,16.104480,80.665044,0.163999,-40.001495,-0.000000,NaN,Inf,84.208219,-2.531563,1.002541,0.308073,0.234874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771359,68.331180,68.758340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431161,68.645671,14.472319,68.287670,-0.049139,0.031980,0.000000,14.329550,80.014431,-0.000797,68.346523,80.074476,68.552032,12.590269,68.636225,79.710007,68.051798,79.534343,-0.000556,0.029764,68.315689,16.096982,80.629680,0.163821,-40.001442,0.000000,NaN,Inf,84.211091,-2.528573,0.998032,0.308074,0.234385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770732,68.318911,68.744323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419992,68.645671,14.370848,68.287670,-0.047787,0.031945,0.000000,14.329265,80.072657,-0.000596,68.360957,80.009540,68.563254,12.537783,68.632485,79.644041,68.046792,79.503695,-0.000556,0.029763,68.316500,16.024824,80.698573,0.164190,-40.000629,-0.000000,NaN,Inf,84.292657,-2.466095,1.002852,0.308345,0.235586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747462,68.318081,68.744307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452887,68.645946,14.382295,68.289598,-0.047767,0.031970,0.000000,14.334688,80.048497,-0.000522,68.363503,80.065156,68.576352,12.548752,68.662631,79.636099,68.036050,79.479897,-0.000557,0.029758,68.314088,16.096212,80.634654,0.164394,-40.000708,0.000000,NaN,Inf,84.323005,-2.483303,0.996592,0.308062,0.235130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749340,68.334927,68.744792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445987,68.644845,14.427803,68.288772,-0.049714,0.031951,0.000000,14.331263,80.098516,-0.000739,68.361869,80.025832,68.580010,12.651033,68.662965,79.631860,68.077234,79.460312,-0.000557,0.029769,68.327338,16.125277,80.684745,0.164944,-40.000787,0.000001,NaN,Inf,84.233954,-2.489814,0.995116,0.307204,0.234342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754244,68.349812,68.772652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428363,68.645121,14.358909,68.288772,-0.049977,0.031968,0.000000,14.331834,80.107422,-0.000559,68.397741,80.011784,68.580033,12.662370,68.663819,79.635690,68.073862,79.435743,-0.000557,0.029772,68.327706,16.070549,80.684989,0.164493,-40.001521,0.000000,NaN,Inf,84.207860,-2.491249,0.998005,0.306582,0.234775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763825,68.341520,68.772190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436854,68.645396,14.460586,68.285467,-0.047147,0.031937,0.000000,14.331834,80.106442,-0.000425,68.354057,79.927966,68.566342,12.616695,68.616035,79.565935,68.045664,79.515241,-0.000555,0.029757,68.300493,16.000809,80.643873,0.165075,-40.001101,0.000001,NaN,Inf,84.299708,-2.559646,0.995186,0.307940,0.234226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736837,68.325329,68.721570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450746,68.645396,14.498127,68.285467,-0.046146,0.031967,0.000000,14.327695,80.059973,-0.000573,68.371423,79.989127,68.579621,12.639635,68.633476,79.623077,68.065234,79.512409,-0.000554,0.029748,68.325742,16.126961,80.723599,0.164091,-40.001521,-0.000000,NaN,Inf,84.276920,-2.473805,1.001644,0.307717,0.234890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752193,68.357322,68.750686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693250,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452971,68.642094,14.429953,68.286018,-0.047015,0.031900,0.000000,14.331691,80.017879,-0.000502,68.373428,80.093510,68.566942,12.703335,68.631185,79.654290,68.060185,79.417807,-0.000555,0.029733,68.317827,16.117829,80.667062,0.165020,-40.002046,-0.000000,NaN,Inf,84.239212,-2.495427,1.003279,0.307056,0.234384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724139,68.341727,68.746887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437986,68.644020,14.479472,68.284640,-0.049611,0.031870,0.000000,14.333261,80.058674,-0.000265,68.387036,80.074775,68.580838,12.641775,68.645086,79.585616,68.040625,79.453168,-0.000555,0.029742,68.320705,16.018481,80.759185,0.164443,-40.001259,0.000000,NaN,Inf,84.229871,-2.558981,0.998407,0.307552,0.234866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743437,68.342741,68.756844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692663,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422227,68.643469,14.445409,68.283539,-0.049728,0.031878,0.000000,14.330549,80.036187,-0.000385,68.381767,79.946337,68.585955,12.638901,68.642306,79.612892,68.082306,79.489308,-0.000556,0.029784,68.335689,16.075664,80.656621,0.164988,-40.001390,-0.000000,NaN,Inf,84.272472,-2.513771,1.002873,0.307218,0.235222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753125,68.349939,68.766085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437668,68.643469,14.414369,68.283539,-0.047892,0.031859,0.000000,14.325697,80.106189,-0.000580,68.380661,80.053567,68.571241,12.704519,68.642137,79.661660,68.055828,79.496046,-0.000558,0.029789,68.320109,16.072289,80.681953,0.164334,-40.001233,-0.000000,NaN,Inf,84.314731,-2.529246,1.001607,0.307136,0.234334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737164,68.350186,68.746688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462519,68.645946,14.533187,68.284090,-0.045935,0.031716,0.000000,14.335829,80.031334,-0.000178,68.409530,79.988165,68.582580,12.712041,68.676343,79.600571,68.064946,79.522992,-0.000559,0.029805,68.340754,16.146745,80.729612,0.164744,-40.001285,0.000000,NaN,Inf,84.272785,-2.497882,0.998386,0.307441,0.234716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745178,68.369429,68.793615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431910,68.644020,14.502812,68.283814,-0.046779,0.031677,0.000000,14.333118,80.064252,-0.000305,68.362664,79.989515,68.567770,12.697585,68.650721,79.601934,68.047264,79.444373,-0.000560,0.029814,68.307459,16.119420,80.735385,0.164736,-40.001023,-0.000001,NaN,Inf,84.198153,-2.484884,1.004885,0.307232,0.234686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730785,68.322599,68.755167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429067,68.643469,14.407734,68.283539,-0.049462,0.031628,0.000000,14.332833,80.148954,-0.000502,68.388358,79.994427,68.574676,12.690774,68.662201,79.546725,68.058175,79.511506,-0.000561,0.029791,68.348079,16.049887,80.801505,0.165735,-40.001469,-0.000001,NaN,Inf,84.288972,-2.526787,1.004913,0.307158,0.234044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769272,68.352790,68.783523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450291,68.643745,14.470853,68.279407,-0.049691,0.031586,0.000000,14.335829,80.157671,-0.000187,68.347057,79.901586,68.560985,12.641571,68.636450,79.639686,68.040278,79.543723,-0.000561,0.029793,68.308368,16.091774,80.672180,0.165082,-40.001180,0.000000,NaN,Inf,84.296144,-2.489022,0.998522,0.307246,0.234104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741453,68.335352,68.754834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.998889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459985,68.643745,14.370633,68.279407,-0.047902,0.031542,0.000000,14.331263,80.071222,-0.000151,68.361997,79.963944,68.566059,12.639614,68.645268,79.615725,68.047425,79.554175,-0.000560,0.029797,68.332014,16.082613,80.741687,0.166011,-40.001075,-0.000000,NaN,Inf,84.238794,-2.447776,1.001423,0.308423,0.234475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734476,68.332944,68.750341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446344,68.643469,14.368145,68.279958,-0.046004,0.031545,0.000000,14.332833,80.117574,-0.000424,68.379065,79.998651,68.567925,12.651298,68.659190,79.602952,68.057962,79.522607,-0.000560,0.029795,68.313549,16.067938,80.743910,0.165585,-40.000446,0.000001,NaN,Inf,84.212498,-2.447350,0.993821,0.306871,0.234513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790363,68.353105,68.765443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429171,68.642919,14.456321,68.279407,-0.045920,0.031487,0.000000,14.336543,80.091375,-0.000492,68.394601,79.961102,68.564697,12.657781,68.628108,79.644311,68.069452,79.521910,-0.000561,0.029787,68.316291,16.071976,80.711236,0.166323,-40.000918,0.000001,NaN,Inf,84.249232,-2.480764,0.994587,0.307850,0.234700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783396,68.346134,68.761965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448099,68.644845,14.416382,68.277204,-0.048469,0.031488,0.000000,14.336686,80.167843,-0.000217,68.378535,80.043113,68.586309,12.594957,68.641413,79.729202,68.068239,79.480916,-0.000561,0.029773,68.320460,16.053412,80.704689,0.165827,-40.001023,-0.000000,NaN,Inf,84.295311,-2.492759,1.001882,0.307870,0.234640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786307,68.346967,68.772389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463215,68.644295,14.383830,68.278856,-0.048502,0.031524,0.000000,14.335116,80.122145,-0.000423,68.378055,79.984853,68.586311,12.649992,68.659290,79.568728,68.064845,79.472000,-0.000561,0.029777,68.328249,16.162441,80.681256,0.166257,-40.000525,0.000000,NaN,Inf,84.245845,-2.521263,0.997805,0.307504,0.234306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803761,68.341980,68.752791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450897,68.644295,14.497302,68.278856,-0.045795,0.031514,0.000000,14.336828,80.164227,-0.000508,68.366998,79.999560,68.571639,12.701948,68.650850,79.606785,68.050798,79.459511,-0.000560,0.029781,68.309320,16.041904,80.740563,0.165627,-40.001075,-0.000000,NaN,Inf,84.213676,-2.538582,1.001058,0.308596,0.234868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767067,68.326054,68.755375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429306,68.645396,14.481832,68.277755,-0.045922,0.031506,0.000000,14.332547,80.090158,-0.000220,68.351736,80.035239,68.553387,12.702397,68.636333,79.626788,68.040832,79.503222,-0.000559,0.029749,68.306438,16.177595,80.700224,0.165891,-40.000839,-0.000000,NaN,Inf,84.237701,-2.519344,1.003211,0.308177,0.234389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771671,68.319019,68.740428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430880,68.642919,14.413842,68.276928,-0.047664,0.031550,0.000000,14.332547,80.089177,-0.000271,68.363621,80.014122,68.553996,12.615614,68.617404,79.639011,68.054465,79.523627,-0.000559,0.029718,68.295599,16.134438,80.702671,0.165707,-40.000892,-0.000001,NaN,Inf,84.297420,-2.477685,1.003640,0.307765,0.234336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761892,68.330023,68.751975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458168,68.643469,14.440355,68.273072,-0.049418,0.031538,0.000000,14.333118,80.131751,-0.000388,68.365256,79.997149,68.584133,12.585517,68.643394,79.632900,68.046133,79.461024,-0.000560,0.029704,68.334037,16.104488,80.677790,0.166122,-40.001705,0.000000,NaN,Inf,84.290669,-2.476527,0.998819,0.307602,0.234090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793689,68.344375,68.778138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459437,68.643469,14.416543,68.273072,-0.049483,0.031498,0.000000,14.333403,80.076795,-0.000193,68.367083,79.978105,68.572371,12.664266,68.648672,79.638401,68.059200,79.411684,-0.000561,0.029731,68.308164,16.139397,80.653927,0.165731,-40.001101,0.000000,NaN,Inf,84.217149,-2.513582,0.998768,0.308397,0.234974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796887,68.345496,68.773744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440314,68.643745,14.473169,68.274725,-0.046742,0.031516,0.000000,14.335687,80.105555,-0.000101,68.389837,80.025058,68.574738,12.655457,68.653534,79.587064,68.060911,79.422293,-0.000560,0.029739,68.334261,16.207974,80.684274,0.166644,-40.000865,0.000000,NaN,Inf,84.213707,-2.562438,0.997033,0.307099,0.234162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804655,68.354516,68.775870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426186,68.642369,14.381206,68.273899,-0.045910,0.031516,0.000000,14.331263,80.114043,-0.000272,68.363178,79.992370,68.555122,12.696872,68.634327,79.673093,68.041545,79.527893,-0.000559,0.029722,68.305080,16.016484,80.704650,0.166199,-40.000761,-0.000000,NaN,Inf,84.265877,-2.556453,1.002275,0.308611,0.234612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782964,68.329071,68.762334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451541,68.643745,14.408514,68.269767,-0.047662,0.031423,0.000000,14.336686,80.132868,-0.000200,68.387866,80.016148,68.580913,12.623667,68.653060,79.561823,68.084706,79.534785,-0.000560,0.029726,68.331046,16.116916,80.787410,0.166580,-40.000970,0.000000,NaN,Inf,84.302871,-2.460516,0.996882,0.306875,0.234670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780080,68.345311,68.757679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.998948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465784,68.643745,14.478888,68.269767,-0.049389,0.031435,0.000000,14.335259,80.054788,-0.000012,68.374711,79.949909,68.560775,12.649319,68.642061,79.605378,68.051913,79.542663,-0.000560,0.029712,68.317044,16.096619,80.618582,0.166493,-40.001180,0.000000,NaN,Inf,84.249345,-2.469996,0.997022,0.307715,0.234403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744152,68.329321,68.759813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
