OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:57:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450748,68.643194,14.446851,68.298687,-0.050250,0.031893,0.000000,14.332975,80.033219,-0.000043,68.389634,80.072053,68.584807,12.626645,68.675245,79.561536,68.058212,79.479327,-0.000564,0.029758,68.324134,16.156198,80.728552,0.167786,-40.001442,0.000000,NaN,Inf,84.230659,-2.510716,0.997044,0.306329,0.233337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799764,68.361263,68.785223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421329,68.642644,14.356898,68.298963,-0.048483,0.031921,0.000000,14.332404,80.026601,-0.000397,68.366305,80.075705,68.585248,12.662452,68.657396,79.661685,68.059248,79.501774,-0.000563,0.029760,68.319375,16.100328,80.749518,0.168495,-40.000210,0.000000,NaN,Inf,84.237003,-2.512387,0.999730,0.307418,0.234580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795219,68.363783,68.772129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430483,68.641268,14.427404,68.301166,-0.047369,0.031826,0.000000,14.329265,80.050102,-0.000131,68.370090,80.095632,68.564163,12.681497,68.645865,79.614379,68.042269,79.413422,-0.000564,0.029738,68.305800,16.054689,80.714074,0.167719,-40.001259,0.000001,NaN,Inf,84.316346,-2.497150,0.995532,0.307149,0.234914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774966,68.339779,68.762226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458955,68.642369,14.459199,68.300616,-0.048557,0.031864,0.000000,14.330692,80.076045,-0.000408,68.380131,79.926175,68.575279,12.681946,68.632458,79.529590,68.051136,79.440642,-0.000564,0.029761,68.312549,16.127824,80.711095,0.167732,-40.000997,0.000000,NaN,Inf,84.284671,-2.542796,0.999787,0.307939,0.234462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799379,68.362125,68.764023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438250,68.642369,14.370264,68.300616,-0.050214,0.031859,0.000000,14.331263,80.116331,-0.000636,68.359324,79.943964,68.569634,12.611556,68.640114,79.639194,68.063860,79.481370,-0.000564,0.029761,68.312798,16.161542,80.692413,0.166762,-40.000525,-0.000000,NaN,Inf,84.213914,-2.533366,1.000017,0.307450,0.234147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791657,68.340679,68.756792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417987,68.642644,14.388129,68.298137,-0.049193,0.031848,0.000000,14.327981,80.062873,-0.000535,68.392506,80.006469,68.568496,12.618225,68.661840,79.576261,68.067758,79.447725,-0.000566,0.029765,68.315434,16.052912,80.808890,0.167639,-40.000498,0.000001,NaN,Inf,84.270102,-2.516554,0.995291,0.308603,0.234925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804232,68.347440,68.773986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427073,68.640993,14.385724,68.294831,-0.046761,0.031775,0.000000,14.329265,80.133455,-0.000285,68.379472,79.954311,68.578759,12.604175,68.650074,79.625787,68.060451,79.471536,-0.000565,0.029793,68.349928,16.166600,80.755026,0.167191,-40.001101,0.000000,NaN,Inf,84.325431,-2.544851,0.997929,0.307392,0.235692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805352,68.371011,68.765021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463597,68.642094,14.375695,68.297310,-0.047517,0.031817,0.000000,14.334973,80.081797,-0.000610,68.377741,80.000791,68.589695,12.608089,68.665170,79.610634,68.052470,79.449330,-0.000565,0.029801,68.316771,16.049731,80.833340,0.167236,-40.000682,0.000000,NaN,Inf,84.299085,-2.520277,0.997134,0.307160,0.235361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810469,68.351186,68.778238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450231,68.642094,14.486867,68.297310,-0.049254,0.031844,0.000000,14.329836,80.049692,-0.000662,68.378785,79.972425,68.569514,12.633456,68.635006,79.557255,68.069323,79.400281,-0.000566,0.029797,68.307066,16.216235,80.736181,0.165571,-40.000525,0.000001,NaN,Inf,84.201051,-2.528399,0.993923,0.307213,0.234675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799432,68.333491,68.766823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428658,68.641543,14.442882,68.296759,-0.050669,0.031896,0.000000,14.331834,80.123930,-0.000348,68.390941,79.993266,68.577403,12.566941,68.667424,79.598368,68.076577,79.425296,-0.000566,0.029828,68.329578,16.075636,80.688089,0.165522,-40.000787,-0.000000,NaN,Inf,84.237307,-2.580834,1.002535,0.307948,0.235181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808567,68.352193,68.779475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428620,68.641818,14.380091,68.297861,-0.049498,0.031961,0.000000,14.332975,80.030931,-0.000501,68.386163,79.997169,68.586771,12.665143,68.676379,79.603258,68.053469,79.507242,-0.000567,0.029849,68.328514,16.085310,80.797732,0.164426,-40.001521,-0.000000,NaN,Inf,84.295328,-2.569939,1.000986,0.307558,0.234781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808792,68.370712,68.760537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452781,68.642644,14.475465,68.296209,-0.047026,0.031968,0.000000,14.335401,80.118181,-0.000642,68.373350,80.009991,68.558365,12.555827,68.639234,79.635509,68.042642,79.504117,-0.000566,0.029865,68.314027,16.028827,80.748436,0.164571,-40.000865,-0.000001,NaN,Inf,84.328736,-2.504300,1.004066,0.307755,0.234597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808645,68.348114,68.750548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451637,68.640993,14.384210,68.295382,-0.047756,0.031900,0.000000,14.328979,80.094599,-0.000278,68.357760,79.941193,68.548393,12.610252,68.615540,79.584594,68.046068,79.414443,-0.000565,0.029861,68.288489,16.073602,80.747073,0.164085,-40.001364,-0.000000,NaN,Inf,84.230938,-2.478844,1.001570,0.307799,0.234239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774573,68.324417,68.737765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441440,68.640993,14.484779,68.295382,-0.049331,0.031880,0.000000,14.333403,80.092485,-0.000306,68.362201,79.993861,68.577901,12.659209,68.646721,79.594885,68.051787,79.496733,-0.000565,0.029852,68.336766,16.069493,80.624559,0.164007,-40.000551,0.000001,NaN,Inf,84.232392,-2.547304,0.995334,0.307798,0.234769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809065,68.343961,68.758441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440460,68.640167,14.443341,68.294831,-0.050496,0.031836,0.000000,14.334260,80.087294,-0.000423,68.396493,79.990169,68.602379,12.587637,68.659567,79.593134,68.083832,79.540521,-0.000565,0.029850,68.338860,16.147309,80.699489,0.163297,-40.000997,-0.000000,NaN,Inf,84.260067,-2.493345,1.003001,0.307410,0.234960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835202,68.375101,68.790465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457573,68.641543,14.490610,68.292353,-0.049828,0.031827,0.000000,14.339112,80.142321,-0.000227,68.370882,79.978615,68.583947,12.619405,68.643208,79.550233,68.053462,79.430778,-0.000565,0.029852,68.324786,16.148223,80.696836,0.163640,-40.001678,-0.000000,NaN,Inf,84.261902,-2.493652,1.000199,0.307848,0.233959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835055,68.346267,68.780061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453008,68.642094,14.475775,68.292628,-0.047517,0.031860,0.000000,14.334973,80.123800,-0.000027,68.368189,79.934029,68.592484,12.616409,68.643849,79.629703,68.059067,79.482795,-0.000565,0.029862,68.324157,16.123737,80.752250,0.163387,-40.000892,-0.000000,NaN,Inf,84.216837,-2.542848,1.002285,0.306950,0.233872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816167,68.348572,68.766131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432326,68.640993,14.422477,68.291251,-0.047722,0.031814,0.000000,14.330977,80.075677,-0.000407,68.379049,79.978603,68.575514,12.635251,68.637682,79.590178,68.072915,79.485655,-0.000566,0.029876,68.325937,16.106613,80.692454,0.163570,-40.000839,-0.000000,NaN,Inf,84.229772,-2.510730,1.001575,0.307648,0.233731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840751,68.355708,68.777477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427152,68.640993,14.476260,68.291251,-0.049536,0.031826,0.000000,14.332262,80.057185,-0.000444,68.386358,80.008963,68.568559,12.664267,68.648600,79.585921,68.070297,79.443354,-0.000567,0.029897,68.334084,16.081151,80.706628,0.163270,-40.000210,0.000000,NaN,Inf,84.284815,-2.522503,0.999318,0.307695,0.234472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836705,68.353323,68.771952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455401,68.642094,14.451218,68.292077,-0.050760,0.031850,0.000000,14.332547,80.148832,-0.000304,68.360575,80.051157,68.566483,12.629969,68.639872,79.507650,68.048071,79.530483,-0.000566,0.029881,68.313637,16.160037,80.728124,0.163520,-40.000262,-0.000000,NaN,Inf,84.298869,-2.550560,1.003404,0.307567,0.234358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862053,68.361640,68.758467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466530,68.642919,14.457135,68.292353,-0.050147,0.031865,0.000000,14.333546,80.104232,-0.000617,68.387743,80.040623,68.591750,12.610577,68.666810,79.556239,68.060050,79.415092,-0.000567,0.029880,68.343328,16.095398,80.663533,0.162887,-40.000629,0.000000,NaN,Inf,84.223279,-2.465165,0.999711,0.307703,0.234633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879421,68.391906,68.786644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442593,68.641818,14.469375,68.293179,-0.047800,0.031840,0.000000,14.332262,80.107360,-0.000718,68.394333,80.061268,68.576397,12.646159,68.645632,79.501824,68.041322,79.481063,-0.000568,0.029878,68.327600,16.109046,80.653765,0.162723,-40.001285,0.000000,NaN,Inf,84.193924,-2.560815,0.999351,0.307174,0.235019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855761,68.352434,68.774578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432396,68.641818,14.448292,68.293179,-0.047595,0.031854,0.000000,14.331834,80.056593,-0.000452,68.378587,79.873549,68.577359,12.625177,68.657403,79.614177,68.065381,79.484715,-0.000568,0.029870,68.318859,16.149149,80.729369,0.162808,-40.001180,-0.000000,NaN,Inf,84.257762,-2.494240,1.001854,0.308358,0.235102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871265,68.360464,68.773688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436175,68.642094,14.479235,68.292628,-0.049183,0.031852,0.000000,14.331548,80.104359,-0.000467,68.375596,80.018646,68.576946,12.579706,68.642440,79.596942,68.070269,79.498142,-0.000569,0.029888,68.327027,16.136229,80.677525,0.162495,-40.001600,-0.000000,NaN,Inf,84.285451,-2.515651,1.001101,0.307324,0.234683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860049,68.356309,68.753225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455450,68.642094,14.375957,68.291802,-0.050673,0.031849,0.000000,14.335972,80.088026,-0.000661,68.379901,80.055395,68.566003,12.642366,68.643133,79.569748,68.053398,79.427475,-0.000570,0.029901,68.340849,16.109311,80.717191,0.162691,-40.000656,-0.000000,NaN,Inf,84.275461,-2.510805,1.002983,0.307709,0.234285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851601,68.334136,68.763791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459094,68.640993,14.425658,68.291526,-0.048906,0.031837,0.000000,14.329978,80.129102,-0.000458,68.367849,79.960060,68.562192,12.609946,68.642646,79.591134,68.036270,79.424420,-0.000571,0.029936,68.303556,16.117429,80.783803,0.163999,-40.000472,0.000001,NaN,Inf,84.223148,-2.545180,0.994501,0.307538,0.235456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843220,68.339885,68.741686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431015,68.640718,14.499040,68.291251,-0.047665,0.031850,0.000000,14.333403,80.082188,-0.000406,68.384710,80.075567,68.564709,12.649748,68.656388,79.588040,68.044935,79.478286,-0.000572,0.029954,68.305143,16.037003,80.720659,0.164411,-40.000787,0.000000,NaN,Inf,84.208292,-2.529232,0.997688,0.308090,0.234217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865265,68.339077,68.750762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433414,68.640718,14.383312,68.291251,-0.048565,0.031846,0.000000,14.332262,80.085133,-0.000548,68.386281,80.020659,68.570114,12.644365,68.653065,79.586247,68.066062,79.463433,-0.000573,0.029982,68.314988,16.012232,80.721149,0.164678,-40.000734,-0.000001,NaN,Inf,84.288102,-2.499865,1.004714,0.307211,0.235094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846570,68.356126,68.766473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446808,68.639617,14.391626,68.291802,-0.050741,0.031845,0.000000,14.329265,80.099133,-0.000473,68.372400,80.049662,68.565172,12.652135,68.651863,79.633936,68.056654,79.418973,-0.000572,0.029947,68.316383,16.163975,80.626784,0.165005,-40.000682,0.000000,NaN,Inf,84.281586,-2.531763,0.996529,0.307404,0.234692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849108,68.362407,68.765383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457387,68.641543,14.449418,68.294005,-0.051054,0.031834,0.000000,14.331976,80.079127,-0.000242,68.364327,80.064069,68.556202,12.608518,68.651205,79.620839,68.041870,79.445191,-0.000572,0.029961,68.313260,16.107120,80.605511,0.165064,-40.000262,0.000001,NaN,Inf,84.244118,-2.554604,0.996180,0.307031,0.234205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836401,68.335972,68.751439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446266,68.640718,14.405043,68.294005,-0.049750,0.031846,0.000000,14.330264,79.997167,-0.000426,68.365806,79.980650,68.572306,12.653786,68.655258,79.599243,68.063735,79.425195,-0.000572,0.029945,68.301923,16.064548,80.674446,0.165495,-40.000865,0.000000,NaN,Inf,84.217341,-2.520801,0.999449,0.307315,0.234079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835465,68.356656,68.769550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428955,68.640718,14.521136,68.294005,-0.047623,0.031924,0.000000,14.332262,80.052282,-0.000570,68.365356,79.997105,68.556910,12.621038,68.632375,79.598470,68.037917,79.446619,-0.000572,0.029928,68.298164,16.115282,80.636470,0.165201,-40.001574,0.000000,NaN,Inf,84.246689,-2.557171,0.997146,0.307596,0.234037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815086,68.328365,68.736268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435124,68.641268,14.471364,68.294831,-0.048723,0.031926,0.000000,14.335972,80.123655,-0.000169,68.391869,79.938440,68.596648,12.601421,68.658408,79.629887,68.056305,79.479059,-0.000572,0.029937,68.330921,16.133104,80.633654,0.166040,-40.001285,-0.000001,NaN,Inf,84.293696,-2.515813,1.006389,0.307817,0.234644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823239,68.367705,68.777500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454585,68.639067,14.391002,68.296209,-0.051045,0.031908,0.000000,14.330977,80.057372,-0.000263,68.366036,80.019374,68.554944,12.707842,68.624172,79.648361,68.044839,79.524343,-0.000573,0.029933,68.308769,16.139760,80.734712,0.166358,-40.000813,-0.000000,NaN,Inf,84.277490,-2.510675,1.002511,0.307271,0.234872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804809,68.330971,68.748173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457204,68.642644,14.500676,68.297586,-0.051214,0.031923,0.000000,14.330121,80.113882,-0.000439,68.365557,79.986031,68.555735,12.678928,68.635356,79.536842,68.048931,79.498511,-0.000574,0.029955,68.314492,16.120854,80.684093,0.167543,-40.001023,-0.000000,NaN,Inf,84.258859,-2.529068,1.000336,0.307772,0.234695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808924,68.334673,68.744782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428159,68.642644,14.491545,68.297035,-0.050009,0.031884,0.000000,14.332547,80.003046,-0.000041,68.377301,79.999015,68.557635,12.592613,68.663446,79.630536,68.062423,79.467799,-0.000574,0.029956,68.311782,16.078154,80.761409,0.167662,-40.001128,-0.000000,NaN,Inf,84.218939,-2.489198,1.003007,0.306940,0.234370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800851,68.352788,68.768238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438817,68.642644,14.472328,68.297035,-0.047852,0.031916,0.000000,14.335829,80.040650,-0.000065,68.337103,79.987028,68.566098,12.595569,68.643644,79.563412,68.057281,79.489527,-0.000572,0.029960,68.291783,16.137884,80.740217,0.168597,-40.001101,-0.000001,NaN,Inf,84.297786,-2.524958,1.004393,0.307966,0.234620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801003,68.337973,68.749802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453606,68.641268,14.480897,68.298412,-0.048942,0.031950,0.000000,14.339112,80.045076,-0.000395,68.376288,79.996970,68.566452,12.587106,68.654391,79.585111,68.063065,79.457713,-0.000571,0.029964,68.331028,16.116060,80.712010,0.167704,-40.000839,-0.000000,NaN,Inf,84.268839,-2.504062,1.002321,0.306690,0.233843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817147,68.352879,68.758907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458323,68.639067,14.367609,68.300065,-0.050626,0.031990,0.000000,14.333403,80.075161,-0.000452,68.374187,79.952115,68.570568,12.629357,68.654351,79.654046,68.046811,79.517791,-0.000572,0.029938,68.319000,16.088528,80.771565,0.168076,-40.000577,-0.000000,NaN,Inf,84.227323,-2.532915,1.001888,0.306549,0.233490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811705,68.341197,68.756792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428922,68.640718,14.386418,68.300616,-0.050968,0.031957,0.000000,14.329836,80.101666,-0.000247,68.382620,79.942699,68.585552,12.585497,68.647307,79.618861,68.046989,79.496103,-0.000572,0.029950,68.310080,16.123850,80.732592,0.167810,-40.000997,0.000001,NaN,Inf,84.212327,-2.473103,0.993726,0.306746,0.234031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793861,68.345379,68.760294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452509,68.642369,14.460382,68.299238,-0.048626,0.031982,0.000000,14.335687,80.089375,-0.000646,68.382411,79.965931,68.569894,12.620711,68.642452,79.604503,68.057589,79.484651,-0.000571,0.029934,68.306562,16.141024,80.787390,0.168393,-40.001574,0.000000,NaN,Inf,84.293786,-2.489002,0.997054,0.307735,0.235075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773632,68.330960,68.745124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461653,68.642369,14.381825,68.299238,-0.047705,0.032001,0.000000,14.330407,80.110081,-0.000692,68.374679,79.990052,68.578846,12.652297,68.646419,79.627907,68.051465,79.479371,-0.000572,0.029920,68.300059,16.032529,80.661046,0.167924,-40.001390,-0.000000,NaN,Inf,84.231401,-2.507906,1.000545,0.307021,0.234109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785078,68.341164,68.759366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444178,68.641818,14.407519,68.302819,-0.048848,0.031968,0.000000,14.334830,80.047169,-0.000374,68.397135,80.042233,68.572041,12.657700,68.656240,79.657755,68.086974,79.490814,-0.000571,0.029927,68.322964,16.143449,80.744929,0.168693,-40.000918,0.000001,NaN,Inf,84.206597,-2.505611,0.994480,0.306944,0.234098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795725,68.353896,68.771996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429916,68.640167,14.484614,68.302268,-0.050583,0.031945,0.000000,14.329550,80.079970,-0.000495,68.379075,80.008363,68.575634,12.574282,68.651104,79.599996,68.054646,79.457456,-0.000571,0.029923,68.301568,16.113063,80.655132,0.168287,-40.001652,0.000000,NaN,Inf,84.253458,-2.532821,0.997462,0.308147,0.234768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790592,68.336287,68.759635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428733,68.638791,14.432548,68.300891,-0.050984,0.031968,0.000000,14.329122,80.085752,-0.000577,68.373693,79.932239,68.565876,12.630459,68.645085,79.476845,68.033839,79.492451,-0.000572,0.029920,68.314370,16.070135,80.677383,0.169330,-40.000944,-0.000001,NaN,Inf,84.290538,-2.524681,1.003791,0.306959,0.233866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779588,68.348976,68.774579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450885,68.638791,14.458127,68.300891,-0.049575,0.031967,0.000000,14.331834,80.190939,-0.000322,68.380888,80.046708,68.580668,12.674442,68.665701,79.634223,68.078925,79.464147,-0.000573,0.029929,68.342664,16.110587,80.692168,0.169703,-40.001101,-0.000000,NaN,Inf,84.292373,-2.478500,1.000264,0.307335,0.234616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790224,68.339245,68.766446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460051,68.641543,14.481253,68.302268,-0.048668,0.032025,0.000000,14.333689,80.063679,-0.000318,68.399713,79.997070,68.576206,12.611536,68.657081,79.564368,68.058800,79.494406,-0.000573,0.029927,68.324306,16.063215,80.710339,0.170571,-40.001442,-0.000000,NaN,Inf,84.232230,-2.544108,1.000501,0.307945,0.234674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773296,68.355569,68.771683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417911,68.640167,14.457879,68.302268,-0.050631,0.031952,0.000000,14.328266,80.140465,-0.000557,68.379163,79.971993,68.591585,12.617858,68.645444,79.538247,68.041428,79.473965,-0.000574,0.029917,68.311166,16.124250,80.756149,0.170615,-40.001023,-0.000000,NaN,Inf,84.210118,-2.502045,1.001466,0.307784,0.235064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780363,68.337278,68.755152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418899,68.639892,14.476719,68.302268,-0.052445,0.031870,0.000000,14.326696,80.096892,-0.000352,68.395397,79.986829,68.563435,12.634558,68.670496,79.635931,68.052790,79.507166,-0.000574,0.029898,68.326185,16.078539,80.728147,0.170360,-40.000892,0.000001,NaN,Inf,84.271425,-2.509572,0.996161,0.307584,0.235372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745150,68.351939,68.773987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465805,68.641268,14.453541,68.304196,-0.051379,0.031844,0.000000,14.335116,80.044022,-0.000159,68.396663,80.069807,68.590301,12.622261,68.654552,79.596598,68.079013,79.502036,-0.000573,0.029871,68.321251,16.086794,80.760877,0.169767,-40.001338,-0.000001,NaN,Inf,84.320200,-2.486784,1.004010,0.307701,0.234663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760379,68.353039,68.766950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450360,68.641268,14.477865,68.304196,-0.049559,0.031831,0.000000,14.326982,80.104859,-0.000346,68.368268,79.937733,68.579627,12.622935,68.653020,79.538592,68.062889,79.522796,-0.000574,0.029862,68.321756,16.045349,80.672143,0.170074,-40.001259,0.000000,NaN,Inf,84.194239,-2.516726,0.999152,0.307958,0.234909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767574,68.341529,68.754160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417643,68.639617,14.495872,68.304196,-0.048602,0.031805,0.000000,14.331834,80.067871,-0.000288,68.379898,79.949895,68.572873,12.638717,68.658320,79.643187,68.057138,79.416154,-0.000573,0.029866,68.304873,16.146032,80.748132,0.168867,-40.000629,-0.000000,NaN,Inf,84.236130,-2.485554,1.001903,0.308069,0.235014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749601,68.348908,68.766697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442223,68.641268,14.384269,68.305573,-0.049909,0.031805,0.000000,14.337399,80.181959,0.000093,68.411543,79.960659,68.581273,12.594366,68.664643,79.602467,68.076537,79.532397,-0.000572,0.029881,68.332846,16.109097,80.771319,0.169838,-40.000472,-0.000001,NaN,Inf,84.323336,-2.557133,1.005426,0.307720,0.234771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783349,68.349412,68.781928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461613,68.640443,14.457873,68.305573,-0.051740,0.031777,0.000000,14.333546,80.075303,-0.000199,68.388081,79.992704,68.581434,12.609109,68.679354,79.619638,68.061222,79.407256,-0.000573,0.029863,68.323406,16.016470,80.700734,0.169454,-40.000892,0.000001,NaN,Inf,84.258216,-2.492243,0.995987,0.308892,0.235065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758162,68.352900,68.773272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454132,68.640443,14.397942,68.305573,-0.051755,0.031782,0.000000,14.332262,80.129915,-0.000436,68.360491,80.061431,68.565422,12.580256,68.637148,79.544524,68.034680,79.480573,-0.000573,0.029872,68.298667,16.197985,80.706465,0.169558,-40.001547,0.000000,NaN,Inf,84.204780,-2.567672,0.999741,0.308006,0.234658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740072,68.333139,68.755058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418883,68.640167,14.405664,68.306950,-0.049662,0.031800,0.000000,14.332975,80.055610,-0.000187,68.371444,80.067504,68.560609,12.531379,68.641063,79.575878,68.037811,79.468227,-0.000573,0.029870,68.307156,16.126990,80.706200,0.169498,-40.000944,0.000001,NaN,Inf,84.225070,-2.487952,0.996113,0.308253,0.234583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731519,68.339549,68.767329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449408,68.640993,14.425979,68.302268,-0.048592,0.031763,0.000000,14.331405,80.059924,-0.000508,68.395245,79.916167,68.591076,12.692121,68.661148,79.594354,68.053884,79.496041,-0.000572,0.029872,68.349601,16.108683,80.748683,0.169165,-40.000944,0.000000,NaN,Inf,84.331378,-2.502933,0.999083,0.306926,0.233901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764479,68.360052,68.785469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.998928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463680,68.639617,14.428425,68.306950,-0.049828,0.031750,0.000000,14.333974,80.049255,-0.000715,68.378397,79.986960,68.573304,12.607090,68.661245,79.671567,68.069763,79.464982,-0.000571,0.029868,68.329832,16.170161,80.721557,0.168795,-40.001338,0.000000,NaN,Inf,84.238440,-2.495942,0.998379,0.307983,0.234114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745461,68.344351,68.777652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440724,68.640443,14.384385,68.305849,-0.051281,0.031754,0.000000,14.334688,80.069744,-0.000596,68.376445,80.081562,68.564366,12.627542,68.646068,79.588999,68.047839,79.451167,-0.000571,0.029836,68.321262,16.037631,80.640527,0.168976,-40.000997,0.000000,NaN,Inf,84.198349,-2.534341,0.997562,0.308124,0.233252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716160,68.346634,68.760728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428190,68.640443,14.499813,68.305849,-0.050832,0.031752,0.000000,14.334545,80.075649,-0.000382,68.374523,80.027978,68.581407,12.634903,68.666025,79.708645,68.074178,79.410867,-0.000571,0.029818,68.328019,16.032729,80.728164,0.168651,-40.001836,0.000001,NaN,Inf,84.261459,-2.522435,0.996099,0.306294,0.234082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749824,68.357030,68.772921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459302,68.642369,14.441169,68.308328,-0.048803,0.031742,0.000000,14.330121,80.107998,-0.000683,68.412246,80.010071,68.597094,12.601932,68.677144,79.608553,68.087640,79.501123,-0.000572,0.029841,68.342647,16.012224,80.727982,0.168005,-40.001023,-0.000001,NaN,Inf,84.295500,-2.578008,1.004964,0.306784,0.234516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740577,68.363994,68.793855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454188,68.638516,14.476357,68.306675,-0.049152,0.031732,0.000000,14.337399,80.117564,-0.000742,68.385247,80.011177,68.577352,12.643467,68.640767,79.550802,68.057536,79.545946,-0.000572,0.029844,68.311471,16.116645,80.673097,0.167469,-40.000892,0.000000,NaN,Inf,84.212972,-2.526015,0.998746,0.306661,0.233633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723328,68.352557,68.774159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431946,68.641543,14.463678,68.308052,-0.050773,0.031731,0.000000,14.336400,80.086820,-0.000432,68.368412,79.987437,68.573828,12.644262,68.647219,79.549315,68.072597,79.499403,-0.000572,0.029854,68.327688,16.136322,80.694940,0.167292,-40.001495,-0.000000,NaN,Inf,84.222992,-2.463425,1.001534,0.307218,0.234153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747647,68.344459,68.767602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
