OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:10:34 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.427735,68.624758,14.452843,68.329261,-0.048878,0.033132,0.000000,14.335401,80.033848,-0.000261,68.412916,80.057910,68.592836,12.515372,68.673300,79.593461,68.071266,79.547703,-0.000542,0.030117,68.343731,16.146810,80.769810,0.163969,-40.000944,-0.000000,NaN,Inf,84.236940,-2.472142,1.000810,0.307331,0.234587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832308,68.358071,68.810735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.998820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452140,68.627234,14.408294,68.326231,-0.047684,0.033101,0.000000,14.331548,80.081151,-0.000500,68.400320,80.102626,68.582302,12.615268,68.647798,79.631330,68.068559,79.548257,-0.000544,0.030109,68.344346,16.089790,80.659088,0.164853,-40.001338,-0.000000,NaN,Inf,84.281052,-2.475881,1.001740,0.306991,0.233916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810141,68.345453,68.776448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456211,68.626133,14.398513,68.327057,-0.049729,0.033104,0.000000,14.332833,80.029645,-0.000457,68.409545,80.006935,68.591442,12.634006,68.656941,79.614524,68.079930,79.513629,-0.000544,0.030082,68.349038,16.091731,80.683704,0.163952,-40.001888,0.000000,NaN,Inf,84.217267,-2.472772,0.996966,0.307095,0.234054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829668,68.360418,68.795292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439550,68.625858,14.377711,68.325955,-0.050887,0.033113,0.000000,14.333546,80.057489,-0.000274,68.380613,79.993516,68.585445,12.585293,68.661334,79.657612,68.063680,79.448393,-0.000544,0.030090,68.330398,16.110823,80.726349,0.164291,-40.001023,0.000001,NaN,Inf,84.205121,-2.509239,0.996009,0.306681,0.233957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833228,68.358575,68.779052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429125,68.625858,14.486307,68.325955,-0.050730,0.033107,0.000000,14.331120,80.007993,-0.000314,68.398203,80.081893,68.557277,12.624138,68.646044,79.622427,68.058942,79.573458,-0.000543,0.030077,68.335198,16.104131,80.809582,0.163939,-40.001128,0.000001,NaN,Inf,84.250062,-2.540289,0.995717,0.307084,0.233824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773899,68.342452,68.764345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435435,68.626133,14.394201,68.328710,-0.048862,0.033095,0.000000,14.334545,80.030213,-0.000349,68.376836,80.055592,68.578665,12.571610,68.640418,79.634979,68.058212,79.448739,-0.000544,0.030056,68.321240,16.063907,80.772543,0.164884,-40.001233,-0.000001,NaN,Inf,84.278376,-2.444898,1.003963,0.306899,0.233327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770352,68.342645,68.771926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455326,68.624207,14.489429,68.328710,-0.047363,0.033110,0.000000,14.337685,79.990205,-0.000099,68.409438,80.071889,68.583378,12.656150,68.654278,79.660935,68.069011,79.596510,-0.000543,0.030080,68.343969,16.101342,80.664409,0.164591,-40.000498,0.000000,NaN,Inf,84.261512,-2.534570,0.997144,0.307301,0.233761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783376,68.351519,68.781887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431217,68.625033,14.412942,68.332566,-0.049913,0.033116,0.000000,14.332262,80.040678,-0.000161,68.384527,80.065979,68.557117,12.623322,68.666669,79.644430,68.055979,79.573457,-0.000543,0.030080,68.317779,16.103467,80.770097,0.164804,-40.001416,-0.000000,NaN,Inf,84.205596,-2.438270,1.002359,0.306665,0.233564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740079,68.353101,68.752241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434299,68.622556,14.369386,68.328159,-0.050988,0.033073,0.000000,14.334688,80.046209,-0.000344,68.383610,80.055572,68.583963,12.607967,68.648628,79.676681,68.060461,79.548132,-0.000543,0.030097,68.325543,16.093258,80.742991,0.164163,-40.000603,0.000000,NaN,Inf,84.268328,-2.441211,0.998734,0.306987,0.234070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756535,68.348362,68.783730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443906,68.622556,14.475492,68.328159,-0.050727,0.033055,0.000000,14.330264,80.067445,-0.000108,68.383121,80.029869,68.572512,12.595387,68.638836,79.623527,68.060384,79.604923,-0.000543,0.030126,68.306860,16.077840,80.705936,0.164899,-40.000970,0.000001,NaN,Inf,84.261020,-2.464766,0.995503,0.306680,0.233676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739267,68.330254,68.774927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459540,68.625033,14.398957,68.327057,-0.048639,0.033058,0.000000,14.334260,80.079122,-0.000083,68.393863,80.009499,68.592867,12.657945,68.675826,79.587756,68.056235,79.495140,-0.000542,0.030139,68.328370,16.079867,80.766221,0.164325,-40.001810,-0.000000,NaN,Inf,84.234936,-2.423548,1.002187,0.306715,0.233387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761283,68.337314,68.768703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449830,68.625583,14.510751,68.328985,-0.047242,0.033041,0.000000,14.335401,80.095627,-0.000308,68.401814,80.057748,68.583623,12.685513,68.655355,79.644310,68.062995,79.574964,-0.000541,0.030152,68.344189,16.044251,80.753168,0.165067,-40.001416,0.000001,NaN,Inf,84.194994,-2.498946,0.995810,0.307492,0.234671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771570,68.352595,68.769226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429409,68.623932,14.458312,68.325405,-0.049051,0.032990,0.000000,14.335829,80.070722,-0.000142,68.404762,80.022440,68.577969,12.645649,68.656766,79.671955,68.072618,79.429781,-0.000540,0.030159,68.337219,16.151504,80.715254,0.164726,-40.001285,-0.000001,NaN,Inf,84.221883,-2.447860,1.004216,0.307008,0.235328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752203,68.336960,68.783413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433242,68.623932,14.483334,68.325405,-0.050479,0.033003,0.000000,14.335401,80.087128,-0.000093,68.403270,80.091372,68.583521,12.619610,68.654422,79.643169,68.066540,79.568434,-0.000541,0.030160,68.329108,16.127447,80.709115,0.165142,-40.001233,-0.000000,NaN,Inf,84.275679,-2.562727,1.002003,0.307744,0.233934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761495,68.339605,68.759056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461597,68.624758,14.470332,68.326506,-0.050697,0.032979,0.000000,14.337399,80.114295,-0.000330,68.384316,79.967481,68.572178,12.650807,68.652636,79.645656,68.062419,79.544803,-0.000540,0.030152,68.319635,16.087109,80.707360,0.164702,-40.000787,-0.000001,NaN,Inf,84.265266,-2.456136,1.003471,0.306458,0.234384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758048,68.335740,68.780286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443175,68.624758,14.425761,68.325405,-0.048701,0.033008,0.000000,14.337827,80.010777,-0.000347,68.385157,80.007057,68.565084,12.614206,68.641382,79.567365,68.047049,79.516828,-0.000540,0.030161,68.319650,16.180085,80.727531,0.165615,-40.000603,-0.000000,NaN,Inf,84.206168,-2.473685,1.000604,0.306903,0.234480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784198,68.327395,68.779885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436249,68.624758,14.504733,68.324578,-0.047317,0.033069,0.000000,14.338113,80.051268,-0.000286,68.405465,80.062083,68.603300,12.635861,68.680858,79.599106,68.081226,79.512216,-0.000539,0.030174,68.342884,15.998391,80.752127,0.165386,-40.001390,0.000000,NaN,Inf,84.239119,-2.474040,0.998794,0.307004,0.234441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782936,68.364798,68.789523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472564,68.625583,14.504340,68.320998,-0.049065,0.033074,0.000000,14.338826,80.083362,-0.000473,68.401331,80.040705,68.564795,12.600523,68.653564,79.635348,68.051697,79.532355,-0.000538,0.030161,68.337503,16.095920,80.749740,0.166103,-40.001075,-0.000001,NaN,Inf,84.257927,-2.511559,1.004744,0.306894,0.233044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768118,68.351636,68.772895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455691,68.625583,14.474458,68.320998,-0.050544,0.033081,0.000000,14.336115,79.998278,-0.000564,68.389518,80.075680,68.567731,12.590471,68.646940,79.701577,68.050610,79.520012,-0.000538,0.030184,68.311613,16.077948,80.702323,0.166318,-40.001049,-0.000000,NaN,Inf,84.160231,-2.467434,1.002196,0.306656,0.234428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759834,68.334617,68.763497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445794,68.625583,14.473134,68.320998,-0.050011,0.033036,0.000000,14.334545,80.078754,-0.000393,68.413783,80.077359,68.578656,12.617938,68.668677,79.599938,68.066734,79.445148,-0.000539,0.030217,68.345426,16.125442,80.611343,0.167137,-40.001049,-0.000000,NaN,Inf,84.205984,-2.475293,1.001298,0.306868,0.234317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788628,68.355526,68.795817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458415,68.626959,14.409537,68.316591,-0.048265,0.032993,0.000000,14.336971,80.080363,-0.000341,68.394062,79.991906,68.575710,12.623300,68.674460,79.715146,68.074314,79.563964,-0.000537,0.030226,68.333531,16.076999,80.704322,0.166597,-40.001705,-0.000000,NaN,Inf,84.232836,-2.545696,1.001893,0.306564,0.234257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773216,68.357152,68.761838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.998938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432004,68.624758,14.495407,68.316040,-0.048386,0.033004,0.000000,14.334688,80.089030,-0.000410,68.401673,80.076527,68.579563,12.689530,68.655866,79.678637,68.064932,79.467654,-0.000536,0.030176,68.325855,16.085053,80.728144,0.166692,-40.001049,0.000000,NaN,Inf,84.199967,-2.467148,0.996619,0.307515,0.233798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777484,68.354770,68.775733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.998879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463167,68.624758,14.443846,68.312459,-0.050182,0.033007,0.000000,14.331691,80.094532,-0.000260,68.406181,80.036169,68.601135,12.655050,68.647099,79.601322,68.077789,79.506937,-0.000537,0.030165,68.330783,16.147038,80.754189,0.166911,-40.001180,-0.000001,NaN,Inf,84.265190,-2.533337,1.004393,0.307067,0.235006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772460,68.362216,68.795229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453884,68.624758,14.446430,68.312459,-0.051354,0.032998,0.000000,14.335259,80.042857,-0.000225,68.396523,80.069788,68.591476,12.609843,68.651986,79.570827,68.061825,79.571393,-0.000537,0.030172,68.332688,16.164553,80.777173,0.166952,-40.001023,0.000000,NaN,Inf,84.184881,-2.511948,0.998664,0.306951,0.234365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777345,68.344237,68.758914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430758,68.624482,14.497530,68.307777,-0.050015,0.032943,0.000000,14.332262,80.103438,-0.000367,68.396930,80.036415,68.596347,12.615818,68.646051,79.627969,68.062650,79.487429,-0.000538,0.030175,68.319451,16.134645,80.806481,0.167566,-40.000944,0.000000,NaN,Inf,84.210060,-2.449276,0.999484,0.306054,0.233556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782632,68.351190,68.775530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449986,68.625858,14.439729,68.308052,-0.048114,0.032922,0.000000,14.331263,80.092306,-0.000384,68.401373,80.090645,68.586846,12.696709,68.655253,79.565038,68.071284,79.588619,-0.000537,0.030158,68.328036,16.172372,80.811682,0.168137,-40.000865,-0.000001,NaN,Inf,84.272563,-2.510952,1.004627,0.305842,0.233019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793077,68.346257,68.791222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455656,68.623657,14.512914,68.303921,-0.047703,0.032900,0.000000,14.333261,80.019449,-0.000216,68.387325,80.006551,68.601568,12.725459,68.673721,79.575837,68.048401,79.621632,-0.000537,0.030175,68.317273,16.084611,80.748906,0.168246,-40.001259,0.000000,NaN,Inf,84.221735,-2.446258,0.999290,0.305250,0.232858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789099,68.337288,68.767939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444132,68.623657,14.370310,68.303921,-0.050067,0.032859,0.000000,14.334260,80.066864,-0.000292,68.390401,80.055144,68.593335,12.646526,68.669642,79.649687,68.060648,79.578230,-0.000538,0.030152,68.329037,16.107927,80.656252,0.168082,-40.000498,-0.000001,NaN,Inf,84.204151,-2.399466,1.003961,0.306611,0.233503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790008,68.353165,68.785995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413752,68.625858,14.412016,68.303370,-0.051376,0.032858,0.000000,14.329122,80.044893,-0.000383,68.404490,80.065763,68.583195,12.605175,68.670724,79.607554,68.061116,79.550239,-0.000537,0.030133,68.327436,16.138397,80.707241,0.168387,-40.001285,0.000001,NaN,Inf,84.235423,-2.443148,0.994889,0.305472,0.233203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816436,68.358404,68.776906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451240,68.625583,14.490096,68.298412,-0.050057,0.032871,0.000000,14.335401,80.031560,-0.000204,68.380802,80.013240,68.567037,12.638043,68.650818,79.660119,68.069691,79.535623,-0.000536,0.030114,68.344232,16.035062,80.724126,0.167605,-40.001521,0.000000,NaN,Inf,84.311233,-2.461515,0.999880,0.304743,0.232639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793215,68.351384,68.766776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460749,68.624207,14.376429,68.296759,-0.048188,0.032879,0.000000,14.335829,80.029700,-0.000320,68.400863,79.900124,68.547775,12.606172,68.645685,79.531305,68.037504,79.572617,-0.000534,0.030135,68.315534,16.260790,80.656517,0.167636,-40.000787,-0.000000,NaN,Inf,84.218058,-2.483061,1.002689,0.306501,0.233339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783929,68.339183,68.769931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431900,68.625858,14.452353,68.293730,-0.047724,0.032881,0.000000,14.330977,80.070610,-0.000494,68.404615,79.995334,68.567472,12.633293,68.639614,79.589526,68.048352,79.537076,-0.000534,0.030159,68.313916,16.117115,80.713175,0.167562,-40.001154,0.000001,NaN,Inf,84.190888,-2.424068,0.994169,0.305952,0.231809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778690,68.341841,68.756255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423909,68.625858,14.414477,68.293730,-0.050049,0.032883,0.000000,14.332690,79.996814,-0.000426,68.396368,80.033757,68.567614,12.561762,68.667193,79.610633,68.049609,79.498468,-0.000535,0.030164,68.329638,16.101926,80.718804,0.167850,-40.001154,-0.000000,NaN,Inf,84.270838,-2.460669,1.001417,0.305962,0.232979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794623,68.353625,68.771639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446137,68.624758,14.412692,68.289323,-0.050484,0.032908,0.000000,14.333118,80.006558,-0.000555,68.398291,80.005758,68.581749,12.683719,68.674681,79.622306,68.061942,79.527300,-0.000533,0.030175,68.336940,16.070192,80.746153,0.166722,-40.001206,0.000000,NaN,Inf,84.292549,-2.489909,0.999346,0.306494,0.233766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803771,68.368182,68.791028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468744,68.624207,14.422718,68.288772,-0.048685,0.032973,0.000000,14.339825,80.095148,-0.000773,68.386762,80.172792,68.577342,12.633821,68.662790,79.597885,68.055320,79.562574,-0.000533,0.030178,68.318777,16.142701,80.743071,0.167142,-40.000997,0.000000,NaN,Inf,84.231080,-2.481343,0.997685,0.306432,0.233218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772769,68.343401,68.770697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441673,68.625583,14.425759,68.288772,-0.047130,0.032885,0.000000,14.334260,79.962428,-0.000574,68.418217,80.010311,68.587450,12.624504,68.675811,79.630619,68.083675,79.571537,-0.000533,0.030159,68.320097,15.996343,80.712216,0.166136,-40.001495,0.000000,NaN,Inf,84.169209,-2.449159,0.996819,0.306378,0.233835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814873,68.333557,68.778257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419144,68.623106,14.398261,68.291526,-0.047793,0.032887,0.000000,14.330121,80.091328,-0.000507,68.392218,79.991553,68.561955,12.599485,68.645320,79.609694,68.053330,79.528710,-0.000533,0.030169,68.322588,16.075728,80.741361,0.166157,-40.000420,0.000000,NaN,Inf,84.245186,-2.471332,0.998898,0.305856,0.233498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775668,68.343807,68.764554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431800,68.623106,14.429729,68.291526,-0.050241,0.032865,0.000000,14.335401,80.103962,-0.000723,68.411438,79.996346,68.570983,12.676541,68.674720,79.679024,68.065204,79.475224,-0.000533,0.030162,68.338529,16.164039,80.686273,0.165175,-40.000603,0.000000,NaN,Inf,84.302748,-2.471709,0.998552,0.306824,0.234327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800901,68.344939,68.793041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462962,68.624482,14.375373,68.292077,-0.050518,0.032854,0.000000,14.329978,80.050816,-0.000652,68.393931,79.963147,68.598116,12.638167,68.662370,79.602380,68.077509,79.560400,-0.000534,0.030170,68.322649,16.134167,80.771893,0.165765,-40.001023,0.000000,NaN,Inf,84.268358,-2.522355,0.999856,0.307348,0.234737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778167,68.350049,68.782484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467780,68.623657,14.477384,68.293454,-0.048582,0.032878,0.000000,14.336828,80.041158,-0.000390,68.379127,80.048454,68.558406,12.689224,68.639691,79.547787,68.063846,79.567739,-0.000536,0.030184,68.323534,16.140196,80.704016,0.165196,-40.001180,0.000001,NaN,Inf,84.185161,-2.472926,0.993944,0.306437,0.233111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774612,68.316557,68.781296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420846,68.623657,14.366760,68.290975,-0.047570,0.032896,0.000000,14.327267,80.051210,-0.000486,68.400539,80.021999,68.601079,12.607234,68.676974,79.683114,68.097471,79.489780,-0.000536,0.030179,68.366067,16.104872,80.604065,0.166179,-40.001600,-0.000000,NaN,Inf,84.171274,-2.453945,1.000664,0.306614,0.234186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767833,68.383779,68.816976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422653,68.623657,14.476023,68.290975,-0.048872,0.032888,0.000000,14.330549,80.076883,-0.000576,68.400747,80.018134,68.584384,12.633028,68.657779,79.604744,68.090612,79.489145,-0.000536,0.030157,68.329476,16.172315,80.657926,0.165378,-40.000761,0.000001,NaN,Inf,84.298671,-2.544068,0.996249,0.307363,0.234349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766099,68.342132,68.777294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439583,68.625033,14.418865,68.289874,-0.050807,0.032906,0.000000,14.335972,80.115647,-0.000310,68.389026,80.022907,68.575269,12.624911,68.668615,79.647651,68.065916,79.563292,-0.000536,0.030163,68.328901,16.141473,80.723228,0.165187,-40.000341,-0.000001,NaN,Inf,84.293759,-2.537670,1.003700,0.306528,0.234503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765710,68.357958,68.785858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455010,68.624482,14.497260,68.289874,-0.051772,0.032949,0.000000,14.332975,80.055610,-0.000290,68.406744,80.004479,68.583501,12.693364,68.652738,79.586634,68.064635,79.535319,-0.000536,0.030152,68.324319,16.207559,80.759716,0.164002,-40.001101,0.000000,NaN,Inf,84.249148,-2.459237,0.998565,0.306205,0.232871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751501,68.360788,68.761307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442039,68.625308,14.485264,68.286568,-0.048697,0.032998,0.000000,14.330692,80.083563,-0.000573,68.398115,80.035008,68.591917,12.588800,68.663236,79.587285,68.054280,79.577764,-0.000536,0.030151,68.327667,16.181647,80.741606,0.164239,-40.001390,-0.000000,NaN,Inf,84.206730,-2.478224,1.002923,0.306041,0.233071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732075,68.358814,68.772982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434687,68.624482,14.392658,68.286018,-0.047557,0.032995,0.000000,14.335829,80.054705,-0.000278,68.386892,80.062074,68.573646,12.676806,68.654936,79.603993,68.078736,79.525767,-0.000535,0.030134,68.296165,16.222721,80.695512,0.163455,-40.001442,-0.000000,NaN,Inf,84.215643,-2.435821,1.002991,0.306112,0.233892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752451,68.351760,68.763763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437614,68.624482,14.489321,68.286018,-0.048767,0.033019,0.000000,14.330692,80.097946,-0.000238,68.415977,80.021201,68.596200,12.530075,68.675418,79.624444,68.073518,79.623145,-0.000535,0.030135,68.329018,16.125199,80.772769,0.163261,-40.000472,0.000000,NaN,Inf,84.261893,-2.499248,0.997088,0.306253,0.234055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759213,68.360188,68.788884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.998879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452198,68.623932,14.402737,68.284640,-0.050690,0.032964,0.000000,14.332262,80.017797,-0.000503,68.382853,80.009450,68.569939,12.676827,68.638756,79.537842,68.058866,79.580476,-0.000534,0.030138,68.316929,16.114954,80.728818,0.162014,-40.000761,-0.000001,NaN,Inf,84.253944,-2.423488,1.003581,0.305805,0.232863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707603,68.326016,68.758035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457066,68.623932,14.475259,68.285467,-0.051708,0.032896,0.000000,14.335687,80.016972,-0.000391,68.394336,80.008814,68.584583,12.547630,68.661719,79.609881,68.064195,79.604796,-0.000536,0.030112,68.330911,16.142500,80.706627,0.162530,-40.000708,0.000001,NaN,Inf,84.213806,-2.439739,0.996578,0.307252,0.233782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713105,68.354803,68.800344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425974,68.625308,14.469770,68.284365,-0.049505,0.032923,0.000000,14.335116,80.091909,-0.000239,68.421527,80.026924,68.602300,12.648850,68.675701,79.568077,68.092830,79.503016,-0.000537,0.030117,68.346981,16.184102,80.739504,0.162252,-40.000551,-0.000000,NaN,Inf,84.200603,-2.427453,1.001258,0.306333,0.233260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757003,68.377933,68.787407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429883,68.625308,14.439237,68.284365,-0.047949,0.032880,0.000000,14.339254,80.102258,-0.000472,68.379364,80.025215,68.573353,12.550545,68.664204,79.664950,68.055352,79.522499,-0.000537,0.030093,68.313434,16.167236,80.779047,0.162197,-40.001364,-0.000000,NaN,Inf,84.286386,-2.529832,1.003036,0.306216,0.233586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730550,68.333174,68.774054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454146,68.624758,14.526313,68.282437,-0.048746,0.032908,0.000000,14.337685,80.054272,-0.000635,68.402605,80.024457,68.581241,12.588126,68.670847,79.661913,68.069613,79.547537,-0.000538,0.030084,68.340020,16.197008,80.794936,0.161739,-40.002229,-0.000000,NaN,Inf,84.275766,-2.478233,1.000648,0.306086,0.233378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715997,68.354370,68.785813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457023,68.624482,14.353367,68.282162,-0.050706,0.032893,0.000000,14.333546,80.118287,-0.000350,68.398159,80.086268,68.587703,12.628358,68.660267,79.574982,68.059729,79.542256,-0.000539,0.030063,68.320681,16.184173,80.736628,0.161409,-40.001442,-0.000001,NaN,Inf,84.207799,-2.473934,1.004993,0.306814,0.233410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700849,68.335473,68.790479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448409,68.624207,14.483683,68.281886,-0.050032,0.032857,0.000000,14.335259,80.012458,-0.000475,68.391135,80.044285,68.586577,12.559437,68.668702,79.557789,68.058060,79.493527,-0.000540,0.030090,68.319021,16.100721,80.681888,0.161634,-40.001049,0.000001,NaN,Inf,84.201269,-2.468291,0.992830,0.306490,0.233696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725073,68.336010,68.778423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422300,68.625308,14.484408,68.283539,-0.048113,0.032893,0.000000,14.329836,80.062931,-0.000615,68.380218,80.065989,68.569467,12.595774,68.654912,79.556114,68.032094,79.544586,-0.000539,0.030092,68.311395,16.186370,80.702734,0.161334,-40.000420,-0.000000,NaN,Inf,84.224365,-2.501942,1.002441,0.306675,0.233306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693417,68.329286,68.773252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446403,68.625308,14.426703,68.283539,-0.046920,0.032852,0.000000,14.333974,80.044842,-0.000424,68.407694,80.065092,68.602080,12.567940,68.668414,79.574269,68.075987,79.503343,-0.000539,0.030093,68.335607,16.076135,80.663146,0.161034,-40.000420,-0.000001,NaN,Inf,84.296369,-2.438968,1.004306,0.306593,0.234309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715642,68.359419,68.797999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448139,68.625308,14.478069,68.279132,-0.047705,0.032904,0.000000,14.331120,79.976613,-0.000289,68.387111,80.044208,68.562944,12.582703,68.642568,79.639377,68.056502,79.493307,-0.000539,0.030112,68.334011,16.249845,80.632881,0.161398,-40.001311,0.000000,NaN,Inf,84.230909,-2.512751,0.998636,0.307443,0.234623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702687,68.349369,68.774372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445385,68.623932,14.417234,68.282712,-0.049133,0.032919,0.000000,14.338398,80.047958,-0.000461,68.387383,80.015262,68.580841,12.646749,68.650494,79.612266,68.046797,79.566207,-0.000538,0.030140,68.338419,16.079246,80.740502,0.161035,-40.001574,-0.000000,NaN,Inf,84.226198,-2.500542,1.002072,0.307043,0.233600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694818,68.348565,68.768413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422499,68.623106,14.480065,68.280234,-0.048082,0.032965,0.000000,14.337542,80.018174,-0.000300,68.386765,80.055015,68.580482,12.604785,68.671335,79.609291,68.054075,79.542661,-0.000539,0.030139,68.326636,16.114162,80.745193,0.161658,-40.000944,0.000000,NaN,Inf,84.232296,-2.438005,0.998051,0.307011,0.233204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730614,68.339475,68.773609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448235,68.622831,14.546672,68.282712,-0.046113,0.033008,0.000000,14.335544,80.057852,-0.000175,68.387429,80.079332,68.555074,12.578645,68.643009,79.604849,68.055575,79.519768,-0.000540,0.030155,68.323993,16.165495,80.660963,0.162083,-40.001442,-0.000001,NaN,Inf,84.293628,-2.462344,1.003991,0.306260,0.233427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718920,68.348563,68.769706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452897,68.622831,14.443786,68.282712,-0.045077,0.033081,0.000000,14.339254,80.033615,-0.000327,68.377943,80.078332,68.553468,12.590348,68.653458,79.602529,68.054337,79.610159,-0.000540,0.030170,68.314493,16.107670,80.706768,0.161987,-40.000734,-0.000001,NaN,Inf,84.223459,-2.480435,1.006813,0.306686,0.233883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694042,68.343631,68.776365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462558,68.623382,14.546364,68.282988,-0.047593,0.033098,0.000000,14.339540,80.082114,-0.000367,68.389283,80.040769,68.571853,12.602705,68.660625,79.631499,68.055363,79.589550,-0.000542,0.030184,68.325850,16.106151,80.749312,0.162760,-40.001154,0.000000,NaN,Inf,84.210812,-2.413711,0.999370,0.307258,0.234632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730712,68.350382,68.776974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443202,68.623382,14.427059,68.284090,-0.049026,0.033088,0.000000,14.336543,80.072090,-0.000062,68.401570,80.021204,68.573264,12.575076,68.659126,79.580097,68.070234,79.449757,-0.000542,0.030170,68.341051,16.154351,80.739788,0.163295,-40.000577,-0.000001,NaN,Inf,84.185156,-2.429662,1.005795,0.306534,0.233866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726720,68.366345,68.780616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
