OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:13:14 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.452472,68.622006,14.506738,68.282712,-0.051341,0.033096,0.000000,14.334830,80.038507,-0.000043,68.387725,79.901237,68.583670,12.546448,68.648751,79.645043,68.040903,79.561497,-0.000540,0.030271,68.323049,16.118671,80.694676,0.166107,-40.000865,-0.000000,NaN,Inf,84.249656,-2.540538,1.002991,0.306139,0.232724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806523,68.334349,68.757953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458730,68.622281,14.443202,68.284916,-0.048858,0.033145,0.000000,14.341252,80.015837,-0.000341,68.415929,80.046868,68.572556,12.631007,68.667148,79.659940,68.060580,79.492175,-0.000540,0.030283,68.330624,16.161193,80.686087,0.166481,-40.000787,-0.000001,NaN,Inf,84.211138,-2.435524,1.003755,0.306311,0.232906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824496,68.364390,68.775123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435875,68.620355,14.426058,68.282712,-0.047161,0.033165,0.000000,14.339968,80.061459,-0.000237,68.406444,80.044446,68.574999,12.595140,68.645065,79.637957,68.059342,79.437674,-0.000541,0.030270,68.331047,16.144156,80.689045,0.167165,-40.000341,0.000000,NaN,Inf,84.194438,-2.505441,0.998926,0.307114,0.234368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814058,68.353529,68.765576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457175,68.621180,14.408920,68.283539,-0.049618,0.033265,0.000000,14.333403,80.030706,-0.000344,68.385142,80.026673,68.589507,12.615981,68.653342,79.576469,68.038302,79.504731,-0.000542,0.030263,68.338655,16.138904,80.774991,0.166763,-40.001915,0.000000,NaN,Inf,84.270819,-2.548073,0.999320,0.306342,0.233213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826071,68.360560,68.760756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454763,68.623106,14.479760,68.285742,-0.050843,0.033237,0.000000,14.329122,80.007302,-0.000553,68.387892,80.021255,68.572439,12.565535,68.652897,79.599405,68.056041,79.467639,-0.000542,0.030270,68.337688,16.053397,80.688804,0.166715,-40.000236,0.000000,NaN,Inf,84.197553,-2.474060,0.996662,0.306044,0.233087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815654,68.353048,68.771419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692663,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435467,68.620630,14.370292,68.284365,-0.049505,0.033210,0.000000,14.329693,80.069326,-0.000564,68.388562,80.006232,68.591497,12.735431,68.659906,79.585960,68.063785,79.486166,-0.000542,0.030271,68.330916,16.078090,80.680075,0.166944,-40.000498,-0.000000,NaN,Inf,84.206024,-2.518693,1.001729,0.305903,0.232729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820997,68.358810,68.784975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428923,68.620630,14.494079,68.284365,-0.047466,0.033245,0.000000,14.341966,79.992361,-0.000268,68.404173,80.118729,68.575390,12.610188,68.674555,79.648756,68.069530,79.473137,-0.000543,0.030257,68.316368,16.135160,80.742927,0.167231,-40.001442,0.000001,NaN,Inf,84.255920,-2.513002,0.995485,0.305847,0.233354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834809,68.344358,68.778665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438962,68.621455,14.450957,68.282712,-0.046618,0.033309,0.000000,14.331548,80.026236,-0.000401,68.387954,80.032940,68.559504,12.694710,68.663238,79.598734,68.050698,79.447701,-0.000542,0.030249,68.315009,16.074858,80.788473,0.166897,-40.001521,-0.000001,NaN,Inf,84.273697,-2.528195,1.004516,0.305825,0.232634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840533,68.361726,68.773143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459046,68.621731,14.472633,68.286293,-0.048379,0.033312,0.000000,14.336257,79.991556,-0.000462,68.396618,80.087843,68.575783,12.624707,68.665387,79.569544,68.066078,79.461878,-0.000542,0.030236,68.314176,16.168178,80.734935,0.167282,-40.000787,-0.000000,NaN,Inf,84.247258,-2.527810,1.000831,0.305894,0.233937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834786,68.365955,68.795577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449161,68.621731,14.495517,68.286293,-0.049060,0.033359,0.000000,14.337256,80.015110,-0.000255,68.414358,80.050019,68.602307,12.649360,68.672382,79.599390,68.050265,79.501565,-0.000542,0.030220,68.351791,16.090084,80.752086,0.167174,-40.001023,-0.000000,NaN,Inf,84.193029,-2.532906,1.000940,0.306154,0.233173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840947,68.357152,68.782683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426937,68.622556,14.448118,68.284916,-0.047531,0.033433,0.000000,14.337685,80.042832,-0.000278,68.377432,80.041838,68.572349,12.612432,68.647819,79.593788,68.057981,79.532846,-0.000542,0.030174,68.322251,16.144827,80.745009,0.167467,-40.000551,-0.000000,NaN,Inf,84.219847,-2.488318,1.003208,0.305749,0.233014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810993,68.338822,68.754242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431451,68.622556,14.481387,68.284916,-0.045563,0.033465,0.000000,14.335544,80.069947,-0.000443,68.395897,80.044408,68.568730,12.656946,68.654175,79.633044,68.056620,79.526951,-0.000542,0.030177,68.317589,16.108062,80.778763,0.168157,-40.000787,0.000000,NaN,Inf,84.280461,-2.466894,0.997888,0.306047,0.232635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812776,68.342269,68.762855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457033,68.621455,14.528159,68.287119,-0.045714,0.033466,0.000000,14.333261,80.009970,-0.000216,68.414946,80.023444,68.586742,12.666407,68.665542,79.593765,68.082459,79.482225,-0.000542,0.030158,68.352793,16.164688,80.718069,0.167903,-40.000944,-0.000001,NaN,Inf,84.268756,-2.476273,1.003460,0.306769,0.233439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819567,68.360705,68.772887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454001,68.622006,14.402614,68.287119,-0.048460,0.033484,0.000000,14.332262,80.012240,-0.000187,68.404045,80.080111,68.579183,12.613697,68.665047,79.602056,68.068153,79.460657,-0.000541,0.030135,68.332365,16.083612,80.746602,0.167761,-40.000970,-0.000001,NaN,Inf,84.198215,-2.534534,1.004920,0.306413,0.233465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815748,68.358131,68.763160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434843,68.620355,14.470435,68.289323,-0.049008,0.033483,0.000000,14.329265,80.017905,-0.000296,68.391177,79.988910,68.583703,12.622119,68.642132,79.614868,68.072656,79.646040,-0.000541,0.030130,68.326920,16.122623,80.716358,0.167092,-40.000472,0.000001,NaN,Inf,84.206989,-2.535866,0.996445,0.306516,0.233436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815282,68.340203,68.770570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426992,68.620355,14.417577,68.289323,-0.048377,0.033503,0.000000,14.335544,80.039220,-0.000256,68.382587,80.019068,68.569365,12.683535,68.636935,79.684545,68.049867,79.492670,-0.000541,0.030144,68.298469,16.132840,80.747111,0.166974,-40.001574,-0.000000,NaN,Inf,84.257342,-2.406050,1.002466,0.306647,0.233085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800530,68.352051,68.748626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440776,68.620905,14.467419,68.289598,-0.045813,0.033499,0.000000,14.334117,80.045311,-0.000035,68.387685,80.050940,68.555135,12.602502,68.657620,79.641070,68.048348,79.463982,-0.000540,0.030108,68.315153,16.074145,80.702446,0.167454,-40.000603,0.000000,NaN,Inf,84.278667,-2.494369,0.999347,0.305794,0.232724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790456,68.337814,68.768717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458610,68.622831,14.373889,68.292628,-0.045108,0.033525,0.000000,14.331691,80.076554,-0.000292,68.402471,80.021875,68.583544,12.619325,68.651119,79.607352,68.061578,79.440824,-0.000539,0.030099,68.348982,16.169026,80.742442,0.167687,-40.001521,-0.000000,NaN,Inf,84.241781,-2.513652,1.001845,0.306914,0.233417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798501,68.371641,68.784847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449510,68.620630,14.427327,68.294831,-0.048548,0.033516,0.000000,14.332262,80.018941,-0.000411,68.395891,80.038364,68.573132,12.592328,68.669802,79.681915,68.063683,79.496897,-0.000538,0.030078,68.296082,16.130707,80.720334,0.167329,-40.001128,0.000001,NaN,Inf,84.195312,-2.543677,0.994140,0.306622,0.234364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783104,68.350830,68.764927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415516,68.622006,14.480500,68.293454,-0.049190,0.033487,0.000000,14.332690,80.097492,-0.000299,68.388889,80.005493,68.572766,12.638431,68.654055,79.636220,68.061204,79.560499,-0.000539,0.030067,68.319253,16.056637,80.732835,0.167851,-40.001233,0.000000,NaN,Inf,84.210830,-2.512597,0.998465,0.307131,0.234234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767362,68.351295,68.757047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434125,68.622006,14.395523,68.293454,-0.048539,0.033494,0.000000,14.332547,80.018572,-0.000543,68.390486,80.036538,68.573696,12.687716,68.665794,79.635426,68.042021,79.530320,-0.000540,0.030043,68.319198,16.047633,80.658455,0.167549,-40.001101,-0.000001,NaN,Inf,84.311508,-2.456548,1.004508,0.305721,0.233583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783668,68.365946,68.774029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461861,68.623657,14.460744,68.297861,-0.045872,0.033400,0.000000,14.332975,80.000369,-0.000621,68.385917,80.008215,68.549821,12.605276,68.643575,79.577670,68.053637,79.423499,-0.000540,0.030062,68.308007,16.061845,80.720394,0.167491,-40.001915,0.000000,NaN,Inf,84.260941,-2.459232,0.997326,0.306726,0.233561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769353,68.355781,68.764444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463049,68.621455,14.413926,68.298963,-0.045184,0.033385,0.000000,14.332262,80.043947,-0.000493,68.396071,80.015623,68.586707,12.646323,68.668416,79.597655,68.073011,79.466208,-0.000540,0.030061,68.338023,16.087878,80.783639,0.166716,-40.001049,0.000000,NaN,Inf,84.187321,-2.548303,0.999923,0.306834,0.233303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773407,68.353601,68.779236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426244,68.622281,14.369289,68.299238,-0.047697,0.033399,0.000000,14.329550,80.016066,-0.000366,68.403019,80.010962,68.577026,12.621426,68.683259,79.594618,68.065456,79.437215,-0.000542,0.030066,68.320174,16.108468,80.670143,0.167387,-40.000892,0.000001,NaN,Inf,84.181898,-2.536700,0.996604,0.307079,0.234202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774947,68.361794,68.788722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426908,68.622281,14.397057,68.299238,-0.048933,0.033378,0.000000,14.340967,80.057555,-0.000606,68.412964,80.015394,68.601730,12.616693,68.681782,79.548014,68.092105,79.528456,-0.000541,0.030057,68.331375,16.083948,80.621517,0.166842,-40.001154,0.000001,NaN,Inf,84.282627,-2.550172,0.996052,0.306269,0.233193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798818,68.369047,68.789175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443740,68.620080,14.402737,68.302819,-0.047448,0.033387,0.000000,14.332262,80.078759,-0.000612,68.403066,79.968679,68.589642,12.568837,68.659297,79.640193,68.079225,79.381322,-0.000541,0.030046,68.316913,16.056044,80.674649,0.167222,-40.001547,0.000000,NaN,Inf,84.280823,-2.510668,0.997931,0.306577,0.233598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788393,68.371505,68.786276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461196,68.620905,14.448399,68.304472,-0.045263,0.033337,0.000000,14.330835,80.027647,-0.000400,68.368134,79.986907,68.572661,12.660882,68.653534,79.571129,68.041962,79.448946,-0.000542,0.030050,68.305082,16.073324,80.777807,0.165716,-40.000708,0.000000,NaN,Inf,84.232907,-2.604494,0.997161,0.307148,0.233927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767673,68.340381,68.768569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452866,68.619254,14.400847,68.303645,-0.046652,0.033337,0.000000,14.337256,80.034395,-0.000511,68.385039,80.005998,68.570181,12.621302,68.664356,79.611125,68.053168,79.478875,-0.000542,0.030041,68.312916,16.103211,80.638854,0.166090,-40.000603,-0.000000,NaN,Inf,84.187106,-2.483934,1.001612,0.305574,0.233112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766440,68.349541,68.762314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422133,68.620905,14.420602,68.305849,-0.048699,0.033308,0.000000,14.328979,80.089042,-0.000535,68.397825,79.958412,68.581322,12.587088,68.665940,79.636258,68.070205,79.408240,-0.000543,0.030025,68.327790,16.055552,80.678872,0.164415,-40.001049,0.000001,NaN,Inf,84.207319,-2.507671,0.996401,0.306699,0.233796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776334,68.360687,68.782249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445462,68.620905,14.431918,68.305849,-0.049319,0.033240,0.000000,14.336115,80.087188,-0.000242,68.377172,80.042217,68.571606,12.624891,68.654973,79.604442,68.056055,79.504994,-0.000545,0.030002,68.284362,16.086481,80.751597,0.165401,-40.001626,0.000000,NaN,Inf,84.292422,-2.575942,0.999894,0.306595,0.233535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749580,68.337662,68.748162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463526,68.620630,14.413811,68.305573,-0.047586,0.033206,0.000000,14.338541,80.096969,-0.000413,68.401276,79.972521,68.587053,12.652439,68.682065,79.601652,68.069107,79.459101,-0.000545,0.030024,68.332487,16.097275,80.662817,0.164571,-40.000000,0.000000,NaN,Inf,84.229058,-2.491623,0.999062,0.305870,0.233027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774584,68.364757,68.778658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457744,68.621455,14.456856,68.305022,-0.045631,0.033168,0.000000,14.335972,80.051253,-0.000567,68.420040,79.984085,68.584874,12.543674,68.657022,79.567140,68.075532,79.503709,-0.000544,0.030033,68.336809,16.028577,80.705933,0.165081,-40.001311,0.000001,NaN,Inf,84.179780,-2.537949,0.996563,0.306732,0.232891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787781,68.370477,68.810011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431896,68.621180,14.375785,68.308879,-0.046006,0.033172,0.000000,14.337399,79.985180,-0.000326,68.407966,80.042690,68.584580,12.544449,68.682085,79.630336,68.066696,79.491750,-0.000544,0.030032,68.323061,16.096298,80.750597,0.164562,-40.000525,0.000000,NaN,Inf,84.196285,-2.512032,0.999939,0.306155,0.233387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767125,68.355631,68.792455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432297,68.621180,14.506167,68.308879,-0.048813,0.033176,0.000000,14.334260,80.015872,-0.000338,68.419690,79.997804,68.597297,12.630540,68.664876,79.615788,68.073932,79.537583,-0.000545,0.030022,68.326535,16.057550,80.716784,0.164923,-40.001338,0.000001,NaN,Inf,84.266170,-2.511865,0.996112,0.306479,0.232870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770699,68.355050,68.773507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451936,68.621455,14.471219,68.309154,-0.049555,0.033188,0.000000,14.332262,80.009952,-0.000568,68.398077,80.135502,68.585940,12.597385,68.662661,79.612160,68.064221,79.534279,-0.000545,0.030038,68.315638,16.052598,80.711360,0.164130,-40.000367,-0.000001,NaN,Inf,84.265081,-2.485880,1.005118,0.306291,0.233271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780951,68.352834,68.773776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450050,68.622281,14.404285,68.309980,-0.046784,0.033161,0.000000,14.338113,80.018254,-0.000213,68.408527,80.040804,68.576496,12.620853,68.652798,79.700478,68.077241,79.530662,-0.000544,0.030058,68.312045,16.075843,80.653416,0.164630,-40.000472,-0.000000,NaN,Inf,84.201201,-2.475669,1.001334,0.305787,0.232684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775663,68.362095,68.779307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438185,68.618979,14.510448,68.310807,-0.045548,0.033173,0.000000,14.338541,80.071799,-0.000234,68.432609,79.937597,68.589213,12.642162,68.682978,79.589918,68.079459,79.427432,-0.000543,0.030050,68.329964,16.088907,80.717802,0.165010,-40.000656,0.000000,NaN,Inf,84.217984,-2.494205,0.996833,0.305877,0.233172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790457,68.384795,68.780693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434511,68.619804,14.496037,68.311633,-0.046156,0.033189,0.000000,14.335687,80.023183,-0.000523,68.405292,79.980063,68.584584,12.551872,68.658810,79.626668,68.061509,79.527420,-0.000542,0.030070,68.317076,16.183196,80.667469,0.165185,-40.000761,-0.000001,NaN,Inf,84.246891,-2.571271,1.005005,0.305628,0.233109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794970,68.362703,68.792673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459985,68.619804,14.432074,68.311633,-0.048972,0.033193,0.000000,14.333689,80.081003,-0.000580,68.382511,80.044989,68.558108,12.680375,68.643550,79.553122,68.038562,79.449189,-0.000542,0.030093,68.290950,16.055995,80.727145,0.165325,-40.001075,-0.000001,NaN,Inf,84.257692,-2.480822,1.004262,0.305715,0.232814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761848,68.345362,68.763093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449958,68.621731,14.522157,68.314112,-0.049523,0.033128,0.000000,14.336971,80.055684,-0.000250,68.401254,80.061267,68.589985,12.641571,68.648832,79.572050,68.069916,79.526256,-0.000543,0.030097,68.315925,16.086680,80.665979,0.165699,-40.001364,0.000000,NaN,Inf,84.188556,-2.514594,0.998070,0.307693,0.233654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772945,68.352308,68.773649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433393,68.621731,14.392307,68.316315,-0.047902,0.033158,0.000000,14.332404,79.996202,-0.000429,68.413826,79.936821,68.585864,12.591492,68.672146,79.578729,68.088400,79.468962,-0.000543,0.030105,68.335546,16.107220,80.742503,0.165114,-40.000682,-0.000001,NaN,Inf,84.217685,-2.490073,1.004997,0.306466,0.233065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790018,68.363153,68.771759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425725,68.622006,14.452514,68.317417,-0.047098,0.033106,0.000000,14.335687,80.004714,-0.000542,68.409112,79.995332,68.588056,12.627399,68.653969,79.625038,68.067851,79.479264,-0.000541,0.030105,68.325036,16.153987,80.695206,0.165646,-40.000813,0.000000,NaN,Inf,84.262656,-2.550092,0.997153,0.305594,0.233578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769354,68.358693,68.783220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463202,68.619804,14.512567,68.317692,-0.048105,0.033099,0.000000,14.336971,80.032802,-0.000240,68.394528,80.020170,68.579529,12.597526,68.659573,79.578733,68.076863,79.414436,-0.000542,0.030130,68.314564,16.090455,80.709706,0.165981,-40.001154,-0.000000,NaN,Inf,84.282984,-2.530961,1.001857,0.305098,0.233570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777034,68.357646,68.795136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692370,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459358,68.619804,14.456299,68.317692,-0.050821,0.033065,0.000000,14.332833,80.005456,-0.000324,68.381612,80.022042,68.580832,12.531726,68.653810,79.554222,68.054290,79.466942,-0.000542,0.030147,68.311138,16.169019,80.705567,0.165819,-40.000603,-0.000000,NaN,Inf,84.179833,-2.578106,1.003413,0.306126,0.233196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759222,68.350219,68.774239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435869,68.621180,14.506813,68.319620,-0.050458,0.033037,0.000000,14.336257,80.043693,-0.000439,68.405352,79.949121,68.575723,12.575117,68.661171,79.554387,68.069469,79.453879,-0.000543,0.030164,68.325818,16.053641,80.767730,0.165539,-40.000918,0.000000,NaN,Inf,84.190257,-2.517448,0.999788,0.306713,0.233633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763255,68.347186,68.773203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421822,68.622281,14.404349,68.319896,-0.047905,0.033045,0.000000,14.337685,80.000828,-0.000208,68.398521,79.966954,68.583740,12.585516,68.644248,79.623287,68.054688,79.516848,-0.000544,0.030199,68.320630,16.072626,80.739625,0.165542,-40.000997,-0.000001,NaN,Inf,84.255381,-2.542099,1.004914,0.306607,0.233526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767532,68.358949,68.790428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452372,68.621180,14.475786,68.317692,-0.047683,0.033041,0.000000,14.336828,79.991147,-0.000151,68.386023,79.946443,68.573014,12.608639,68.654303,79.577775,68.072039,79.490037,-0.000544,0.030190,68.313075,16.156113,80.803706,0.165725,-40.001521,0.000000,NaN,Inf,84.294642,-2.481664,0.998788,0.305629,0.233727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735197,68.334913,68.767044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458591,68.621180,14.390533,68.317692,-0.049396,0.033009,0.000000,14.334688,80.074157,-0.000312,68.411521,80.010090,68.562982,12.635046,68.645931,79.668369,68.057803,79.538664,-0.000544,0.030136,68.313391,16.033528,80.740870,0.165930,-40.000761,-0.000000,NaN,Inf,84.210585,-2.518449,1.001620,0.305750,0.233178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749684,68.339013,68.776504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447744,68.621731,14.434486,68.315489,-0.051398,0.032954,0.000000,14.330692,80.042704,-0.000301,68.398691,79.989525,68.595274,12.608702,68.677818,79.567401,68.071492,79.548380,-0.000543,0.030182,68.334445,16.111415,80.795938,0.166165,-40.000498,0.000001,NaN,Inf,84.193713,-2.468968,0.995293,0.306687,0.233237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794856,68.371735,68.796001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431107,68.621455,14.458044,68.314387,-0.051776,0.032914,0.000000,14.332119,80.045929,0.000084,68.405049,79.974059,68.556597,12.590554,68.656172,79.630108,68.059185,79.504100,-0.000544,0.030189,68.317245,16.198991,80.736833,0.165545,-40.001285,0.000000,NaN,Inf,84.223694,-2.475617,0.999082,0.305658,0.232323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768232,68.352997,68.779131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428680,68.621180,14.395797,68.310531,-0.048157,0.032922,0.000000,14.338969,80.029897,-0.000149,68.404914,79.971162,68.569644,12.572445,68.651348,79.575026,68.059881,79.528906,-0.000545,0.030195,68.306360,16.112964,80.801441,0.166067,-40.001442,-0.000000,NaN,Inf,84.268588,-2.495400,1.001867,0.305827,0.233343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779201,68.365634,68.786475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451277,68.620630,14.435011,68.309980,-0.047706,0.032897,0.000000,14.336257,80.046798,-0.000107,68.398732,79.998340,68.563596,12.626502,68.665668,79.619416,68.073613,79.482610,-0.000545,0.030183,68.321255,16.114519,80.697898,0.166061,-40.001075,0.000000,NaN,Inf,84.282548,-2.480082,0.997721,0.306675,0.232840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759440,68.345864,68.768617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458778,68.620630,14.415318,68.309980,-0.049339,0.032849,0.000000,14.332547,80.143765,0.000277,68.364305,80.027929,68.558265,12.602890,68.645785,79.611631,68.048501,79.428458,-0.000545,0.030183,68.298765,16.143627,80.686192,0.166666,-40.000393,0.000000,NaN,Inf,84.213006,-2.525409,0.998874,0.306092,0.232403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747460,68.348429,68.765961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449969,68.619804,14.410663,68.308052,-0.051368,0.032892,0.000000,14.337114,80.046510,-0.000018,68.407277,79.994972,68.589841,12.516758,68.673630,79.639829,68.063924,79.472529,-0.000546,0.030170,68.331055,16.126370,80.669548,0.166208,-40.001338,0.000000,NaN,Inf,84.192655,-2.539570,0.996994,0.307232,0.233240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771555,68.360479,68.798826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434610,68.622006,14.498463,68.309980,-0.051819,0.032883,0.000000,14.338113,80.040482,-0.000251,68.423173,79.995971,68.580031,12.608456,68.664233,79.654355,68.083261,79.560045,-0.000546,0.030179,68.326302,16.147224,80.766485,0.166832,-40.001600,0.000000,NaN,Inf,84.215728,-2.523030,0.997280,0.306123,0.232553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750941,68.366048,68.774519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433400,68.620905,14.382987,68.310531,-0.049042,0.032783,0.000000,14.331691,80.072794,-0.000140,68.418385,80.073043,68.599706,12.619488,68.683498,79.610937,68.076359,79.451272,-0.000545,0.030158,68.359959,16.103225,80.669183,0.165961,-40.001233,-0.000001,NaN,Inf,84.259627,-2.478933,1.004424,0.306343,0.233145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762304,68.382405,68.782997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.998889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453153,68.620905,14.489132,68.310531,-0.047867,0.032767,0.000000,14.335544,80.064880,-0.000161,68.411383,80.060814,68.591409,12.598383,68.666053,79.597515,68.068475,79.459532,-0.000546,0.030146,68.331445,16.108555,80.782679,0.166158,-40.000184,0.000001,NaN,Inf,84.261809,-2.550881,0.996507,0.306194,0.233119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765642,68.377014,68.795063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441725,68.619529,14.424262,68.309705,-0.049436,0.032744,0.000000,14.338541,80.139953,-0.000522,68.415087,80.044156,68.588879,12.675929,68.679319,79.619906,68.091333,79.441308,-0.000547,0.030174,68.331434,16.154216,80.694307,0.165124,-40.000656,-0.000000,NaN,Inf,84.208191,-2.537006,1.002489,0.306138,0.232880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767268,68.371573,68.793805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434820,68.620630,14.388291,68.310807,-0.051401,0.032682,0.000000,14.336257,80.099752,-0.000396,68.389984,80.088005,68.578109,12.659780,68.658153,79.676947,68.073534,79.572229,-0.000547,0.030169,68.309186,16.156691,80.759735,0.165992,-40.000551,0.000000,NaN,Inf,84.240153,-2.573702,0.998791,0.306411,0.232757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763564,68.369945,68.790977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449857,68.620630,14.504639,68.310531,-0.050085,0.032681,0.000000,14.336543,80.084838,-0.000150,68.410073,80.098037,68.567863,12.620752,68.647488,79.652297,68.064245,79.509014,-0.000547,0.030188,68.321450,16.087565,80.682846,0.164930,-40.001180,0.000000,NaN,Inf,84.257679,-2.460380,0.996777,0.305527,0.232968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736280,68.350964,68.762579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463979,68.619804,14.401429,68.316315,-0.048038,0.032697,0.000000,14.339682,80.014757,-0.000453,68.416109,80.102476,68.597117,12.676092,68.685897,79.638649,68.072820,79.488647,-0.000546,0.030192,68.339074,16.064121,80.674075,0.166035,-40.001154,-0.000001,NaN,Inf,84.216856,-2.496900,1.003791,0.306190,0.233741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753482,68.383557,68.804392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445252,68.619804,14.507296,68.316315,-0.047639,0.032724,0.000000,14.337970,80.119769,-0.000513,68.419492,80.006062,68.576682,12.624136,68.662546,79.510140,68.067079,79.518439,-0.000546,0.030217,68.327990,16.145440,80.687373,0.165563,-40.001154,0.000001,NaN,Inf,84.177725,-2.520239,0.995675,0.306753,0.233450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742190,68.350225,68.795331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426886,68.619529,14.465010,68.317417,-0.048749,0.032735,0.000000,14.336257,80.064940,-0.000210,68.396931,79.946847,68.601129,12.670546,68.658733,79.631639,68.091757,79.397888,-0.000546,0.030206,68.330202,16.168013,80.734282,0.166679,-40.002282,-0.000001,NaN,Inf,84.228528,-2.492901,1.004295,0.307209,0.233353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762896,68.372603,68.795892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
