OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:15:55 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.466501,68.618704,14.420180,68.310807,-0.050837,0.032382,0.000000,14.339254,80.044892,-0.000061,68.400524,80.034311,68.573007,12.678110,68.663858,79.609863,68.079575,79.548781,-0.000551,0.030089,68.332973,16.050238,80.702200,0.161608,-40.000787,-0.000000,NaN,Inf,84.208709,-2.503259,1.003290,0.305844,0.232162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787550,68.353200,68.770420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419261,68.618704,14.399255,68.308603,-0.050811,0.032441,0.000000,14.331976,80.061149,-0.000229,68.409546,80.082100,68.581210,12.647995,68.656267,79.698253,68.064962,79.483226,-0.000553,0.030073,68.326712,16.089398,80.760511,0.161276,-40.001233,0.000000,NaN,Inf,84.169786,-2.483411,0.996798,0.304969,0.232168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772482,68.358081,68.781164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434663,68.618704,14.483665,68.308603,-0.047948,0.032517,0.000000,14.330692,80.069507,-0.000136,68.386899,79.973606,68.582149,12.694017,68.660531,79.703651,68.057536,79.518344,-0.000552,0.030054,68.316433,16.163597,80.713706,0.161026,-40.001678,0.000000,NaN,Inf,84.298025,-2.516312,0.998613,0.305167,0.232673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786302,68.343221,68.788288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457787,68.617878,14.449719,68.308603,-0.047261,0.032529,0.000000,14.333261,80.070278,0.000141,68.393563,79.965942,68.573056,12.645690,68.660165,79.628153,68.064249,79.475042,-0.000553,0.030072,68.319386,16.094457,80.759022,0.161502,-40.001285,-0.000000,NaN,Inf,84.256177,-2.483429,1.003395,0.305371,0.233302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755602,68.354496,68.788762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458921,68.618979,14.492024,68.307226,-0.048856,0.032551,0.000000,14.335116,80.096322,-0.000198,68.408092,80.056325,68.589499,12.670383,68.680771,79.595457,68.085536,79.520319,-0.000555,0.030090,68.331871,16.119285,80.675708,0.161247,-40.001652,0.000000,NaN,Inf,84.192593,-2.521531,0.999442,0.306004,0.233153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761240,68.372610,68.797154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435215,68.617878,14.410079,68.309154,-0.050703,0.032555,0.000000,14.339112,80.038865,-0.000285,68.398742,80.052686,68.576473,12.632945,68.656932,79.636612,68.071959,79.415760,-0.000556,0.030099,68.330362,16.203030,80.681009,0.161887,-40.001311,-0.000000,NaN,Inf,84.190617,-2.509995,1.002289,0.305697,0.233327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762759,68.350431,68.787326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432745,68.618153,14.490992,68.309154,-0.050662,0.032574,0.000000,14.336543,80.019790,-0.000153,68.388715,80.082118,68.561878,12.658923,68.626535,79.591343,68.059366,79.435066,-0.000556,0.030090,68.323214,16.050152,80.706015,0.162692,-40.000184,0.000000,NaN,Inf,84.253854,-2.572240,0.998259,0.306319,0.233104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748995,68.334582,68.780974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457499,68.618153,14.477103,68.309154,-0.047930,0.032586,0.000000,14.327695,80.070433,-0.000494,68.388753,80.011706,68.564622,12.620060,68.653391,79.648501,68.057324,79.528080,-0.000556,0.030059,68.323252,16.154200,80.684277,0.162250,-40.000997,-0.000001,NaN,Inf,84.263853,-2.524241,1.009323,0.306285,0.233484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757972,68.356868,68.774363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442400,68.619254,14.448871,68.311082,-0.047413,0.032553,0.000000,14.330692,80.088793,-0.000578,68.402129,80.076429,68.567724,12.630398,68.643608,79.643512,68.063729,79.408483,-0.000556,0.030054,68.325485,15.971115,80.715990,0.163354,-40.000603,-0.000000,NaN,Inf,84.193647,-2.476159,1.001356,0.306219,0.233557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741128,68.352904,68.777439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434222,68.617603,14.539984,68.312459,-0.049001,0.032603,0.000000,14.336971,80.061731,-0.000430,68.408252,80.096678,68.592099,12.723949,68.648452,79.562598,68.066153,79.488873,-0.000558,0.030021,68.327483,16.056815,80.741685,0.163456,-40.000944,-0.000000,NaN,Inf,84.235721,-2.569289,1.000448,0.306363,0.232948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756775,68.356918,68.778199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428493,68.618704,14.472510,68.313010,-0.050491,0.032645,0.000000,14.336257,80.046962,-0.000341,68.404461,80.043335,68.601162,12.627644,68.662092,79.654456,68.079799,79.487833,-0.000558,0.030033,68.332782,16.100079,80.739666,0.163107,-40.001442,-0.000001,NaN,Inf,84.256275,-2.513408,1.007327,0.305177,0.232933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754618,68.361827,68.788096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430880,68.618704,14.495602,68.313010,-0.049605,0.032689,0.000000,14.332547,80.045049,-0.000564,68.419430,80.108011,68.593216,12.678581,68.667030,79.565997,68.086144,79.480205,-0.000558,0.030043,68.339919,16.064863,80.654376,0.163291,-40.000629,-0.000000,NaN,Inf,84.272939,-2.527808,1.003051,0.305997,0.232751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772852,68.363856,68.803995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467442,68.618979,14.448900,68.311357,-0.046907,0.032746,0.000000,14.337114,80.036868,-0.000588,68.401774,80.047440,68.578600,12.565696,68.669452,79.632169,68.096220,79.512196,-0.000558,0.030054,68.344149,16.081408,80.812149,0.163803,-40.000997,-0.000001,NaN,Inf,84.266453,-2.539682,1.004485,0.306354,0.233336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764054,68.360874,68.796196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.998879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464150,68.618704,14.533286,68.313285,-0.046871,0.032718,0.000000,14.336543,80.067350,-0.000264,68.411071,80.105834,68.582024,12.633965,68.657912,79.578956,68.083962,79.564842,-0.000560,0.030055,68.344778,16.186185,80.687578,0.164221,-40.000734,0.000000,NaN,Inf,84.167511,-2.526567,0.998718,0.305500,0.232734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757090,68.358063,68.776466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434708,68.620630,14.420547,68.313010,-0.048878,0.032710,0.000000,14.335687,79.990168,-0.000508,68.407913,80.045038,68.581444,12.610108,68.649849,79.593257,68.055416,79.544234,-0.000563,0.030061,68.317633,16.127404,80.704995,0.164926,-40.001075,-0.000001,NaN,Inf,84.176160,-2.476160,1.004780,0.306584,0.233598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749029,68.368292,68.780351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427567,68.618979,14.369120,68.313010,-0.050485,0.032729,0.000000,14.334545,80.063391,-0.000511,68.409344,80.032038,68.582138,12.621527,68.669251,79.599612,68.061848,79.443842,-0.000563,0.030069,68.339740,16.089177,80.756064,0.164529,-40.001233,0.000000,NaN,Inf,84.272325,-2.466372,0.999019,0.306537,0.233275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742244,68.362335,68.789687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458352,68.618979,14.477004,68.313010,-0.049481,0.032720,0.000000,14.334973,80.061204,-0.000191,68.405633,80.014923,68.592885,12.672035,68.668362,79.674196,68.079732,79.514626,-0.000563,0.030080,68.344707,16.081729,80.796303,0.165146,-40.001600,0.000001,NaN,Inf,84.275730,-2.541758,0.995949,0.306017,0.233512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759224,68.373087,68.790523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429584,68.618429,14.442873,68.312184,-0.047021,0.032680,0.000000,14.333546,80.043106,-0.000354,68.404524,80.028441,68.574249,12.641082,68.648888,79.586879,68.072377,79.467492,-0.000563,0.030079,68.332431,16.146595,80.794224,0.165124,-40.000970,-0.000000,NaN,Inf,84.192160,-2.508318,1.001290,0.306390,0.235212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754302,68.360263,68.781095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434452,68.620905,14.501346,68.311908,-0.047186,0.032693,0.000000,14.339397,80.057292,-0.000488,68.357733,80.046637,68.548533,12.684126,68.643118,79.617666,68.042298,79.511868,-0.000563,0.030074,68.306655,16.053990,80.758143,0.165803,-40.001154,-0.000000,NaN,Inf,84.269699,-2.535136,1.000921,0.306061,0.233168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729002,68.343267,68.757684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452962,68.620905,14.456204,68.311908,-0.049623,0.032704,0.000000,14.339254,80.043258,-0.000216,68.402550,79.968849,68.569377,12.671585,68.667709,79.672773,68.075795,79.611628,-0.000562,0.030070,68.323012,16.096184,80.825874,0.165094,-40.001574,-0.000001,NaN,Inf,84.258954,-2.472883,1.004634,0.305063,0.233461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735716,68.366614,68.796977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459844,68.617603,14.496136,68.312735,-0.050573,0.032757,0.000000,14.336400,80.053969,-0.000168,68.397285,80.072554,68.578433,12.574933,68.655983,79.613528,68.078392,79.525195,-0.000563,0.030085,68.316498,16.069864,80.824815,0.165704,-40.000236,-0.000000,NaN,Inf,84.208707,-2.434105,1.000224,0.305907,0.233155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762640,68.370269,68.798326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449639,68.618429,14.457693,68.314387,-0.050336,0.032746,0.000000,14.336686,80.084490,-0.000255,68.388175,80.053672,68.587152,12.678478,68.658885,79.628482,68.075870,79.452349,-0.000563,0.030088,68.318538,16.220623,80.720352,0.164714,-40.000892,-0.000000,NaN,Inf,84.186736,-2.499318,1.002510,0.305616,0.233304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748504,68.365688,68.790819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447632,68.618153,14.384269,68.314938,-0.047031,0.032745,0.000000,14.337399,80.110373,-0.000053,68.404758,80.087197,68.574406,12.732045,68.659021,79.667658,68.066792,79.496974,-0.000563,0.030084,68.322329,16.217070,80.747497,0.165544,-40.001023,-0.000000,NaN,Inf,84.215247,-2.549610,1.000557,0.306725,0.234215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751549,68.377465,68.778838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464050,68.617878,14.518596,68.315764,-0.047561,0.032777,0.000000,14.336115,80.072806,-0.000031,68.396034,79.955313,68.573932,12.662247,68.665615,79.650728,68.068401,79.421088,-0.000564,0.030080,68.326410,16.041027,80.792550,0.164280,-40.000918,-0.000000,NaN,Inf,84.287003,-2.531102,1.003256,0.305891,0.233059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749829,68.365767,68.782939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437649,68.617328,14.453537,68.313285,-0.049875,0.032758,0.000000,14.335972,80.005653,-0.000282,68.410649,79.974663,68.573509,12.608762,68.658125,79.727837,68.083953,79.537336,-0.000564,0.030075,68.324095,16.081907,80.766628,0.164081,-40.001206,-0.000001,NaN,Inf,84.175606,-2.564815,1.003771,0.305791,0.233373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745666,68.353287,68.798896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440894,68.617328,14.477020,68.313285,-0.050716,0.032753,0.000000,14.335972,80.049128,-0.000353,68.380373,80.083984,68.573452,12.643997,68.632709,79.655148,68.046389,79.459307,-0.000563,0.030111,68.314032,16.115546,80.692391,0.163315,-40.000892,-0.000000,NaN,Inf,84.246696,-2.496081,1.001100,0.306067,0.233097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746440,68.357802,68.773408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451465,68.618704,14.510330,68.313836,-0.050363,0.032803,0.000000,14.329693,80.061481,-0.000068,68.401138,80.027349,68.587445,12.645711,68.655021,79.677554,68.087263,79.509346,-0.000564,0.030104,68.317876,15.974055,80.726249,0.164653,-40.002203,-0.000000,NaN,Inf,84.237883,-2.515082,1.002502,0.306186,0.233308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750875,68.355587,68.771038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455106,68.616227,14.392728,68.312184,-0.047784,0.032803,0.000000,14.330121,80.007321,-0.000269,68.409646,80.046132,68.574748,12.609925,68.661027,79.657120,68.092090,79.491981,-0.000565,0.030093,68.316474,16.149078,80.770077,0.164397,-40.000577,-0.000001,NaN,Inf,84.210567,-2.519676,1.004073,0.305990,0.233329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744827,68.366999,68.792900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444784,68.619529,14.460000,68.313836,-0.047482,0.032752,0.000000,14.338255,80.114825,-0.000299,68.408268,80.061089,68.584206,12.597016,68.672566,79.626955,68.078644,79.513011,-0.000564,0.030103,68.325018,16.250909,80.788817,0.165183,-40.001128,0.000001,NaN,Inf,84.198214,-2.537091,0.995685,0.305502,0.232518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771322,68.369808,68.778631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433501,68.618153,14.497288,68.312184,-0.049823,0.032795,0.000000,14.339397,80.009896,-0.000034,68.409978,80.003428,68.569804,12.565206,68.675619,79.571706,68.071218,79.448530,-0.000565,0.030102,68.301921,16.185101,80.752758,0.164542,-40.001495,-0.000000,NaN,Inf,84.229526,-2.508401,1.001053,0.306615,0.233597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761492,68.354985,68.763731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442396,68.618153,14.436113,68.312184,-0.050269,0.032765,0.000000,14.337114,80.097339,-0.000209,68.415575,80.004881,68.568314,12.628989,68.655837,79.535849,68.070618,79.508279,-0.000566,0.030101,68.321172,16.110288,80.795181,0.165312,-40.000970,0.000000,NaN,Inf,84.262466,-2.499037,0.996797,0.306857,0.233325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766235,68.373865,68.776429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456038,68.617053,14.517443,68.311357,-0.048566,0.032698,0.000000,14.333118,80.003453,-0.000251,68.404830,79.958327,68.555108,12.584701,68.653436,79.643982,68.080587,79.580353,-0.000566,0.030101,68.330258,16.184237,80.728532,0.165262,-40.001128,0.000000,NaN,Inf,84.234630,-2.503806,0.999565,0.305480,0.233047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769652,68.363980,68.793870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425830,68.619529,14.406832,68.312184,-0.047272,0.032708,0.000000,14.336971,80.038359,-0.000086,68.394161,80.026018,68.559693,12.615470,68.661348,79.635449,68.057366,79.520379,-0.000566,0.030096,68.310062,16.209258,80.721453,0.166294,-40.001652,-0.000001,NaN,Inf,84.196512,-2.461548,1.004248,0.306048,0.232798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769251,68.368983,68.767340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456792,68.617053,14.449240,68.310256,-0.048391,0.032676,0.000000,14.330692,80.057413,-0.000111,68.405801,79.962886,68.589120,12.678520,68.686211,79.606190,68.081564,79.477207,-0.000565,0.030130,68.343634,16.128809,80.770485,0.166146,-40.000708,0.000000,NaN,Inf,84.281000,-2.481782,0.998683,0.306041,0.232845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775405,68.369736,68.793185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461665,68.617053,14.396443,68.310256,-0.050814,0.032622,0.000000,14.332975,80.042862,-0.000289,68.408251,80.050611,68.597639,12.671994,68.671869,79.641721,68.091932,79.503487,-0.000567,0.030154,68.340299,16.205262,80.739484,0.166038,-40.001678,0.000000,NaN,Inf,84.194467,-2.537277,0.999478,0.306226,0.233142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801791,68.372854,68.784016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428030,68.618429,14.417524,68.309154,-0.050568,0.032622,0.000000,14.337827,79.983320,-0.000217,68.427814,79.982204,68.588511,12.661513,68.694747,79.642498,68.082946,79.491362,-0.000567,0.030150,68.325575,16.134139,80.823142,0.165492,-40.000656,0.000001,NaN,Inf,84.181250,-2.528592,0.995490,0.306118,0.233353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773133,68.363306,68.793319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456720,68.620080,14.439562,68.310807,-0.047881,0.032577,0.000000,14.331834,80.013446,0.000117,68.425916,80.070424,68.578487,12.694180,68.680979,79.669915,68.076876,79.597515,-0.000565,0.030158,68.348482,16.143078,80.663452,0.165142,-40.001023,0.000000,NaN,Inf,84.273922,-2.528397,0.999272,0.306912,0.233567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791783,68.369076,68.791409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455897,68.616777,14.415436,68.311633,-0.047300,0.032568,0.000000,14.333403,80.030215,-0.000045,68.401859,80.035283,68.580507,12.622506,68.664709,79.641986,68.086326,79.513383,-0.000565,0.030163,68.334311,16.133161,80.768302,0.165345,-40.000944,-0.000000,NaN,Inf,84.241367,-2.512116,1.001944,0.306086,0.233272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762221,68.349062,68.782569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.691709,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441577,68.618429,14.395975,68.309154,-0.048501,0.032561,0.000000,14.332262,80.024824,0.000003,68.414887,80.065979,68.574137,12.678622,68.652102,79.612160,68.079905,79.508977,-0.000565,0.030169,68.326272,16.226045,80.708586,0.165041,-40.000970,0.000000,NaN,Inf,84.196618,-2.515813,0.997201,0.306602,0.233319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757098,68.355162,68.767010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432446,68.618429,14.411170,68.309154,-0.050742,0.032549,0.000000,14.338113,80.016947,0.000434,68.400540,79.960560,68.569229,12.682678,68.656753,79.674402,68.075018,79.462754,-0.000566,0.030176,68.316864,16.152639,80.668100,0.165713,-40.001180,0.000000,NaN,Inf,84.237132,-2.512587,0.996842,0.306969,0.233916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734321,68.354409,68.776254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440410,68.618979,14.452364,68.312184,-0.050397,0.032574,0.000000,14.332833,80.066255,0.000094,68.416356,80.014894,68.587858,12.642000,68.653356,79.630496,68.066415,79.498937,-0.000566,0.030172,68.335599,16.145554,80.697899,0.164756,-40.000787,0.000000,NaN,Inf,84.261925,-2.541212,0.998526,0.306442,0.232636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752950,68.374709,68.773059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455432,68.617603,14.474117,68.313010,-0.048598,0.032555,0.000000,14.334545,80.044269,-0.000125,68.389532,80.014658,68.565582,12.624137,68.670148,79.632697,68.078484,79.527911,-0.000564,0.030193,68.333129,16.205027,80.762754,0.164289,-40.000577,-0.000000,NaN,Inf,84.240848,-2.506375,1.000828,0.306705,0.233468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755192,68.372379,68.785536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461736,68.618429,14.388071,68.315489,-0.047176,0.032577,0.000000,14.339112,80.059132,0.000011,68.402893,80.041316,68.576551,12.637186,68.659921,79.628626,68.062419,79.511582,-0.000563,0.030177,68.327904,16.215173,80.755084,0.164489,-40.001652,-0.000000,NaN,Inf,84.198704,-2.497443,1.001293,0.306464,0.233075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752864,68.364645,68.792336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451450,68.618429,14.519494,68.315489,-0.047833,0.032572,0.000000,14.340824,79.974713,-0.000050,68.404276,80.095820,68.569916,12.634657,68.674068,79.688196,68.061317,79.486850,-0.000563,0.030166,68.329289,16.068709,80.751575,0.164590,-40.000970,0.000001,NaN,Inf,84.182431,-2.493211,0.994906,0.305960,0.232927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722542,68.368817,68.792066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433252,68.617328,14.493745,68.317692,-0.050842,0.032570,0.000000,14.335116,80.052031,-0.000404,68.411262,80.052752,68.566921,12.690121,68.655276,79.628868,68.087896,79.497139,-0.000563,0.030153,68.328843,16.167200,80.625619,0.163963,-40.001049,-0.000001,NaN,Inf,84.210333,-2.510039,1.004708,0.305697,0.233050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735338,68.364573,68.791202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451230,68.618704,14.421777,68.318794,-0.050498,0.032581,0.000000,14.335687,80.047862,-0.000283,68.405037,80.013363,68.577547,12.610923,68.650108,79.631394,68.088695,79.421640,-0.000562,0.030169,68.331705,16.106236,80.728653,0.164570,-40.001600,-0.000001,NaN,Inf,84.247009,-2.531753,1.004190,0.306135,0.233674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735990,68.380192,68.787845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466987,68.620080,14.519098,68.318519,-0.048706,0.032544,0.000000,14.337970,80.076785,-0.000066,68.406463,79.971301,68.586374,12.623157,68.656444,79.715004,68.070173,79.425066,-0.000561,0.030179,68.321969,16.145932,80.762263,0.164116,-40.001101,0.000000,NaN,Inf,84.211206,-2.584710,0.997962,0.306209,0.233185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737337,68.366988,68.774321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448741,68.618429,14.434041,68.320171,-0.047210,0.032518,0.000000,14.333689,80.032625,-0.000404,68.393054,80.048888,68.590544,12.652970,68.667266,79.709745,68.090347,79.495222,-0.000561,0.030178,68.316809,16.091275,80.670366,0.164736,-40.001600,-0.000001,NaN,Inf,84.169844,-2.563702,1.003602,0.306417,0.234064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736104,68.363677,68.771628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440449,68.618429,14.494680,68.320171,-0.048031,0.032563,0.000000,14.336543,80.010474,-0.000442,68.382443,80.020716,68.569665,12.693017,68.657605,79.803378,68.065939,79.562393,-0.000560,0.030170,68.313211,16.150741,80.783678,0.164388,-40.000708,0.000000,NaN,Inf,84.217686,-2.533000,0.998983,0.304865,0.232860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732264,68.360250,68.758870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434720,68.616777,14.475492,68.320998,-0.050128,0.032577,0.000000,14.338255,80.097500,-0.000138,68.409964,80.064988,68.567823,12.658352,68.657425,79.623206,68.063303,79.516276,-0.000560,0.030169,68.325062,16.190523,80.708543,0.164696,-40.001757,-0.000001,NaN,Inf,84.240193,-2.459910,1.003756,0.305777,0.233071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739565,68.347598,68.790311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444061,68.618429,14.482932,68.322926,-0.050482,0.032557,0.000000,14.337827,80.009306,-0.000286,68.394705,79.980254,68.562886,12.673258,68.637521,79.636468,68.037954,79.443859,-0.000561,0.030158,68.302750,16.153502,80.741889,0.164192,-40.001206,-0.000000,NaN,Inf,84.254100,-2.490693,1.002825,0.305400,0.232714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725070,68.343075,68.764148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465088,68.618704,14.483536,68.324854,-0.047321,0.032542,0.000000,14.335972,80.084594,-0.000363,68.406736,80.007151,68.587835,12.628337,68.668298,79.674543,68.087911,79.545988,-0.000561,0.030139,68.335887,16.204649,80.754065,0.165686,-40.000603,-0.000000,NaN,Inf,84.230387,-2.517852,1.002691,0.305722,0.232705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747525,68.373439,68.785400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435776,68.618153,14.416501,68.326506,-0.048041,0.032542,0.000000,14.337542,80.043179,-0.000052,68.401621,80.057939,68.583364,12.662695,68.647613,79.624448,68.071117,79.586246,-0.000560,0.030148,68.310917,16.201624,80.756287,0.164991,-40.000498,-0.000000,NaN,Inf,84.166654,-2.491908,1.001275,0.305497,0.232271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720197,68.368966,68.780667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429476,68.618153,14.515362,68.326506,-0.049708,0.032588,0.000000,14.331405,80.048320,-0.000224,68.367451,80.150890,68.552561,12.601422,68.644237,79.618149,68.061650,79.438743,-0.000560,0.030145,68.297369,16.111308,80.710993,0.165862,-40.000498,0.000000,NaN,Inf,84.252605,-2.447810,0.998665,0.305469,0.232572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734277,68.342308,68.774115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453182,68.618429,14.467252,68.326506,-0.051009,0.032598,0.000000,14.334688,80.013522,-0.000298,68.420567,80.032344,68.595938,12.710574,68.697604,79.616053,68.085211,79.431904,-0.000559,0.030137,68.361731,16.141666,80.774644,0.165099,-40.001180,-0.000001,NaN,Inf,84.269717,-2.545258,1.005952,0.305505,0.233176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756459,68.378220,68.814697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467655,68.617053,14.489791,68.325955,-0.050370,0.032590,0.000000,14.342965,80.069195,-0.000025,68.403116,79.992052,68.598009,12.669749,68.682216,79.598742,68.097155,79.495520,-0.000558,0.030123,68.334330,16.224113,80.696120,0.165975,-40.001600,-0.000000,NaN,Inf,84.205635,-2.573779,1.000973,0.306779,0.233159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745231,68.382370,68.799624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448534,68.618153,14.531668,68.324027,-0.047934,0.032632,0.000000,14.336400,80.042528,0.000141,68.383852,80.070442,68.558909,12.629907,68.659317,79.612061,68.067773,79.460062,-0.000557,0.030158,68.307179,16.112036,80.747314,0.165358,-40.001180,-0.000000,NaN,Inf,84.165008,-2.539592,1.001530,0.305492,0.232534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720261,68.361131,68.790623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434170,68.618153,14.407837,68.324027,-0.047684,0.032675,0.000000,14.332690,80.037183,-0.000245,68.399314,80.079402,68.590836,12.694221,68.633887,79.578037,68.080437,79.533401,-0.000557,0.030160,68.331349,16.164610,80.706077,0.165983,-40.001626,-0.000001,NaN,Inf,84.217971,-2.535919,1.005754,0.306086,0.233350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735150,68.366464,68.780007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439729,68.618704,14.525509,68.328434,-0.049690,0.032690,0.000000,14.334545,80.126151,-0.000322,68.357456,80.056079,68.559984,12.618101,68.656234,79.678005,68.053247,79.431925,-0.000558,0.030182,68.305965,16.146282,80.725391,0.164909,-40.001233,0.000000,NaN,Inf,84.256968,-2.495416,0.998176,0.305299,0.232749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695155,68.326035,68.770703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468883,68.617878,14.503642,68.330638,-0.050949,0.032726,0.000000,14.339112,80.064525,-0.000147,68.397078,80.048625,68.575768,12.671443,68.639183,79.661059,68.069452,79.485954,-0.000558,0.030182,68.323321,16.135588,80.780699,0.165058,-40.001049,-0.000001,NaN,Inf,84.230025,-2.538487,1.005939,0.305484,0.232410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723822,68.343490,68.786068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457993,68.617328,14.450786,68.333668,-0.050411,0.032711,0.000000,14.332975,80.044006,-0.000573,68.400091,80.058570,68.571426,12.627787,68.642322,79.632920,68.055023,79.486837,-0.000557,0.030206,68.308559,16.147830,80.751395,0.164714,-40.001233,-0.000000,NaN,Inf,84.162504,-2.518824,1.002402,0.306251,0.233808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733194,68.357855,68.779958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439176,68.617603,14.509522,68.336146,-0.048032,0.032714,0.000000,14.335401,80.088599,-0.000616,68.417012,80.037443,68.582374,12.651257,68.671149,79.643169,68.087867,79.531379,-0.000558,0.030233,68.344939,16.110217,80.743215,0.165550,-40.001705,0.000000,NaN,Inf,84.191483,-2.503754,0.999502,0.305939,0.233585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742479,68.383774,68.806963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421963,68.617603,14.381753,68.336146,-0.047744,0.032768,0.000000,14.332547,80.002555,-0.000331,68.402247,80.077797,68.580203,12.665041,68.643204,79.612935,68.092953,79.466167,-0.000556,0.030229,68.324362,16.099814,80.777725,0.164889,-40.000813,-0.000001,NaN,Inf,84.242824,-2.504311,1.004872,0.306809,0.233450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724932,68.366220,68.778803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
