OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:18:35 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.451296,68.617328,14.460415,68.309705,-0.048174,0.032975,0.000000,14.333261,80.085641,-0.000405,68.390294,80.059830,68.578719,12.657599,68.650449,79.659282,68.062204,79.481245,-0.000566,0.030084,68.328517,16.137121,80.726064,0.161796,-40.001416,-0.000001,NaN,Inf,84.184015,-2.544516,1.004343,0.307455,0.233002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725942,68.373050,68.777161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438823,68.618429,14.384721,68.308603,-0.049959,0.032890,0.000000,14.337114,80.089494,-0.000515,68.416180,80.045815,68.564246,12.707616,68.667981,79.589469,68.072475,79.482160,-0.000567,0.030067,68.327153,16.001331,80.756186,0.161609,-40.001180,-0.000000,NaN,Inf,84.209652,-2.514990,1.000631,0.305877,0.232148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717287,68.366470,68.777453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434409,68.618429,14.454296,68.308603,-0.048814,0.032824,0.000000,14.339682,80.100725,-0.000508,68.432081,79.975937,68.600809,12.619324,68.685017,79.575740,68.090986,79.498114,-0.000565,0.030065,68.344320,16.141902,80.737544,0.161239,-40.001075,0.000001,NaN,Inf,84.244607,-2.524597,0.996253,0.305678,0.232738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765069,68.384340,68.809665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444041,68.615952,14.463774,68.311082,-0.046914,0.032808,0.000000,14.333546,80.090340,-0.000181,68.409564,80.079283,68.576111,12.651848,68.659896,79.627298,68.066227,79.424723,-0.000564,0.030040,68.323008,16.227657,80.705139,0.161334,-40.000682,-0.000000,NaN,Inf,84.256593,-2.531542,1.001378,0.304610,0.231543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724581,68.362542,68.780351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456749,68.617603,14.450263,68.309429,-0.048174,0.032810,0.000000,14.330977,80.073879,-0.000428,68.414099,80.084512,68.587583,12.558255,68.671371,79.627500,68.070380,79.542299,-0.000563,0.030022,68.349465,16.149934,80.719212,0.160509,-40.001259,-0.000000,NaN,Inf,84.227964,-2.560005,1.001366,0.306059,0.232281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726078,68.371939,68.817328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444957,68.615126,14.441060,68.312459,-0.049877,0.032822,0.000000,14.335544,80.047229,-0.000494,68.395211,80.049768,68.576857,12.649931,68.658979,79.610064,68.066324,79.512259,-0.000563,0.030034,68.341711,16.209636,80.803237,0.161017,-40.000970,0.000000,NaN,Inf,84.189326,-2.477360,0.999551,0.304633,0.232001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713690,68.364535,68.783773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436021,68.615677,14.474703,68.310807,-0.050175,0.032823,0.000000,14.336115,80.079016,-0.000071,68.406792,80.085588,68.589030,12.664041,68.655359,79.649261,68.068841,79.517564,-0.000564,0.030021,68.330982,16.126027,80.767913,0.159822,-40.001364,0.000000,NaN,Inf,84.224651,-2.496627,0.999730,0.305012,0.232354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712150,68.361746,68.784625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448704,68.616502,14.406988,68.312735,-0.049023,0.032802,0.000000,14.342537,80.128912,-0.000192,68.405934,80.067969,68.598094,12.579928,68.668999,79.595218,68.090015,79.389475,-0.000564,0.030017,68.343354,16.238289,80.802398,0.160867,-40.001233,-0.000000,NaN,Inf,84.249464,-2.495298,1.002680,0.305358,0.232374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718305,68.368320,68.804539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459499,68.616502,14.515946,68.312735,-0.047044,0.032831,0.000000,14.337399,80.081771,-0.000263,68.395715,80.120822,68.589159,12.677560,68.664634,79.564982,68.082633,79.492893,-0.000564,0.030021,68.344697,16.206240,80.832014,0.160825,-40.000498,0.000000,NaN,Inf,84.215857,-2.609367,0.997113,0.305111,0.232464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742200,68.363123,68.796746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461559,68.615677,14.471072,68.313010,-0.047882,0.032801,0.000000,14.340967,80.100702,0.000013,68.400573,80.031638,68.577452,12.676234,68.654170,79.613042,68.061329,79.470995,-0.000564,0.030030,68.322272,16.139576,80.770970,0.161627,-40.001416,-0.000001,NaN,Inf,84.186571,-2.526973,1.003904,0.305129,0.232180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726337,68.361804,68.790416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449599,68.615126,14.505462,68.314112,-0.049441,0.032804,0.000000,14.339825,80.096619,0.000046,68.423101,79.984364,68.581357,12.628601,68.641864,79.628524,68.084437,79.487320,-0.000563,0.030018,68.329951,16.182739,80.721207,0.161208,-40.001285,-0.000000,NaN,Inf,84.180160,-2.521548,1.000658,0.304949,0.232638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744371,68.365711,68.803951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425320,68.617328,14.495435,68.315213,-0.050674,0.032749,0.000000,14.333118,80.142702,-0.000269,68.388740,80.034835,68.585462,12.684372,68.652206,79.667777,68.056064,79.526157,-0.000563,0.030027,68.324066,16.114169,80.824143,0.162061,-40.001495,-0.000001,NaN,Inf,84.212055,-2.532818,1.003866,0.305248,0.231496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727283,68.344457,68.773104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473706,68.617328,14.429377,68.315489,-0.049141,0.032789,0.000000,14.339968,80.091531,-0.000279,68.415360,80.021380,68.593473,12.655334,68.673106,79.691414,68.081213,79.455794,-0.000562,0.030031,68.339150,16.143336,80.663429,0.161206,-40.001101,-0.000001,NaN,Inf,84.280183,-2.476294,1.004861,0.306116,0.231616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733215,68.370764,68.802807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458963,68.617328,14.508894,68.315489,-0.047102,0.032795,0.000000,14.329978,80.054738,0.000031,68.401415,79.962172,68.561295,12.678133,68.670017,79.558539,68.057188,79.485146,-0.000562,0.030053,68.314846,16.177815,80.679708,0.161720,-40.001023,-0.000001,NaN,Inf,84.233469,-2.452007,1.003754,0.304697,0.231619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747997,68.336078,68.786277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438335,68.616227,14.498878,68.314387,-0.048110,0.032781,0.000000,14.333118,80.047091,-0.000281,68.392263,80.069921,68.581794,12.573772,68.666828,79.650013,68.079571,79.540196,-0.000562,0.030028,68.328421,16.140096,80.765569,0.161161,-40.001049,-0.000000,NaN,Inf,84.188853,-2.507144,1.003453,0.304179,0.231538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739406,68.355755,68.795764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428277,68.614851,14.511138,68.316591,-0.049684,0.032734,0.000000,14.331976,80.023068,-0.000310,68.390628,80.042790,68.561682,12.693833,68.649619,79.661420,68.056302,79.534810,-0.000562,0.029993,68.312312,16.188510,80.722985,0.162184,-40.000472,-0.000001,NaN,Inf,84.243730,-2.489627,1.004193,0.304329,0.232101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702256,68.342702,68.775835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445470,68.616502,14.504850,68.317968,-0.049795,0.032763,0.000000,14.335401,80.064084,-0.000020,68.414845,80.092184,68.590636,12.657455,68.676088,79.634531,68.073210,79.464940,-0.000563,0.029991,68.341529,16.101356,80.798689,0.161414,-40.001574,-0.000001,NaN,Inf,84.269675,-2.470261,1.005743,0.304536,0.232447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744508,68.378320,68.800211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461032,68.616502,14.484570,68.317968,-0.048255,0.032868,0.000000,14.338113,79.977231,-0.000229,68.386505,80.094084,68.563760,12.571100,68.651282,79.676357,68.063792,79.472875,-0.000562,0.029966,68.320587,16.120312,80.735648,0.161942,-40.000970,-0.000001,NaN,Inf,84.224636,-2.537819,1.004111,0.305916,0.233080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705165,68.358085,68.773763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465217,68.615402,14.511050,68.319620,-0.046348,0.032894,0.000000,14.333118,79.980899,-0.000260,68.386736,80.059525,68.576020,12.693670,68.676848,79.579443,68.074836,79.427070,-0.000560,0.029979,68.318337,16.109739,80.686274,0.161632,-40.001128,-0.000000,NaN,Inf,84.182415,-2.522646,1.001628,0.306916,0.233253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726152,68.366192,68.785214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447759,68.614301,14.400289,68.319345,-0.047239,0.032911,0.000000,14.334117,80.083229,-0.000092,68.393529,80.026900,68.570123,12.650625,68.643929,79.686378,68.075025,79.527156,-0.000560,0.029966,68.335064,16.064299,80.713541,0.162737,-40.000839,-0.000000,NaN,Inf,84.169967,-2.566911,1.003169,0.305625,0.233400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716515,68.358214,68.780832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429009,68.616777,14.473625,68.318519,-0.048956,0.032967,0.000000,14.334545,80.029232,-0.000053,68.405624,79.990942,68.570095,12.642081,68.654709,79.598472,68.070991,79.480571,-0.000559,0.029970,68.343871,16.166137,80.751006,0.162337,-40.000865,0.000000,NaN,Inf,84.216222,-2.494529,0.996714,0.306283,0.233258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720642,68.350286,68.798825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432916,68.616777,14.431788,68.318519,-0.050155,0.032957,0.000000,14.333403,80.061432,-0.000209,68.418610,80.077029,68.568970,12.671607,68.658572,79.607435,68.081160,79.525953,-0.000557,0.029965,68.331655,16.086559,80.786086,0.162657,-40.001233,-0.000000,NaN,Inf,84.269608,-2.524265,1.003092,0.306422,0.232966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721595,68.383668,68.798598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460978,68.616777,14.416911,68.319620,-0.048292,0.032945,0.000000,14.333403,80.085621,-0.000123,68.388999,80.051689,68.591060,12.647301,68.665704,79.636934,68.070462,79.573293,-0.000556,0.029968,68.312747,16.040120,80.730775,0.161077,-40.001757,0.000000,NaN,Inf,84.258996,-2.501537,0.999922,0.304275,0.231268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692985,68.349226,68.785415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439159,68.614301,14.460481,68.318794,-0.047036,0.032918,0.000000,14.336400,80.083061,0.000174,68.408397,80.024635,68.592557,12.659270,68.688818,79.675623,68.080852,79.532214,-0.000557,0.029958,68.332589,16.153388,80.835094,0.160885,-40.001154,0.000000,NaN,Inf,84.162715,-2.460213,0.996954,0.305109,0.231985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735209,68.373590,68.816574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433308,68.614851,14.429852,68.318794,-0.048628,0.032952,0.000000,14.335401,80.059507,0.000037,68.406676,80.038580,68.572539,12.712592,68.676276,79.665334,68.079535,79.531542,-0.000556,0.029945,68.333760,16.122688,80.721841,0.159819,-40.000813,-0.000000,NaN,Inf,84.239568,-2.496692,1.001477,0.304421,0.231691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721839,68.366451,68.794481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444641,68.617053,14.415416,68.318794,-0.050202,0.032948,0.000000,14.333261,79.995097,-0.000011,68.401647,79.971464,68.580069,12.679131,68.646396,79.617071,68.052016,79.450719,-0.000555,0.029966,68.339474,16.061146,80.755433,0.160474,-40.001338,0.000000,NaN,Inf,84.256007,-2.495862,0.999761,0.303630,0.231410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723967,68.349871,68.790666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474849,68.617053,14.524576,68.318794,-0.050373,0.032973,0.000000,14.336686,80.020749,0.000405,68.412134,80.014362,68.584461,12.705068,68.676978,79.614628,68.093764,79.448921,-0.000555,0.029968,68.330544,16.119542,80.817758,0.160461,-40.001495,0.000000,NaN,Inf,84.227436,-2.526936,0.997977,0.304412,0.231968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731684,68.374221,68.815350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466818,68.615126,14.519592,68.316315,-0.049038,0.033037,0.000000,14.341538,80.068259,0.000156,68.422401,79.967234,68.620780,12.696217,68.675065,79.628770,68.084563,79.490502,-0.000554,0.029974,68.352818,16.144577,80.779210,0.161443,-40.000420,-0.000001,NaN,Inf,84.145509,-2.569990,1.003435,0.305858,0.231551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744316,68.377297,68.810725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440514,68.616227,14.515368,68.314112,-0.047125,0.032977,0.000000,14.334117,80.068846,-0.000039,68.397669,80.067022,68.577970,12.603155,68.653026,79.648730,68.083353,79.484877,-0.000553,0.029979,68.328047,16.105158,80.787615,0.161425,-40.001495,-0.000001,NaN,Inf,84.165352,-2.530637,1.003648,0.305508,0.231750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731427,68.378537,68.784169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435487,68.615677,14.479940,68.315213,-0.048580,0.032976,0.000000,14.333974,80.009049,0.000113,68.412376,80.037153,68.598605,12.583600,68.671174,79.618925,68.096502,79.438047,-0.000553,0.029971,68.348979,16.126020,80.834299,0.161728,-40.001469,-0.000001,NaN,Inf,84.237814,-2.533506,1.005184,0.304739,0.231241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737517,68.373405,68.812269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454886,68.616502,14.433687,68.315213,-0.050168,0.033026,0.000000,14.334688,80.037547,-0.000120,68.393857,79.960221,68.584999,12.582356,68.636777,79.641641,68.072861,79.441536,-0.000553,0.029957,68.336634,16.164639,80.749191,0.161331,-40.001285,-0.000000,NaN,Inf,84.226505,-2.574094,1.003077,0.304757,0.231757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739287,68.371849,68.808173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462781,68.616502,14.512499,68.315213,-0.050332,0.033020,0.000000,14.338255,80.036702,-0.000315,68.409668,80.022591,68.587672,12.639755,68.670629,79.612287,68.063837,79.452776,-0.000553,0.029966,68.317737,16.052685,80.714090,0.161553,-40.000551,0.000000,NaN,Inf,84.199085,-2.554444,0.998533,0.304371,0.231074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746115,68.373692,68.797493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439720,68.616777,14.479411,68.317142,-0.048815,0.033074,0.000000,14.337256,80.079341,-0.000314,68.410859,79.988293,68.585523,12.682148,68.664322,79.643231,68.094143,79.433657,-0.000551,0.029984,68.339190,16.158674,80.721576,0.161593,-40.000656,-0.000001,NaN,Inf,84.177670,-2.537268,1.003438,0.304714,0.231284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733161,68.384845,68.809495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424696,68.616777,14.532473,68.316040,-0.047056,0.033081,0.000000,14.335116,80.021795,-0.000136,68.403294,79.995411,68.585408,12.631396,68.661713,79.626749,68.071554,79.477877,-0.000552,0.029998,68.328719,16.103040,80.672445,0.161161,-40.000603,-0.000000,NaN,Inf,84.240520,-2.581440,1.002749,0.304348,0.231127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720995,68.358123,68.801465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455253,68.616227,14.513076,68.318243,-0.048887,0.033094,0.000000,14.333546,80.052586,-0.000464,68.396115,80.046634,68.584219,12.609762,68.678399,79.647018,68.078046,79.514016,-0.000553,0.030005,68.327731,16.131007,80.736955,0.161188,-40.000446,-0.000001,NaN,Inf,84.281330,-2.526781,1.007472,0.304419,0.231362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716481,68.369406,68.797979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470063,68.616227,14.535642,68.318243,-0.050436,0.033067,0.000000,14.336686,80.147250,-0.000492,68.401477,80.013387,68.587558,12.617306,68.665111,79.580892,68.076377,79.496260,-0.000553,0.030013,68.334755,16.149407,80.724105,0.161091,-40.001574,-0.000001,NaN,Inf,84.197814,-2.507074,1.004000,0.304514,0.231280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724392,68.373162,68.790910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444724,68.615402,14.544865,68.315213,-0.049825,0.033026,0.000000,14.332262,80.045908,-0.000194,68.401536,79.969166,68.586569,12.638982,68.660796,79.543057,68.092237,79.469309,-0.000552,0.030009,68.350526,16.176653,80.737955,0.161086,-40.001364,-0.000001,NaN,Inf,84.157654,-2.518277,1.004532,0.305338,0.231891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742103,68.378409,68.789307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431356,68.615402,14.418310,68.317968,-0.047695,0.033034,0.000000,14.336400,80.054296,-0.000427,68.393665,80.041203,68.573458,12.628928,68.668465,79.620047,68.077657,79.525032,-0.000552,0.030001,68.330239,16.167992,80.690045,0.161262,-40.001285,-0.000001,NaN,Inf,84.225560,-2.553678,1.006933,0.304745,0.231043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758497,68.360718,68.784294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442086,68.616227,14.538972,68.316591,-0.048328,0.033042,0.000000,14.338541,80.134396,-0.000430,68.427201,80.021902,68.584929,12.609862,68.654998,79.605401,68.083576,79.488321,-0.000551,0.030018,68.344394,16.077584,80.705728,0.162545,-40.001075,0.000000,NaN,Inf,84.268166,-2.535977,0.999996,0.304930,0.231196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767059,68.377184,68.795195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470990,68.614026,14.515103,68.315489,-0.050017,0.033019,0.000000,14.333974,80.049745,-0.000094,68.409884,80.030655,68.598242,12.647546,68.679123,79.567261,68.093161,79.504976,-0.000551,0.030020,68.329944,16.158182,80.665593,0.162253,-40.000918,-0.000001,NaN,Inf,84.233546,-2.531230,1.006709,0.304732,0.232200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772060,68.374288,68.815994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472192,68.614026,14.535918,68.315489,-0.051436,0.032973,0.000000,14.338683,80.151863,-0.000313,68.413723,80.019121,68.570248,12.624523,68.656525,79.605707,68.079148,79.534987,-0.000553,0.030040,68.309807,16.118586,80.725287,0.162506,-40.001757,-0.000000,NaN,Inf,84.152940,-2.528743,1.003048,0.305530,0.231257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738249,68.355429,68.798250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439025,68.615677,14.568682,68.315213,-0.049945,0.033006,0.000000,14.331120,80.065359,-0.000358,68.421105,80.022603,68.579025,12.615818,68.682765,79.621449,68.076605,79.501305,-0.000553,0.030060,68.326712,16.036688,80.749866,0.161959,-40.000734,-0.000001,NaN,Inf,84.149682,-2.492977,1.004403,0.304862,0.231332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759909,68.365457,68.805681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432970,68.615126,14.461333,68.316866,-0.048320,0.032983,0.000000,14.338113,80.114519,-0.000066,68.417578,80.058510,68.602749,12.569958,68.677397,79.609536,68.092179,79.429290,-0.000551,0.030060,68.344266,16.064521,80.687516,0.162722,-40.001731,-0.000001,NaN,Inf,84.241306,-2.514847,1.008980,0.304682,0.231231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778644,68.402910,68.813350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.691636,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436777,68.614851,14.512664,68.315213,-0.047713,0.033036,0.000000,14.334117,80.112811,0.000124,68.401360,80.014392,68.585661,12.641326,68.659471,79.584353,68.089981,79.520953,-0.000550,0.030084,68.334224,16.099087,80.691025,0.162641,-40.001338,-0.000000,NaN,Inf,84.257199,-2.582644,1.001965,0.304291,0.231068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779010,68.362949,68.806583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464114,68.615677,14.465669,68.316591,-0.049886,0.033040,0.000000,14.335687,80.047208,-0.000323,68.394594,80.008002,68.577113,12.663776,68.663808,79.595865,68.070692,79.398623,-0.000550,0.030065,68.313389,16.030425,80.694716,0.163590,-40.001180,-0.000001,NaN,Inf,84.246586,-2.513982,1.005256,0.304489,0.231718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770878,68.361465,68.776918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461740,68.615677,14.602431,68.316591,-0.051377,0.033095,0.000000,14.335116,80.129663,-0.000331,68.419444,80.011005,68.605844,12.587189,68.681325,79.575411,68.094058,79.507097,-0.000551,0.030046,68.333317,16.104352,80.699040,0.163366,-40.001338,0.000000,NaN,Inf,84.200170,-2.509582,0.998418,0.304578,0.231399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795453,68.384389,68.797361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438154,68.614576,14.543212,68.317417,-0.049735,0.033086,0.000000,14.338969,80.103771,-0.000162,68.394037,80.121255,68.580331,12.603929,68.659128,79.627994,68.082189,79.443368,-0.000550,0.030048,68.321928,16.133804,80.698325,0.164299,-40.001154,-0.000001,NaN,Inf,84.179669,-2.528103,1.009728,0.304079,0.231063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775758,68.359695,68.763891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431887,68.614576,14.495486,68.319070,-0.048111,0.033075,0.000000,14.335259,80.109540,-0.000580,68.392117,80.056305,68.558212,12.635780,68.651137,79.584843,68.065287,79.466593,-0.000550,0.030046,68.320833,16.142072,80.723330,0.163071,-40.001128,-0.000001,NaN,Inf,84.242571,-2.562442,1.007276,0.305225,0.231905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776496,68.355860,68.778996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461724,68.614576,14.528680,68.317142,-0.047706,0.033064,0.000000,14.331691,80.108914,-0.000599,68.406626,80.082626,68.573116,12.642000,68.654821,79.561229,68.062020,79.449639,-0.000550,0.030042,68.321306,16.137520,80.783068,0.163677,-40.000865,-0.000001,NaN,Inf,84.259591,-2.528697,1.004407,0.304783,0.230850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777270,68.380748,68.781965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462295,68.614576,14.474785,68.317142,-0.049654,0.033034,0.000000,14.332262,80.142826,-0.000308,68.412379,80.140538,68.561580,12.659862,68.664899,79.557725,68.083200,79.515017,-0.000551,0.030037,68.326654,16.157454,80.687375,0.163692,-40.001469,-0.000001,NaN,Inf,84.178611,-2.537726,1.004630,0.304403,0.231251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801887,68.363803,68.792742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431293,68.615126,14.515564,68.318519,-0.051047,0.033001,0.000000,14.331976,80.114593,-0.000407,68.415757,80.030120,68.590398,12.643101,68.670862,79.598348,68.091176,79.516037,-0.000551,0.030013,68.335826,16.174562,80.765733,0.164014,-40.001311,-0.000000,NaN,Inf,84.177063,-2.511502,1.000864,0.305165,0.231783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793720,68.361868,68.808608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430278,68.614301,14.424945,68.321824,-0.050472,0.032929,0.000000,14.337256,80.010043,-0.000609,68.414036,80.044983,68.578626,12.650828,68.666153,79.552778,68.080295,79.513645,-0.000552,0.030010,68.341959,16.130286,80.714560,0.163069,-40.000944,-0.000001,NaN,Inf,84.261756,-2.518739,1.005839,0.304514,0.231065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803557,68.393328,68.790670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452920,68.615402,14.510374,68.321273,-0.048223,0.032873,0.000000,14.337114,80.096686,-0.000301,68.431342,80.051338,68.587755,12.593754,68.686508,79.504394,68.087332,79.462408,-0.000552,0.030002,68.327041,16.191843,80.738565,0.163979,-40.001836,0.000000,NaN,Inf,84.263685,-2.509593,0.999630,0.303897,0.231743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826397,68.384168,68.799780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440213,68.615402,14.537723,68.322099,-0.047784,0.032844,0.000000,14.330407,80.058599,-0.000354,68.379122,80.004022,68.563229,12.620651,68.652830,79.555055,68.067999,79.462557,-0.000553,0.030017,68.322289,16.187597,80.736426,0.163719,-40.001206,-0.000001,NaN,Inf,84.220745,-2.558433,1.003977,0.303848,0.231397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795225,68.358385,68.789186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429056,68.615402,14.456246,68.322099,-0.049703,0.032847,0.000000,14.335116,80.033562,-0.000521,68.412471,80.063960,68.578770,12.623566,68.664634,79.561231,68.085788,79.536317,-0.000554,0.030020,68.339564,16.201167,80.753535,0.164666,-40.000892,-0.000001,NaN,Inf,84.237805,-2.534336,1.006753,0.305530,0.231694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827801,68.381000,68.810287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693250,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445825,68.614026,14.564089,68.326231,-0.050491,0.032876,0.000000,14.331691,80.064459,-0.000381,68.404665,80.073367,68.576220,12.719159,68.672891,79.535641,68.099963,79.502529,-0.000554,0.030026,68.324717,16.100271,80.690720,0.164153,-40.000682,-0.000000,NaN,Inf,84.268108,-2.498653,1.001884,0.304834,0.230702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818187,68.365976,68.796612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463371,68.614576,14.429944,68.326782,-0.049242,0.032813,0.000000,14.333403,80.055875,-0.000201,68.405502,79.976968,68.587211,12.585313,68.683055,79.605316,68.070452,79.523178,-0.000554,0.030015,68.325968,16.011240,80.771075,0.164842,-40.001285,-0.000001,NaN,Inf,84.221196,-2.537318,1.008187,0.304961,0.231771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806739,68.366163,68.786651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453421,68.617328,14.444680,68.326506,-0.047765,0.032791,0.000000,14.336828,80.023834,-0.000481,68.395867,80.078180,68.576479,12.595426,68.665252,79.571582,68.076549,79.550762,-0.000553,0.029983,68.338647,16.094086,80.777274,0.164706,-40.000944,0.000000,NaN,Inf,84.174145,-2.492840,0.997689,0.304841,0.230673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804318,68.359999,68.796484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439934,68.617328,14.470576,68.326506,-0.048498,0.032775,0.000000,14.333831,80.066763,-0.000534,68.388908,80.035711,68.561604,12.580684,68.641227,79.517899,68.063718,79.470063,-0.000553,0.029946,68.320100,16.112093,80.673282,0.165032,-40.001180,0.000000,NaN,Inf,84.203885,-2.478948,0.999395,0.304957,0.231493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781965,68.355512,68.775351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434787,68.614851,14.436855,68.325405,-0.050191,0.032772,0.000000,14.336257,80.108251,-0.000092,68.419233,80.032614,68.580885,12.627970,68.665919,79.581768,68.098835,79.454206,-0.000554,0.029961,68.342616,16.114191,80.735914,0.164363,-40.001390,-0.000000,NaN,Inf,84.240491,-2.524612,1.002122,0.304680,0.232060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794181,68.396420,68.806705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458610,68.616227,14.498770,68.324854,-0.051002,0.032845,0.000000,14.334117,80.080124,-0.000218,68.392045,80.036483,68.579754,12.629092,68.646496,79.550780,68.063136,79.534012,-0.000554,0.029972,68.313318,16.092359,80.802626,0.164468,-40.001101,-0.000000,NaN,Inf,84.251990,-2.571229,1.000143,0.304028,0.231365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777674,68.366186,68.793052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475646,68.616777,14.442899,68.328434,-0.049331,0.032855,0.000000,14.336400,80.110682,-0.000257,68.411095,80.007254,68.590509,12.623708,68.679286,79.673667,68.076085,79.496138,-0.000554,0.029974,68.329089,16.045415,80.691514,0.164343,-40.000498,-0.000001,NaN,Inf,84.209424,-2.463319,1.005851,0.304598,0.231046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788428,68.357405,68.795189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444409,68.614576,14.473331,68.326782,-0.047626,0.032837,0.000000,14.327981,80.023975,0.000180,68.383467,80.005819,68.548744,12.621977,68.654968,79.633467,68.055327,79.436624,-0.000554,0.029989,68.304726,16.131184,80.713931,0.164766,-40.000970,0.000000,NaN,Inf,84.143076,-2.518073,0.997738,0.304870,0.231473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774093,68.353456,68.773614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
