OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:31:58 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456128,68.609073,14.389643,68.246356,-0.048036,0.033373,0.000000,14.336257,80.066084,0.000172,68.406322,80.028715,68.588190,12.544286,68.679045,79.645655,68.086663,79.537459,-0.000540,0.030663,68.355733,16.124857,80.780293,0.163463,-40.001128,-0.000000,NaN,Inf,84.197530,-2.465965,1.002369,0.305616,0.232873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793590,68.378783,68.815317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459012,68.607146,14.409526,68.248284,-0.046026,0.033367,0.000000,14.343107,80.146481,-0.000048,68.419653,80.056032,68.578091,12.564349,68.679751,79.616976,68.077221,79.495336,-0.000541,0.030672,68.325257,16.067054,80.765932,0.163545,-40.001574,0.000001,NaN,Inf,84.188285,-2.498701,0.995401,0.305047,0.232224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773103,68.371174,68.790091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433125,68.608797,14.507757,68.248559,-0.044466,0.033357,0.000000,14.335972,80.067760,0.000225,68.430142,80.014298,68.597180,12.563576,68.678061,79.627279,68.110655,79.524767,-0.000543,0.030686,68.344446,16.150006,80.753902,0.162322,-40.000367,0.000001,NaN,Inf,84.178538,-2.519791,0.996578,0.306711,0.232599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786373,68.384035,68.812699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447358,68.608247,14.429830,68.248008,-0.045494,0.033381,0.000000,14.339682,80.133903,0.000289,68.402913,80.078597,68.581167,12.647871,68.658302,79.655436,68.084061,79.556391,-0.000543,0.030676,68.344050,16.146004,80.780454,0.162895,-40.000944,-0.000001,NaN,Inf,84.250450,-2.531890,1.005171,0.305897,0.232655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769945,68.383398,68.795265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461233,68.608247,14.404805,68.247733,-0.047422,0.033354,0.000000,14.336543,80.152010,0.000027,68.409385,80.061488,68.571074,12.608028,68.697673,79.671691,68.090164,79.521420,-0.000544,0.030682,68.343089,16.102662,80.727062,0.162530,-40.000708,0.000000,NaN,Inf,84.211256,-2.482381,0.998787,0.305690,0.233076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764424,68.365401,68.790975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456394,68.608247,14.474629,68.247733,-0.048323,0.033331,0.000000,14.334688,80.132668,-0.000023,68.402406,80.133542,68.573010,12.655926,68.682152,79.604156,68.086877,79.565925,-0.000543,0.030702,68.329070,16.096704,80.749191,0.163469,-40.001311,0.000001,NaN,Inf,84.173614,-2.513826,0.996098,0.306562,0.232846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777165,68.366507,68.777717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437437,68.609348,14.444480,68.248834,-0.045925,0.033370,0.000000,14.339825,80.100868,0.000064,68.431317,79.990374,68.587393,12.639857,68.674922,79.551925,68.103107,79.528457,-0.000543,0.030704,68.344796,16.100857,80.734260,0.163160,-40.001180,-0.000000,NaN,Inf,84.186738,-2.478290,1.001261,0.305379,0.232367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796948,68.379233,68.813052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428173,68.608247,14.421757,68.248284,-0.044402,0.033379,0.000000,14.335544,80.054747,-0.000196,68.415239,80.076896,68.597366,12.607844,68.680742,79.587899,68.088576,79.546866,-0.000542,0.030695,68.316287,16.191914,80.709421,0.162733,-40.001075,-0.000000,NaN,Inf,84.238129,-2.521358,1.000488,0.306143,0.232905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785313,68.361771,68.783986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441478,68.608797,14.492546,68.244703,-0.045545,0.033327,0.000000,14.337114,80.148659,-0.000247,68.398133,80.083338,68.578719,12.633231,68.654190,79.600714,68.089226,79.528520,-0.000542,0.030651,68.325617,16.180848,80.778212,0.162550,-40.001338,0.000000,NaN,Inf,84.263353,-2.493797,0.999555,0.305530,0.233104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784119,68.373465,68.779649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466308,68.609073,14.399062,68.244978,-0.047542,0.033258,0.000000,14.337685,80.099381,0.000002,68.424201,80.022345,68.573591,12.657455,68.663611,79.577653,68.081386,79.445185,-0.000541,0.030630,68.335188,16.182240,80.672567,0.163110,-40.001993,-0.000001,NaN,Inf,84.227767,-2.507742,1.003536,0.306603,0.233505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798522,68.367088,68.800071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462041,68.609073,14.553274,68.244978,-0.048321,0.033292,0.000000,14.338826,80.077151,-0.000168,68.404077,80.032908,68.587472,12.571324,68.657126,79.680819,68.091054,79.481424,-0.000541,0.030610,68.316272,16.059819,80.740930,0.162900,-40.000944,0.000001,NaN,Inf,84.160679,-2.560321,0.995352,0.305127,0.232842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797442,68.364761,68.781892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428797,68.609898,14.444103,68.244703,-0.046676,0.033286,0.000000,14.333546,80.035752,-0.000268,68.431053,80.040136,68.589636,12.568980,68.677582,79.571233,68.064170,79.537686,-0.000542,0.030630,68.325925,16.138227,80.719660,0.162755,-40.000865,-0.000001,NaN,Inf,84.172249,-2.543711,1.006308,0.306189,0.233570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796282,68.366926,68.792009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.691783,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427710,68.607972,14.505423,68.242775,-0.045748,0.033324,0.000000,14.339540,80.128367,-0.000157,68.405454,80.040282,68.581377,12.497815,68.668074,79.540394,68.074978,79.489483,-0.000540,0.030627,68.331296,16.157184,80.676216,0.162148,-40.001941,-0.000000,NaN,Inf,84.263307,-2.476044,1.001061,0.306740,0.233018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819189,68.365731,68.789511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453012,68.608522,14.419640,68.242775,-0.046288,0.033329,0.000000,14.340681,80.099436,-0.000035,68.394716,80.078134,68.564749,12.533213,68.646867,79.617157,68.068321,79.584488,-0.000540,0.030629,68.312685,16.089898,80.630368,0.162249,-40.000944,-0.000001,NaN,Inf,84.264334,-2.521790,1.005386,0.305888,0.233077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783448,68.354500,68.779534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461983,68.608522,14.523946,68.242775,-0.048972,0.033305,0.000000,14.335687,80.076627,-0.000147,68.419069,80.025546,68.615399,12.592979,68.679658,79.629438,68.081622,79.542275,-0.000540,0.030631,68.337490,16.112307,80.807459,0.161245,-40.001469,0.000000,NaN,Inf,84.196188,-2.446286,0.997691,0.305629,0.233133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813733,68.383969,68.817760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432359,68.609623,14.440239,68.241949,-0.049303,0.033300,0.000000,14.335829,80.067127,-0.000019,68.421470,80.107232,68.590281,12.625584,68.653701,79.568953,68.083209,79.512381,-0.000540,0.030600,68.316326,16.058299,80.681969,0.160809,-40.001075,-0.000001,NaN,Inf,84.171855,-2.490172,1.004285,0.306092,0.233829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799005,68.360088,68.791920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430618,68.606046,14.431268,68.242775,-0.046899,0.033267,0.000000,14.334973,80.115792,0.000061,68.431305,80.108487,68.600594,12.613146,68.668590,79.601833,68.087710,79.598206,-0.000541,0.030614,68.351812,16.101912,80.666429,0.160947,-40.001836,-0.000000,NaN,Inf,84.257619,-2.493271,1.000546,0.306185,0.233057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818043,68.383709,68.800157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443501,68.608522,14.492307,68.242500,-0.045921,0.033292,0.000000,14.339825,80.114106,-0.000055,68.392646,80.069806,68.588947,12.601033,68.663590,79.596907,68.069978,79.515561,-0.000541,0.030647,68.317227,16.140075,80.684497,0.161157,-40.000918,-0.000000,NaN,Inf,84.254508,-2.455739,1.000045,0.307122,0.233048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796839,68.350853,68.790332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465691,68.608522,14.409076,68.241949,-0.048185,0.033285,0.000000,14.338969,80.189576,-0.000144,68.423561,80.098189,68.598348,12.595935,68.672994,79.647552,68.097373,79.559269,-0.000541,0.030656,68.334546,16.176960,80.735688,0.161093,-40.001101,-0.000000,NaN,Inf,84.222000,-2.497886,1.003379,0.304872,0.232369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812473,68.384372,68.807737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452223,68.608522,14.486653,68.241949,-0.049633,0.033269,0.000000,14.335401,80.085494,0.000279,68.399282,80.063758,68.584034,12.504769,68.649946,79.612203,68.077494,79.555049,-0.000541,0.030645,68.320153,16.123673,80.777805,0.160938,-40.000551,0.000001,NaN,Inf,84.161801,-2.493609,0.996086,0.306523,0.232730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795668,68.351760,68.794519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439519,68.608522,14.473660,68.243050,-0.050198,0.033277,0.000000,14.343678,80.120411,0.000089,68.432218,80.019080,68.594196,12.621851,68.690042,79.621132,68.113577,79.532310,-0.000542,0.030638,68.336602,16.163783,80.703523,0.161996,-40.001128,-0.000000,NaN,Inf,84.198330,-2.476786,1.002382,0.305537,0.232577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798765,68.388949,68.797753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455779,68.609073,14.436014,68.244428,-0.046850,0.033312,0.000000,14.336400,80.071130,-0.000126,68.408576,80.098381,68.587212,12.634638,68.671000,79.678068,68.085191,79.573025,-0.000543,0.030656,68.322432,16.088079,80.739809,0.161885,-40.000629,-0.000000,NaN,Inf,84.232809,-2.529347,1.002364,0.304743,0.231739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807571,68.370737,68.795147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461462,68.610448,14.509065,68.242775,-0.045944,0.033333,0.000000,14.336543,80.073887,0.000008,68.407175,80.115093,68.603413,12.578339,68.672657,79.636162,68.088769,79.469346,-0.000543,0.030643,68.325577,16.174698,80.659677,0.162202,-40.001941,-0.000001,NaN,Inf,84.264859,-2.509119,1.004738,0.304994,0.231922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798839,68.365742,68.787919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446099,68.608522,14.434177,68.244703,-0.048278,0.033342,0.000000,14.339112,80.086262,-0.000189,68.411974,80.085986,68.601832,12.612554,68.654031,79.594563,68.087782,79.494605,-0.000543,0.030624,68.315498,16.153966,80.716904,0.161574,-40.001259,-0.000000,NaN,Inf,84.175195,-2.550183,1.003292,0.305434,0.232292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802244,68.366239,68.785271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429800,68.608522,14.526153,68.244703,-0.049629,0.033387,0.000000,14.332975,80.126379,-0.000393,68.427830,80.036804,68.593250,12.582927,68.674130,79.599347,68.096683,79.528953,-0.000542,0.030592,68.336341,16.120918,80.735731,0.162520,-40.000708,0.000000,NaN,Inf,84.214949,-2.530881,0.999175,0.305396,0.232753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818595,68.381351,68.795413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460192,68.609898,14.494548,68.245254,-0.050195,0.033404,0.000000,14.338255,80.087367,-0.000400,68.412770,80.068074,68.582547,12.596038,68.662177,79.658247,68.074447,79.492770,-0.000543,0.030597,68.320844,16.082057,80.809864,0.162572,-40.001075,-0.000001,NaN,Inf,84.259206,-2.514886,1.006677,0.305330,0.232126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806231,68.363992,68.776930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461653,68.607146,14.533444,68.243877,-0.047676,0.033397,0.000000,14.337685,80.058032,-0.000096,68.412440,80.046874,68.565697,12.623035,68.654467,79.585476,68.071203,79.515705,-0.000543,0.030562,68.291155,16.070164,80.668651,0.163203,-40.001521,-0.000000,NaN,Inf,84.178089,-2.518877,1.002376,0.305308,0.232433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805173,68.360438,68.786986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434133,68.608247,14.465372,68.242775,-0.046153,0.033437,0.000000,14.341538,80.100456,-0.000398,68.434006,80.017589,68.609763,12.533743,68.691480,79.706837,68.097499,79.560369,-0.000543,0.030546,68.341287,16.238603,80.626983,0.162529,-40.001705,-0.000001,NaN,Inf,84.171374,-2.499007,1.004964,0.305292,0.232888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826796,68.375837,68.795397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422887,68.608247,14.490829,68.242775,-0.047404,0.033394,0.000000,14.336257,80.100733,-0.000444,68.409689,80.067863,68.576928,12.624544,68.682745,79.569218,68.084649,79.550518,-0.000543,0.030525,68.326441,16.155542,80.763651,0.162694,-40.000393,-0.000000,NaN,Inf,84.247160,-2.492937,1.002164,0.305280,0.232427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831361,68.376663,68.802916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466199,68.608247,14.552907,68.240021,-0.049702,0.033422,0.000000,14.342394,80.115531,-0.000140,68.415030,80.059705,68.595552,12.648951,68.676849,79.618707,68.081296,79.486461,-0.000543,0.030533,68.340060,16.098831,80.656881,0.161706,-40.001416,-0.000001,NaN,Inf,84.277715,-2.487224,1.004711,0.304695,0.231466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827545,68.370766,68.802059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463798,68.610999,14.448656,68.237542,-0.048502,0.033463,0.000000,14.340681,80.195210,-0.000307,68.428800,80.054419,68.574574,12.607272,68.669166,79.634922,68.084771,79.506133,-0.000542,0.030533,68.324908,16.106800,80.694979,0.161409,-40.001626,-0.000001,NaN,Inf,84.176015,-2.534543,1.005996,0.304880,0.232428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803660,68.358093,68.808024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448103,68.607972,14.519957,68.237266,-0.046546,0.033430,0.000000,14.342394,80.084641,-0.000361,68.414825,80.138812,68.604440,12.603765,68.685324,79.621477,68.093148,79.501479,-0.000542,0.030537,68.345643,16.126070,80.678581,0.160412,-40.001469,0.000000,NaN,Inf,84.169411,-2.519514,0.998953,0.305634,0.233107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813578,68.376332,68.798113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420955,68.609073,14.455603,68.237817,-0.045643,0.033448,0.000000,14.336686,80.110150,-0.000108,68.410082,80.036128,68.587218,12.577503,68.658951,79.634675,68.086292,79.537397,-0.000541,0.030529,68.311122,16.137592,80.720678,0.160407,-40.001154,-0.000001,NaN,Inf,84.208961,-2.531264,1.004973,0.305890,0.232764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807161,68.338314,68.795832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429094,68.609073,14.486825,68.237817,-0.047352,0.033426,0.000000,14.333974,80.075895,-0.000246,68.424828,80.094006,68.594455,12.628623,68.670347,79.592848,68.094908,79.524401,-0.000540,0.030520,68.339950,16.135045,80.626761,0.159652,-40.000420,-0.000000,NaN,Inf,84.283792,-2.498375,1.002403,0.305238,0.232372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812736,68.392118,68.812337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469317,68.607697,14.527698,68.239194,-0.049457,0.033468,0.000000,14.343250,80.158881,-0.000365,68.437144,80.041393,68.610980,12.544754,68.680226,79.629179,68.098165,79.567795,-0.000540,0.030503,68.352286,16.074417,80.761343,0.161013,-40.000997,-0.000001,NaN,Inf,84.261673,-2.516410,1.004001,0.305295,0.232816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826766,68.388279,68.816839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447402,68.609348,14.439997,68.240021,-0.048010,0.033519,0.000000,14.334973,80.105169,-0.000148,68.405723,80.008426,68.590239,12.570407,68.662389,79.633777,68.063190,79.605878,-0.000539,0.030537,68.315853,16.143264,80.686497,0.160002,-40.001442,-0.000001,NaN,Inf,84.151147,-2.488223,1.004035,0.305291,0.232274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801041,68.380833,68.797262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434671,68.610999,14.547581,68.241398,-0.046068,0.033506,0.000000,14.342108,80.141559,0.000030,68.428528,80.123745,68.576935,12.625501,68.683168,79.607828,68.106534,79.531719,-0.000540,0.030521,68.334973,16.133005,80.711906,0.160717,-40.000603,0.000000,NaN,Inf,84.212236,-2.425663,0.999487,0.304916,0.231706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812254,68.373344,68.791545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453774,68.607972,14.527826,68.241122,-0.046067,0.033528,0.000000,14.342394,80.094121,-0.000194,68.434708,80.194203,68.610665,12.555642,68.690303,79.629463,68.104859,79.584895,-0.000540,0.030511,68.341577,16.147238,80.755918,0.160709,-40.001495,-0.000001,NaN,Inf,84.248451,-2.522732,1.007822,0.305507,0.232606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827282,68.384222,68.825191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455905,68.607972,14.471246,68.241122,-0.048818,0.033531,0.000000,14.335116,80.082593,0.000025,68.410219,80.088163,68.594689,12.591756,68.662268,79.618437,68.077698,79.459104,-0.000539,0.030487,68.329866,16.088107,80.650908,0.161692,-40.000761,-0.000001,NaN,Inf,84.193571,-2.482529,1.005123,0.306318,0.233079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784714,68.356599,68.794308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445470,68.606871,14.517636,68.241398,-0.049528,0.033553,0.000000,14.335401,80.163617,0.000216,68.419164,80.046052,68.595601,12.610964,68.660686,79.641050,68.076313,79.570230,-0.000539,0.030474,68.325594,16.130236,80.654294,0.162277,-40.000839,-0.000000,NaN,Inf,84.187791,-2.546538,1.001061,0.305071,0.231973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805571,68.380793,68.803312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439411,68.607697,14.415948,68.240572,-0.048011,0.033649,0.000000,14.341538,80.122030,-0.000160,68.412211,80.034320,68.592881,12.589858,68.674176,79.711563,68.088852,79.574734,-0.000538,0.030496,68.343852,16.176411,80.725857,0.162326,-40.000918,-0.000001,NaN,Inf,84.215005,-2.464607,1.004996,0.305051,0.232149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807422,68.369756,68.806701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432376,68.608522,14.450026,68.238643,-0.045978,0.033714,0.000000,14.337256,80.086205,-0.000244,68.426020,80.001937,68.605714,12.570570,68.688261,79.597598,68.093197,79.559026,-0.000538,0.030506,68.347346,16.084833,80.762202,0.161767,-40.000970,0.000000,NaN,Inf,84.232277,-2.473882,0.998375,0.304700,0.231786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823163,68.383011,68.805641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459191,68.608522,14.487277,68.238643,-0.045272,0.033694,0.000000,14.341680,80.131488,0.000034,68.411330,80.132413,68.588751,12.670586,68.666304,79.556061,68.080065,79.552186,-0.000538,0.030503,68.336768,16.219218,80.737094,0.162753,-40.001442,-0.000000,NaN,Inf,84.252207,-2.489609,1.001223,0.304961,0.232718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804539,68.383917,68.796257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458739,68.608797,14.424385,68.240847,-0.048046,0.033731,0.000000,14.338541,80.166756,-0.000287,68.414582,80.032948,68.596253,12.696156,68.678381,79.682164,68.086666,79.574022,-0.000536,0.030491,68.326794,16.127468,80.749455,0.162964,-40.001626,-0.000000,NaN,Inf,84.179428,-2.481432,1.001942,0.305983,0.232974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814533,68.383107,68.811996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431844,68.608247,14.474223,68.242500,-0.049637,0.033785,0.000000,14.337970,80.078583,-0.000499,68.422748,80.037738,68.603592,12.644038,68.688217,79.578917,68.076181,79.508482,-0.000536,0.030502,68.339935,16.151347,80.691452,0.163122,-40.001075,0.000000,NaN,Inf,84.180927,-2.472214,0.997624,0.304874,0.232323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822287,68.389618,68.820216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430479,68.607697,14.436554,68.241673,-0.047995,0.033835,0.000000,14.342965,80.170036,-0.000232,68.416182,80.137921,68.575657,12.670402,68.659857,79.631338,68.084952,79.542370,-0.000535,0.030512,68.325502,16.161921,80.750779,0.163812,-40.000734,-0.000001,NaN,Inf,84.221802,-2.489509,1.005066,0.304899,0.232272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807652,68.376223,68.801973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456086,68.607697,14.416608,68.240847,-0.045964,0.033832,0.000000,14.336543,80.103306,-0.000305,68.452682,80.072696,68.588507,12.602318,68.687676,79.682611,68.095521,79.515380,-0.000535,0.030492,68.351724,16.071320,80.763773,0.164103,-40.000970,-0.000000,NaN,Inf,84.256535,-2.493431,1.000421,0.305262,0.232718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824655,68.383673,68.815858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463140,68.607697,14.506448,68.240847,-0.045171,0.033826,0.000000,14.335401,80.086311,-0.000510,68.437641,80.120611,68.602808,12.598567,68.669974,79.595090,68.077876,79.556681,-0.000536,0.030468,68.342447,16.159937,80.761000,0.164447,-40.000997,0.000000,NaN,Inf,84.187025,-2.523560,0.997269,0.305114,0.233190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839371,68.370958,68.810691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452652,68.610724,14.417091,68.239194,-0.047921,0.033788,0.000000,14.338255,80.091780,-0.000395,68.413191,80.095688,68.583422,12.668629,68.672198,79.585558,68.084018,79.582062,-0.000534,0.030435,68.322920,16.064992,80.779027,0.164774,-40.001259,-0.000000,NaN,Inf,84.167893,-2.475985,1.002994,0.306410,0.232537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835361,68.376092,68.794806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437421,68.609898,14.556929,68.240572,-0.049293,0.033753,0.000000,14.341252,80.170122,-0.000154,68.404500,80.191924,68.599380,12.646667,68.675274,79.676563,68.075680,79.536413,-0.000533,0.030422,68.335716,16.135759,80.684292,0.164469,-40.001075,0.000000,NaN,Inf,84.199368,-2.463740,0.997540,0.305464,0.231931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818907,68.383326,68.799771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443852,68.609898,14.478855,68.240572,-0.047116,0.033757,0.000000,14.337685,80.021258,-0.000385,68.438803,80.092194,68.594847,12.636085,68.676975,79.631436,68.097341,79.563535,-0.000533,0.030425,68.336582,16.033079,80.703077,0.164758,-40.001101,-0.000001,NaN,Inf,84.239883,-2.488476,1.008278,0.305073,0.232799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828502,68.379206,68.823495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455274,68.607422,14.504999,68.243050,-0.045694,0.033783,0.000000,14.338255,80.116786,-0.000497,68.403185,80.079607,68.596633,12.646607,68.654235,79.736639,68.090157,79.602957,-0.000532,0.030407,68.337293,16.192820,80.723064,0.164923,-40.000682,-0.000000,NaN,Inf,84.222423,-2.490486,1.002423,0.305634,0.232771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816991,68.375589,68.797201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447133,68.607697,14.538478,68.242775,-0.046104,0.033775,0.000000,14.342965,80.128196,-0.000097,68.415656,80.034448,68.592228,12.629946,68.683501,79.624982,68.094817,79.606850,-0.000531,0.030413,68.322081,16.170290,80.689431,0.164473,-40.001101,-0.000001,NaN,Inf,84.188951,-2.454746,1.003440,0.305730,0.231988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811340,68.390306,68.796457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428016,68.608522,14.499361,68.243326,-0.049074,0.033758,0.000000,14.334830,80.114015,-0.000201,68.425230,80.124426,68.598041,12.635515,68.694303,79.607069,68.092817,79.547622,-0.000530,0.030392,68.340352,16.165602,80.717681,0.164309,-40.001101,-0.000001,NaN,Inf,84.211318,-2.456586,1.006323,0.305180,0.233313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804686,68.389053,68.799444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440362,68.606321,14.521068,68.243877,-0.049642,0.033780,0.000000,14.341538,80.133307,-0.000326,68.423751,80.158910,68.592438,12.655272,68.666667,79.677664,68.077190,79.530332,-0.000529,0.030386,68.328948,16.073197,80.723736,0.164477,-40.000839,-0.000001,NaN,Inf,84.264051,-2.497491,1.004945,0.305324,0.232719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795345,68.358089,68.794631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459193,68.607422,14.545368,68.244428,-0.046946,0.033771,0.000000,14.342108,80.141559,0.000106,68.403342,80.035216,68.590835,12.668893,68.662154,79.607013,68.079088,79.565021,-0.000530,0.030397,68.331662,16.112329,80.685801,0.165313,-40.001128,-0.000001,NaN,Inf,84.228320,-2.494394,1.005589,0.306497,0.232127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803714,68.378103,68.801930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452418,68.607422,14.424227,68.244428,-0.045636,0.033731,0.000000,14.337399,80.081771,0.000033,68.414747,80.047075,68.574466,12.620955,68.662823,79.606541,68.078516,79.498280,-0.000528,0.030429,68.326132,16.125506,80.731508,0.164794,-40.001154,-0.000001,NaN,Inf,84.178322,-2.471156,1.005960,0.305881,0.232732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782360,68.367963,68.783490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432733,68.608247,14.570486,68.245805,-0.046135,0.033733,0.000000,14.338826,80.160831,-0.000288,68.431277,79.971507,68.590295,12.609985,68.675747,79.656699,68.098908,79.530886,-0.000526,0.030411,68.328217,16.094115,80.784167,0.165308,-40.001390,0.000000,NaN,Inf,84.196700,-2.518951,0.998049,0.304869,0.231311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795694,68.379226,68.787248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446649,68.607422,14.497192,68.246906,-0.048911,0.033760,0.000000,14.342251,80.132713,-0.000329,68.411174,80.047217,68.586355,12.592529,68.669727,79.598029,68.095708,79.587854,-0.000526,0.030435,68.332064,16.090648,80.770460,0.165446,-40.000734,-0.000001,NaN,Inf,84.250964,-2.515711,1.009544,0.305115,0.232484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768484,68.364890,68.766597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463281,68.609348,14.471336,68.246356,-0.049567,0.033744,0.000000,14.337542,80.149904,-0.000145,68.418145,80.004172,68.596954,12.560089,68.684071,79.608477,68.091087,79.561597,-0.000525,0.030445,68.353104,16.144520,80.802298,0.166265,-40.001469,-0.000001,NaN,Inf,84.212356,-2.471237,1.003499,0.305311,0.232799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790718,68.379652,68.788158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460724,68.609348,14.406911,68.246356,-0.047979,0.033770,0.000000,14.337542,80.108554,-0.000538,68.429026,80.141269,68.601125,12.634638,68.687828,79.662748,68.077513,79.540865,-0.000524,0.030458,68.340020,16.120562,80.707503,0.166601,-40.001101,-0.000000,NaN,Inf,84.169162,-2.485636,1.000557,0.305677,0.232354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803200,68.362206,68.792046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430126,68.606596,14.401170,68.247733,-0.045715,0.033701,0.000000,14.342251,80.125358,-0.000615,68.439055,80.138831,68.613689,12.682412,68.685430,79.558751,68.104247,79.571856,-0.000523,0.030445,68.351718,16.144634,80.815329,0.167346,-40.000734,0.000001,NaN,Inf,84.176096,-2.487083,0.996279,0.305643,0.231870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822826,68.414270,68.819177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450235,68.607422,14.474591,68.248834,-0.046130,0.033721,0.000000,14.337970,80.147717,-0.000313,68.413198,80.045697,68.589823,12.600157,68.656984,79.576146,68.092341,79.565616,-0.000523,0.030409,68.346494,16.135759,80.776784,0.166695,-40.000367,0.000000,NaN,Inf,84.256394,-2.491364,0.997993,0.305081,0.232294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791899,68.365450,68.796475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
