OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:34:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.476595,68.607422,14.414709,68.244978,-0.047302,0.032983,0.000000,14.343250,80.052810,-0.000327,68.424815,80.116764,68.593996,12.619629,68.678202,79.676931,68.093647,79.527148,-0.000530,0.030522,68.335803,16.138741,80.765912,0.165097,-40.000682,-0.000001,NaN,Inf,84.164480,-2.509721,1.004116,0.304223,0.231114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847181,68.379187,68.802352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442807,68.607422,14.467449,68.242775,-0.048474,0.032892,0.000000,14.336115,80.147987,-0.000481,68.428502,80.022238,68.603192,12.570244,68.677009,79.638504,68.105676,79.592165,-0.000531,0.030506,68.342803,16.185100,80.782271,0.164750,-40.001128,0.000001,NaN,Inf,84.131148,-2.513159,0.995725,0.304795,0.231820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839339,68.370510,68.816035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465786,68.605220,14.420547,68.243326,-0.045076,0.033022,0.000000,14.335687,80.059302,-0.000187,68.426606,80.036104,68.606533,12.605866,68.699472,79.637424,68.103767,79.580636,-0.000529,0.030495,68.352481,16.156284,80.730285,0.163476,-40.001364,-0.000000,NaN,Inf,84.222784,-2.478082,1.001706,0.304497,0.231669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848497,68.368447,68.810802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466764,68.605220,14.517555,68.243326,-0.044812,0.033024,0.000000,14.339254,80.100134,-0.000399,68.412351,80.136322,68.562914,12.580561,68.662076,79.604322,68.062797,79.605099,-0.000529,0.030496,68.320838,16.135402,80.802705,0.163925,-40.001390,-0.000001,NaN,Inf,84.155791,-2.510723,1.006862,0.305308,0.231708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806130,68.365553,68.779001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437008,68.608797,14.402562,68.243326,-0.047393,0.032985,0.000000,14.334545,80.113076,-0.000470,68.428925,80.076546,68.615507,12.648606,68.673531,79.518123,68.096955,79.525625,-0.000530,0.030489,68.353977,16.117237,80.719843,0.163670,-40.001049,-0.000001,NaN,Inf,84.155592,-2.425836,1.003511,0.304988,0.232733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821736,68.377842,68.816045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437772,68.606596,14.554051,68.246631,-0.048547,0.032981,0.000000,14.339112,80.126631,-0.000348,68.432834,80.103692,68.600261,12.551708,68.703175,79.640523,68.117108,79.503420,-0.000530,0.030467,68.348796,16.081929,80.700915,0.163822,-40.001364,0.000000,NaN,Inf,84.239902,-2.517570,0.997614,0.305354,0.232466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836824,68.382544,68.830368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448854,68.606046,14.465654,68.243601,-0.048788,0.032931,0.000000,14.334688,80.129399,-0.000037,68.417574,80.099105,68.597168,12.602421,68.665163,79.608393,68.078453,79.491814,-0.000530,0.030459,68.319866,16.102119,80.671691,0.163684,-40.001731,-0.000001,NaN,Inf,84.235627,-2.553817,1.008054,0.306046,0.231935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817111,68.387765,68.784258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469585,68.606046,14.548351,68.243601,-0.046001,0.032981,0.000000,14.339682,80.154169,-0.000425,68.422068,80.096790,68.563080,12.626501,68.666815,79.655599,68.073416,79.568471,-0.000532,0.030468,68.326849,16.086602,80.679133,0.164371,-40.000629,-0.000000,NaN,Inf,84.204994,-2.523576,1.001163,0.304645,0.231478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831227,68.355742,68.791275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430759,68.607422,14.577560,68.244703,-0.044881,0.032991,0.000000,14.341966,80.049728,-0.000506,68.429387,80.100698,68.600962,12.599422,68.685586,79.635717,68.095341,79.538270,-0.000533,0.030483,68.342449,16.132206,80.714048,0.164084,-40.000944,-0.000001,NaN,Inf,84.148769,-2.462984,1.005444,0.305012,0.231692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846251,68.375762,68.800305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426890,68.608247,14.502841,68.246080,-0.046507,0.032981,0.000000,14.339540,80.135885,-0.000060,68.412389,80.145541,68.580745,12.529624,68.635016,79.613734,68.089863,79.566206,-0.000534,0.030465,68.334521,16.110745,80.712927,0.164603,-40.001180,-0.000001,NaN,Inf,84.255501,-2.506792,1.010173,0.305596,0.233036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843072,68.358446,68.799401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461273,68.608247,14.554391,68.243877,-0.048625,0.033044,0.000000,14.340681,80.056452,-0.000438,68.415512,80.082358,68.600308,12.520000,68.679112,79.639322,68.083861,79.496175,-0.000533,0.030463,68.331033,16.181298,80.777048,0.164230,-40.000708,-0.000001,NaN,Inf,84.266836,-2.481072,1.005265,0.305099,0.231906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840195,68.373030,68.816257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463861,68.606596,14.547570,68.241122,-0.048849,0.033018,0.000000,14.340253,80.087241,-0.000479,68.421851,80.149179,68.602888,12.575198,68.670053,79.571258,68.089415,79.533129,-0.000534,0.030469,68.337796,16.096690,80.750515,0.164792,-40.001967,-0.000001,NaN,Inf,84.168473,-2.532862,1.006438,0.305306,0.232088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849007,68.371453,68.800199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450351,68.606596,14.442577,68.241122,-0.046015,0.032972,0.000000,14.339397,80.073473,-0.000331,68.416894,80.044525,68.585272,12.614144,68.657420,79.537806,68.086500,79.514480,-0.000535,0.030440,68.320012,16.136693,80.727469,0.164061,-40.001469,-0.000001,NaN,Inf,84.164837,-2.504592,1.005787,0.305708,0.232923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795658,68.377111,68.785236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431356,68.606871,14.504340,68.240296,-0.045031,0.032962,0.000000,14.338826,80.087938,-0.000250,68.437944,80.093173,68.602785,12.632822,68.687825,79.709341,68.076101,79.540354,-0.000536,0.030437,68.333240,16.119549,80.758224,0.165270,-40.001757,0.000000,NaN,Inf,84.201483,-2.515193,0.999462,0.304684,0.232494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813170,68.390890,68.798114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454624,68.606596,14.449514,68.236991,-0.046562,0.032872,0.000000,14.337114,80.094561,-0.000459,68.410802,80.086425,68.590075,12.627032,68.686751,79.657920,68.075374,79.577166,-0.000536,0.030447,68.356912,16.179372,80.708543,0.164682,-40.001783,-0.000001,NaN,Inf,84.253327,-2.486042,1.005057,0.305655,0.231551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796306,68.381085,68.801958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445569,68.606321,14.422319,68.236715,-0.048501,0.032898,0.000000,14.337827,80.067490,-0.000441,68.418925,80.030285,68.573511,12.513557,68.661452,79.566551,68.091041,79.525969,-0.000537,0.030438,68.340240,16.124622,80.613483,0.165098,-40.000918,0.000000,NaN,Inf,84.189889,-2.458644,0.999646,0.304938,0.232883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773510,68.353705,68.812628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436760,68.606321,14.513719,68.236715,-0.048683,0.032893,0.000000,14.339968,80.102972,-0.000109,68.429917,80.036974,68.589621,12.604275,68.678399,79.640239,68.097954,79.613485,-0.000538,0.030409,68.336778,16.161714,80.729834,0.164638,-40.000944,0.000000,NaN,Inf,84.214186,-2.511406,0.998391,0.303873,0.230587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773413,68.361922,68.804162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445705,68.607422,14.450595,68.237817,-0.045854,0.032983,0.000000,14.334260,80.090563,-0.000377,68.411706,80.095266,68.606967,12.594978,68.671639,79.557605,68.098738,79.536603,-0.000538,0.030395,68.342106,16.084625,80.734079,0.164441,-40.001810,-0.000001,NaN,Inf,84.238101,-2.454919,1.005331,0.303773,0.230715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774967,68.392579,68.822398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469228,68.607146,14.441382,68.234237,-0.044949,0.032936,0.000000,14.340539,80.075105,-0.000383,68.432408,80.036245,68.595277,12.607945,68.682393,79.695570,68.092147,79.590875,-0.000537,0.030401,68.322733,16.208231,80.701037,0.163470,-40.001495,-0.000000,NaN,Inf,84.195553,-2.506226,1.000338,0.304783,0.231034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768680,68.397098,68.816642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441567,68.606046,14.478783,68.233135,-0.046895,0.032943,0.000000,14.339825,80.162811,-0.000047,68.447179,80.085887,68.607587,12.540513,68.697617,79.665521,68.104530,79.625748,-0.000538,0.030432,68.359856,16.122025,80.687597,0.163707,-40.001810,0.000000,NaN,Inf,84.150836,-2.465487,0.998076,0.304202,0.231672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792624,68.399020,68.834004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438894,68.605220,14.425906,68.233686,-0.048672,0.032913,0.000000,14.333546,80.133160,-0.000265,68.410607,80.056055,68.597193,12.636514,68.664772,79.677169,68.073515,79.590086,-0.000538,0.030429,68.328187,16.262609,80.773829,0.162742,-40.000865,-0.000000,NaN,Inf,84.224774,-2.452616,1.002577,0.305023,0.231129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758129,68.367002,68.790127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465468,68.605220,14.530849,68.233686,-0.048077,0.032928,0.000000,14.340253,80.089202,-0.000346,68.404694,80.141544,68.596642,12.594773,68.678355,79.624389,68.077539,79.548474,-0.000538,0.030432,68.321025,16.172173,80.667304,0.163447,-40.000498,0.000000,NaN,Inf,84.231204,-2.447427,0.999100,0.303882,0.231671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744280,68.359384,68.799551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451606,68.605220,14.501552,68.233686,-0.045388,0.032959,0.000000,14.339112,80.080379,-0.000058,68.420313,80.016950,68.592681,12.545020,68.664831,79.631559,68.085786,79.525131,-0.000539,0.030426,68.319303,16.217470,80.677909,0.162643,-40.001731,-0.000001,NaN,Inf,84.159105,-2.481596,1.004520,0.304310,0.231566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761928,68.359578,68.791587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437716,68.607972,14.483037,68.230931,-0.045196,0.032963,0.000000,14.341252,80.010934,-0.000026,68.428372,80.095761,68.627970,12.630028,68.693897,79.732465,68.105546,79.542127,-0.000539,0.030424,68.337711,16.171859,80.701424,0.163261,-40.001154,-0.000001,NaN,Inf,84.196702,-2.506759,1.003456,0.303688,0.230564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799294,68.382827,68.808841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443893,68.607422,14.548312,68.234787,-0.047726,0.033026,0.000000,14.339397,80.054024,-0.000098,68.428103,80.072627,68.609443,12.583313,68.689913,79.611961,68.085732,79.514969,-0.000540,0.030392,68.341576,16.164589,80.741011,0.162119,-40.001390,-0.000000,NaN,Inf,84.237154,-2.514201,1.003139,0.305231,0.231333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785754,68.380090,68.824775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468326,68.609348,14.502872,68.234512,-0.049019,0.033045,0.000000,14.341538,80.124645,0.000199,68.431075,80.107905,68.596226,12.597852,68.672119,79.620947,68.089557,79.508785,-0.000539,0.030417,68.342486,16.108969,80.771215,0.162332,-40.001180,-0.000001,NaN,Inf,84.219835,-2.514069,1.007229,0.304608,0.231558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781679,68.378507,68.806575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450507,68.609348,14.468405,68.234512,-0.048070,0.033104,0.000000,14.337685,80.057214,0.000207,68.413295,80.080498,68.583273,12.655824,68.672880,79.615464,68.087033,79.511951,-0.000538,0.030440,68.318888,16.127433,80.662614,0.162707,-40.001521,0.000000,NaN,Inf,84.167806,-2.480396,0.997886,0.304065,0.230835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741300,68.376774,68.779536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433700,68.606596,14.541699,68.235338,-0.045427,0.033102,0.000000,14.342251,80.066847,-0.000074,68.434628,80.110080,68.591357,12.611615,68.688449,79.599659,68.108936,79.552594,-0.000539,0.030437,68.332814,16.168428,80.790692,0.163034,-40.000761,-0.000000,NaN,Inf,84.203812,-2.517559,1.001239,0.304022,0.231871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786368,68.384030,68.825941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443893,68.607422,14.437839,68.238368,-0.045196,0.033080,0.000000,14.344249,80.137816,-0.000109,68.409967,80.029072,68.593430,12.627642,68.659345,79.620562,68.067880,79.510517,-0.000540,0.030419,68.333748,16.151719,80.751084,0.162272,-40.001023,-0.000001,NaN,Inf,84.246688,-2.510009,1.007482,0.305481,0.232530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770988,68.374879,68.813584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470620,68.608797,14.459996,68.240021,-0.047668,0.033077,0.000000,14.339112,80.131371,0.000039,68.421454,80.106453,68.592809,12.593305,68.673689,79.591630,68.104399,79.539986,-0.000541,0.030427,68.353523,16.128203,80.671709,0.162229,-40.001075,0.000000,NaN,Inf,84.219835,-2.499445,0.999581,0.305944,0.232264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788651,68.372179,68.813096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460915,68.608797,14.463010,68.240021,-0.048627,0.033117,0.000000,14.338683,80.078643,-0.000342,68.404090,80.110736,68.601994,12.612778,68.669575,79.683773,68.078178,79.534987,-0.000542,0.030417,68.339440,16.113827,80.622660,0.161536,-40.000682,0.000000,NaN,Inf,84.148714,-2.514606,0.999266,0.303538,0.230828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792849,68.386357,68.808915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429681,68.607146,14.414191,68.237817,-0.048595,0.033105,0.000000,14.340396,80.078721,-0.000385,68.418341,80.147372,68.583898,12.594100,68.685144,79.622087,68.096274,79.550249,-0.000542,0.030426,68.323943,16.185936,80.683599,0.162464,-40.001101,-0.000000,NaN,Inf,84.175029,-2.492007,1.000145,0.303736,0.231032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798024,68.383636,68.804146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424856,68.606596,14.508872,68.238368,-0.045856,0.033155,0.000000,14.334260,80.041041,-0.000232,68.429678,80.127104,68.598027,12.598730,68.683897,79.582866,68.108108,79.536603,-0.000544,0.030430,68.331163,16.107927,80.669468,0.161893,-40.001547,0.000000,NaN,Inf,84.258154,-2.499046,0.998927,0.303114,0.230819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786805,68.388209,68.833839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460342,68.606871,14.455093,68.241122,-0.045982,0.033149,0.000000,14.340111,80.084810,-0.000482,68.409244,80.057909,68.578155,12.632965,68.690208,79.628158,68.065074,79.535925,-0.000543,0.030422,68.320207,16.272291,80.662429,0.161831,-40.000997,-0.000001,NaN,Inf,84.270713,-2.520767,1.005824,0.303678,0.230607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789373,68.378306,68.805377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461032,68.605495,14.431981,68.241673,-0.048448,0.033171,0.000000,14.335687,80.059793,-0.000513,68.412612,80.115536,68.603278,12.598689,68.684577,79.691370,68.077197,79.570189,-0.000545,0.030418,68.327301,16.098524,80.662248,0.163445,-40.000472,0.000000,NaN,Inf,84.180461,-2.515322,0.999637,0.303397,0.230569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787900,68.379742,68.794223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437454,68.605495,14.521241,68.241673,-0.049290,0.033149,0.000000,14.343678,80.049479,-0.000196,68.419364,80.114106,68.608853,12.611248,68.689322,79.647046,68.081503,79.569529,-0.000547,0.030413,68.321659,16.198735,80.669423,0.163412,-40.001600,0.000000,NaN,Inf,84.171408,-2.465522,0.997991,0.303715,0.230775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798045,68.381162,68.805590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459127,68.608522,14.418117,68.244703,-0.046830,0.033154,0.000000,14.342108,80.061475,-0.000241,68.427290,80.054221,68.600601,12.620445,68.681899,79.666174,68.090318,79.583140,-0.000546,0.030406,68.327944,16.141046,80.705543,0.163458,-40.000629,-0.000001,NaN,Inf,84.235391,-2.470305,1.005803,0.303741,0.231425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788132,68.395356,68.801933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464681,68.607422,14.547168,68.246631,-0.045600,0.033188,0.000000,14.342679,80.117778,-0.000394,68.426504,80.132762,68.583914,12.600298,68.678925,79.628282,68.093684,79.460301,-0.000545,0.030423,68.357340,16.080574,80.647866,0.163826,-40.000997,0.000000,NaN,Inf,84.179601,-2.469260,0.997164,0.304288,0.231671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796793,68.404022,68.808622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456287,68.607697,14.445587,68.249936,-0.045673,0.033227,0.000000,14.339825,79.996432,-0.000291,68.420329,80.100344,68.582748,12.656170,68.693555,79.585172,68.092039,79.543638,-0.000545,0.030442,68.334617,16.096098,80.694286,0.164003,-40.000734,-0.000001,NaN,Inf,84.163440,-2.561657,1.005703,0.303706,0.231230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795628,68.382485,68.806977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439035,68.607697,14.548626,68.249936,-0.047515,0.033176,0.000000,14.338113,80.082322,0.000146,68.430883,80.047464,68.600304,12.648095,68.689084,79.671305,68.083958,79.502911,-0.000546,0.030457,68.326168,16.113749,80.690290,0.163830,-40.000734,0.000000,NaN,Inf,84.186479,-2.499600,0.999260,0.304484,0.231859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792406,68.370946,68.808874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692663,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442344,68.606871,14.533075,68.249385,-0.049272,0.033149,0.000000,14.337685,80.052638,-0.000133,68.437635,80.046386,68.628183,12.641795,68.684549,79.668921,68.103649,79.516032,-0.000545,0.030447,68.340373,16.165666,80.686435,0.164775,-40.001259,-0.000001,NaN,Inf,84.233299,-2.521036,1.007590,0.304999,0.232580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821946,68.378883,68.834369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692737,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457891,68.605770,14.427364,68.246080,-0.046681,0.033176,0.000000,14.336971,80.057481,-0.000031,68.411796,80.044048,68.601324,12.609108,68.663084,79.691514,68.088018,79.575718,-0.000544,0.030439,68.331032,16.150677,80.684743,0.163278,-40.000446,-0.000001,NaN,Inf,84.210706,-2.527802,1.006280,0.304818,0.232211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803814,68.374877,68.809192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458998,68.607146,14.490010,68.246631,-0.045707,0.033150,0.000000,14.340111,80.063399,0.000396,68.435258,80.117848,68.597686,12.668037,68.690623,79.633536,68.102918,79.540332,-0.000545,0.030435,68.332618,16.130187,80.582645,0.163375,-40.001678,0.000000,NaN,Inf,84.180202,-2.472338,0.997889,0.304063,0.231602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828848,68.406991,68.828653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429014,68.605495,14.506472,68.246080,-0.046553,0.033169,0.000000,14.342679,80.146543,0.000015,68.423541,80.109371,68.594901,12.648747,68.669962,79.689725,68.060762,79.551553,-0.000546,0.030449,68.314266,16.223171,80.623882,0.162601,-40.001180,-0.000000,NaN,Inf,84.178576,-2.512875,1.002145,0.304425,0.232101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809026,68.368036,68.796498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444977,68.605495,14.514560,68.246080,-0.049210,0.033211,0.000000,14.339825,80.127999,-0.000177,68.408654,80.082801,68.579082,12.656985,68.672013,79.685078,68.071964,79.511643,-0.000546,0.030467,68.312587,16.244274,80.612381,0.163311,-40.000525,-0.000001,NaN,Inf,84.258316,-2.462589,1.005368,0.304190,0.232028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825205,68.365930,68.800213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471372,68.608522,14.554729,68.244978,-0.049306,0.033255,0.000000,14.338683,80.017681,-0.000048,68.423552,80.063629,68.601868,12.622403,68.666123,79.636184,68.090295,79.566819,-0.000546,0.030465,68.323787,16.148943,80.751719,0.162380,-40.001259,-0.000001,NaN,Inf,84.214968,-2.502713,1.004817,0.304498,0.232881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814331,68.375422,68.799417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464914,68.606321,14.422527,68.244428,-0.047462,0.033299,0.000000,14.341109,80.059659,-0.000137,68.418160,80.028207,68.583729,12.587962,68.678740,79.637632,68.076133,79.563858,-0.000546,0.030477,68.338647,16.105095,80.743050,0.163418,-40.000970,-0.000001,NaN,Inf,84.146400,-2.481061,1.005760,0.306209,0.232613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805750,68.374736,68.793159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426703,68.607422,14.484113,68.241122,-0.045664,0.033265,0.000000,14.339254,80.030346,-0.000515,68.414003,80.072322,68.599536,12.623137,68.684576,79.592750,68.082341,79.467977,-0.000545,0.030469,68.326213,16.138684,80.665326,0.162761,-40.001626,0.000000,NaN,Inf,84.161707,-2.469042,0.997070,0.304500,0.232427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814077,68.380572,68.806843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432155,68.605495,14.535040,68.239470,-0.046644,0.033233,0.000000,14.334117,80.038937,-0.000360,68.428818,80.087976,68.603465,12.602339,68.690584,79.671221,68.116389,79.529441,-0.000546,0.030477,68.334436,16.196394,80.752863,0.163094,-40.000656,-0.000001,NaN,Inf,84.266518,-2.544748,1.003979,0.304048,0.232042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818836,68.388244,68.809289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457392,68.605495,14.425742,68.239470,-0.049085,0.033222,0.000000,14.337685,80.071924,-0.000156,68.426664,80.060843,68.603767,12.690570,68.682988,79.622472,68.073471,79.501667,-0.000546,0.030466,68.340135,16.095270,80.720046,0.163131,-40.001888,-0.000001,NaN,Inf,84.249784,-2.534237,1.007129,0.305161,0.232275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817476,68.392288,68.823742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465768,68.607146,14.489413,68.242500,-0.048987,0.033239,0.000000,14.336686,80.058504,-0.000483,68.408819,80.086159,68.600767,12.663797,68.666684,79.552860,68.091257,79.536254,-0.000547,0.030479,68.322675,16.114127,80.699468,0.163341,-40.001600,0.000000,NaN,Inf,84.181281,-2.511451,0.997811,0.304883,0.232674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831512,68.384297,68.810766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443144,68.608522,14.451370,68.240296,-0.047156,0.033237,0.000000,14.330977,79.999351,-0.000506,68.419811,80.083862,68.594155,12.638024,68.648015,79.631411,68.067400,79.447946,-0.000548,0.030461,68.319213,16.069693,80.613649,0.162984,-40.001128,-0.000000,NaN,Inf,84.160216,-2.504168,1.001635,0.304507,0.231621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799139,68.364795,68.792327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434108,68.606046,14.530469,68.241122,-0.045463,0.033296,0.000000,14.338398,80.088491,-0.000213,68.423088,80.127344,68.585693,12.694546,68.665324,79.599228,68.077354,79.530294,-0.000547,0.030475,68.342756,16.144555,80.744254,0.163663,-40.000288,-0.000000,NaN,Inf,84.222968,-2.544333,1.000570,0.304422,0.231791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812700,68.400398,68.828037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.998879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436044,68.606046,14.455473,68.241122,-0.045700,0.033303,0.000000,14.333974,80.132608,-0.000454,68.435404,80.099204,68.597404,12.688980,68.702395,79.602138,68.096828,79.605695,-0.000545,0.030482,68.345995,16.107969,80.615014,0.163176,-40.000656,-0.000001,NaN,Inf,84.245027,-2.494585,1.006676,0.304741,0.232007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802388,68.383428,68.815503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468860,68.607972,14.407302,68.242224,-0.048697,0.033304,0.000000,14.341252,80.079087,-0.000506,68.404478,80.097873,68.593815,12.686960,68.660562,79.661080,68.079401,79.548820,-0.000545,0.030466,68.327424,16.139533,80.737156,0.163962,-40.000892,-0.000000,NaN,Inf,84.239770,-2.459434,1.001346,0.305293,0.232314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792150,68.391478,68.805566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441534,68.606871,14.451365,68.241122,-0.047967,0.033354,0.000000,14.339825,80.127345,-0.000171,68.444238,80.050963,68.608942,12.631701,68.687333,79.624450,68.098658,79.532374,-0.000545,0.030474,68.354843,16.149593,80.767544,0.164019,-40.000629,0.000001,NaN,Inf,84.146085,-2.475085,0.995746,0.306256,0.232397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805199,68.394971,68.826473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433430,68.606321,14.463882,68.243326,-0.045389,0.033308,0.000000,14.340539,80.076576,-0.000411,68.419379,80.067108,68.623416,12.620832,68.684353,79.625815,68.084014,79.515948,-0.000545,0.030495,68.334493,16.127169,80.651599,0.164583,-40.001259,-0.000000,NaN,Inf,84.225688,-2.514380,1.000681,0.303944,0.232103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794325,68.390743,68.823058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468233,68.606321,14.468198,68.239745,-0.045480,0.033354,0.000000,14.337970,80.051943,-0.000473,68.440365,80.099301,68.592860,12.632619,68.674987,79.617054,68.097667,79.610018,-0.000545,0.030446,68.338559,16.127062,80.697163,0.164059,-40.001574,-0.000000,NaN,Inf,84.247146,-2.511642,1.002110,0.305316,0.232456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802414,68.369735,68.813432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461003,68.606321,14.472886,68.239745,-0.047230,0.033327,0.000000,14.338969,80.136458,-0.000174,68.431498,80.034676,68.599724,12.633291,68.675203,79.725781,68.093310,79.541476,-0.000545,0.030433,68.360275,16.186150,80.701262,0.164302,-40.001338,0.000000,NaN,Inf,84.152709,-2.457143,0.999998,0.304734,0.231356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791826,68.389075,68.819051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426800,68.605220,14.422613,68.241673,-0.048875,0.033326,0.000000,14.336400,80.165597,-0.000023,68.422890,80.086686,68.601753,12.612942,68.693029,79.632760,68.077987,79.532867,-0.000543,0.030439,68.353721,16.141245,80.686782,0.164176,-40.001783,-0.000000,NaN,Inf,84.172311,-2.502437,1.000822,0.305135,0.232275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785960,68.386532,68.808309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435755,68.607422,14.467511,68.242500,-0.048947,0.033358,0.000000,14.340111,80.144137,-0.000179,68.449005,80.111838,68.610038,12.618936,68.686766,79.634025,68.111775,79.515030,-0.000542,0.030460,68.350108,16.138556,80.697998,0.165552,-40.000603,0.000000,NaN,Inf,84.264056,-2.493353,0.999710,0.305486,0.231658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786764,68.404797,68.812572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698386,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459914,68.608247,14.435149,68.240847,-0.046252,0.033362,0.000000,14.337256,80.085388,-0.000075,68.414565,80.057978,68.609444,12.540881,68.672454,79.631171,68.097045,79.562780,-0.000542,0.030474,68.350758,16.168356,80.709175,0.165037,-40.001626,-0.000000,NaN,Inf,84.241930,-2.540068,1.002200,0.305452,0.232681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786586,68.387574,68.818628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453167,68.606871,14.477957,68.241673,-0.045601,0.033397,0.000000,14.340967,80.113941,0.000255,68.409543,80.075983,68.581315,12.632842,68.676325,79.643193,68.081591,79.540699,-0.000543,0.030468,68.341594,16.153032,80.723328,0.165217,-40.001233,0.000000,NaN,Inf,84.177193,-2.490735,0.998287,0.304923,0.232239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765523,68.377726,68.786979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
