OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:37:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.440208,68.605770,14.531848,68.244428,-0.046218,0.033886,0.000000,14.341252,80.092816,-0.000004,68.418459,80.092837,68.592458,12.614205,68.657541,79.693676,68.083087,79.518947,-0.000523,0.030319,68.344735,16.086859,80.817756,0.163061,-40.001049,-0.000000,NaN,Inf,84.250825,-2.515006,1.001258,0.304919,0.231762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765861,68.376817,68.803018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463913,68.605770,14.451468,68.241398,-0.048688,0.033858,0.000000,14.339682,80.110532,-0.000207,68.422107,80.027105,68.591206,12.584088,68.666266,79.636042,68.091335,79.565206,-0.000522,0.030342,68.334330,16.063957,80.625127,0.162051,-40.001338,-0.000001,NaN,Inf,84.228189,-2.508542,1.006346,0.304282,0.231129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762115,68.370991,68.804196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455843,68.606046,14.460725,68.241398,-0.048194,0.033876,0.000000,14.340824,80.114942,-0.000096,68.431336,80.091922,68.611012,12.540533,68.687326,79.630990,68.092730,79.509704,-0.000521,0.030339,68.343574,16.134510,80.772786,0.162695,-40.000603,0.000000,NaN,Inf,84.163869,-2.483268,0.999140,0.304298,0.231193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772364,68.375839,68.805175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444448,68.604119,14.466492,68.240847,-0.046272,0.033868,0.000000,14.338969,80.054086,-0.000080,68.433727,80.087793,68.607202,12.638675,68.695569,79.644781,68.102207,79.551270,-0.000521,0.030315,68.334805,16.100165,80.661451,0.162611,-40.001259,-0.000000,NaN,Inf,84.186032,-2.524885,1.000338,0.303929,0.231833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768969,68.382837,68.800517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466272,68.604119,14.438746,68.240847,-0.045142,0.033875,0.000000,14.339254,80.137234,-0.000205,68.394393,79.979895,68.571393,12.690508,68.650188,79.555102,68.059263,79.521356,-0.000521,0.030285,68.308640,16.111609,80.781168,0.163670,-40.000787,-0.000000,NaN,Inf,84.215027,-2.504237,1.001526,0.304072,0.231956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753939,68.364474,68.780041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.998928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472815,68.605495,14.436756,68.240847,-0.046255,0.033867,0.000000,14.343535,80.143150,-0.000164,68.401842,80.048663,68.599080,12.622198,68.677052,79.669557,68.079240,79.541145,-0.000520,0.030304,68.331400,16.179558,80.700281,0.163482,-40.000551,0.000000,NaN,Inf,84.155825,-2.482972,0.998097,0.304450,0.231496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771651,68.377205,68.805822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444965,68.607972,14.489492,68.242224,-0.048209,0.033841,0.000000,14.337256,80.110067,0.000133,68.420829,80.058953,68.591465,12.652296,68.670682,79.691310,68.075079,79.581553,-0.000519,0.030281,68.331810,16.117487,80.677033,0.164529,-40.001285,0.000000,NaN,Inf,84.139463,-2.488607,0.997509,0.304765,0.232374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778165,68.370003,68.801247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434731,68.606871,14.418251,68.243326,-0.046720,0.033808,0.000000,14.335972,80.108292,-0.000135,68.408807,80.094542,68.603591,12.593917,68.687801,79.595009,68.080434,79.498159,-0.000519,0.030264,68.325557,16.159359,80.799586,0.164584,-40.000656,-0.000000,NaN,Inf,84.217477,-2.455170,1.003083,0.305254,0.232212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747490,68.386708,68.806183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469043,68.606871,14.445091,68.243326,-0.044864,0.033803,0.000000,14.340681,80.124769,-0.000133,68.426705,80.062703,68.600240,12.627826,68.690683,79.655131,68.092640,79.596405,-0.000519,0.030254,68.355061,16.152090,80.688942,0.165552,-40.001338,0.000000,NaN,Inf,84.220914,-2.531429,0.998859,0.304319,0.232596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774474,68.392501,68.816304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470800,68.606321,14.510911,68.242500,-0.045819,0.033799,0.000000,14.340111,80.102134,0.000296,68.418187,80.073503,68.582101,12.603928,68.677943,79.626691,68.072418,79.585713,-0.000521,0.030262,68.314692,16.156278,80.673361,0.164672,-40.000813,0.000000,NaN,Inf,84.151063,-2.461975,0.998345,0.304775,0.232211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762984,68.375602,68.799004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446028,68.608247,14.445244,68.245529,-0.047746,0.033812,0.000000,14.342679,80.162560,0.000172,68.415943,79.959116,68.602048,12.578766,68.686672,79.673753,68.098848,79.501275,-0.000522,0.030265,68.358340,16.150149,80.676093,0.165103,-40.000839,-0.000000,NaN,Inf,84.145752,-2.449496,1.002772,0.304884,0.231692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743453,68.393478,68.821262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437844,68.608797,14.547835,68.245254,-0.048236,0.033830,0.000000,14.340396,80.028546,0.000097,68.440343,80.053483,68.583715,12.691160,68.681635,79.658594,68.083923,79.534088,-0.000522,0.030256,68.351768,16.084034,80.657983,0.164147,-40.001678,0.000000,NaN,Inf,84.214867,-2.537112,0.999946,0.304716,0.231605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765844,68.377632,68.783076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440194,68.605770,14.447861,68.245254,-0.047516,0.033803,0.000000,14.335829,80.092950,0.000394,68.420825,80.064348,68.573320,12.617265,68.677889,79.622899,68.080897,79.448228,-0.000523,0.030266,68.339249,16.067324,80.672506,0.164809,-40.000839,-0.000001,NaN,Inf,84.237636,-2.498403,1.007618,0.304384,0.231718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761683,68.364322,68.804568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461707,68.605770,14.537874,68.245254,-0.045155,0.033759,0.000000,14.344820,80.104392,0.000387,68.412522,80.083410,68.595885,12.602113,68.680507,79.684694,68.082097,79.512883,-0.000524,0.030266,68.331346,16.116846,80.652781,0.164562,-40.000970,-0.000000,NaN,Inf,84.228226,-2.557625,1.000531,0.304641,0.232355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752665,68.384402,68.802444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458786,68.606871,14.508527,68.247182,-0.045424,0.033775,0.000000,14.341538,80.127750,0.000101,68.435881,80.008493,68.583396,12.596710,68.677991,79.659084,68.082339,79.526904,-0.000524,0.030275,68.324971,16.118322,80.753920,0.164708,-40.001180,-0.000001,NaN,Inf,84.169851,-2.511948,1.005267,0.304280,0.231550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760539,68.380223,68.816814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432072,68.604945,14.452402,68.247182,-0.047811,0.033744,0.000000,14.337542,80.052495,0.000112,68.418147,80.057777,68.589182,12.650461,68.676712,79.619233,68.081526,79.547884,-0.000526,0.030293,68.333259,16.157811,80.631634,0.163795,-40.001154,-0.000001,NaN,Inf,84.178875,-2.502027,1.003440,0.305129,0.232401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757598,68.364808,68.813508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441197,68.605770,14.575984,68.243877,-0.048407,0.033721,0.000000,14.337685,80.041688,0.000134,68.422272,79.999279,68.603484,12.628418,68.681042,79.672507,68.091917,79.549986,-0.000527,0.030244,68.337804,16.062616,80.753983,0.164174,-40.000341,-0.000001,NaN,Inf,84.238235,-2.479178,1.005302,0.304596,0.231263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754862,68.387847,68.824723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459887,68.605220,14.487613,68.245805,-0.047632,0.033644,0.000000,14.336115,80.082775,-0.000170,68.430159,80.055700,68.597536,12.705312,68.675924,79.604768,68.096534,79.516911,-0.000527,0.030257,68.351078,16.138170,80.744745,0.164640,-40.000970,-0.000001,NaN,Inf,84.225503,-2.494878,1.009333,0.304262,0.232029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741850,68.398942,68.825182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459553,68.605220,14.476058,68.245805,-0.045229,0.033595,0.000000,14.339682,80.039273,-0.000160,68.422509,80.001927,68.579435,12.563371,68.675692,79.682654,68.068455,79.445388,-0.000528,0.030251,68.346724,16.192278,80.632306,0.164505,-40.000603,-0.000000,NaN,Inf,84.174238,-2.523465,1.001917,0.303647,0.230687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726242,68.368361,68.803354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432187,68.605495,14.527261,68.246356,-0.045487,0.033574,0.000000,14.336543,80.016848,0.000104,68.413639,80.064250,68.578933,12.652724,68.663966,79.709665,68.082390,79.509177,-0.000527,0.030230,68.327089,16.096590,80.758389,0.164431,-40.001128,-0.000000,NaN,Inf,84.175143,-2.547244,1.001141,0.303652,0.230776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738623,68.386152,68.806476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434259,68.605220,14.420778,68.245254,-0.047112,0.033577,0.000000,14.342679,80.022657,-0.000149,68.427215,80.099462,68.611649,12.697195,68.695445,79.734707,68.098559,79.528372,-0.000527,0.030221,68.342341,16.060226,80.742498,0.164791,-40.000656,-0.000001,NaN,Inf,84.249694,-2.514926,1.006588,0.303821,0.230544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736016,68.393106,68.811416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470281,68.604395,14.504663,68.246080,-0.048579,0.033566,0.000000,14.343821,80.120227,-0.000177,68.436685,80.081112,68.597342,12.612369,68.696514,79.605303,68.110176,79.545022,-0.000529,0.030215,68.367538,16.064486,80.772846,0.164289,-40.001338,0.000000,NaN,Inf,84.243793,-2.517183,0.999066,0.304737,0.232021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760771,68.417871,68.825518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446866,68.607422,14.521000,68.247457,-0.047592,0.033526,0.000000,14.334830,80.080183,0.000121,68.418435,80.104284,68.609938,12.591797,68.707867,79.656288,68.083894,79.556763,-0.000527,0.030245,68.347191,16.106692,80.830261,0.163951,-40.001180,-0.000000,NaN,Inf,84.145231,-2.516735,1.002376,0.304924,0.231614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741370,68.372686,68.807148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433537,68.607422,14.464400,68.247457,-0.045325,0.033526,0.000000,14.335401,80.106577,-0.000123,68.425058,80.060834,68.600699,12.621404,68.681997,79.630131,68.085160,79.457594,-0.000530,0.030260,68.330257,16.078711,80.712052,0.164462,-40.000970,0.000000,NaN,Inf,84.148309,-2.504646,0.998847,0.305200,0.232175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739195,68.385061,68.803427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451294,68.605770,14.494256,68.245805,-0.045902,0.033508,0.000000,14.335259,80.135363,-0.000166,68.418668,80.031940,68.599603,12.570529,68.676329,79.606193,68.079971,79.565680,-0.000530,0.030275,68.333367,16.058385,80.695593,0.164340,-40.001757,-0.000000,NaN,Inf,84.247953,-2.555096,1.002138,0.305431,0.232414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726879,68.377313,68.811539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462718,68.604670,14.418905,68.249110,-0.047533,0.033519,0.000000,14.336257,80.069026,-0.000023,68.410929,80.096127,68.570006,12.592245,68.665013,79.667494,68.054296,79.612060,-0.000531,0.030290,68.312384,16.066768,80.675055,0.164648,-40.000944,-0.000000,NaN,Inf,84.198100,-2.471561,1.002973,0.305623,0.232389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725125,68.362670,68.792113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459679,68.605495,14.437979,68.247733,-0.048187,0.033526,0.000000,14.340824,80.111019,0.000003,68.415577,80.039130,68.574551,12.578705,68.672053,79.613389,68.067295,79.501378,-0.000533,0.030298,68.313732,16.090369,80.731996,0.164628,-40.001678,0.000000,NaN,Inf,84.166010,-2.412292,0.996971,0.304630,0.231869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716371,68.348092,68.773938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441095,68.605495,14.554226,68.247733,-0.046976,0.033572,0.000000,14.336828,80.089209,-0.000142,68.406556,80.117815,68.583731,12.591348,68.656710,79.650463,68.080246,79.555170,-0.000533,0.030266,68.325784,16.140196,80.739911,0.164596,-40.000839,0.000000,NaN,Inf,84.175078,-2.505485,0.998499,0.305739,0.233676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725551,68.371412,68.796854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436997,68.607697,14.496465,68.252140,-0.045148,0.033511,0.000000,14.344106,80.127704,-0.000159,68.434298,80.037214,68.607240,12.642670,68.667756,79.593528,68.091140,79.529636,-0.000534,0.030276,68.334964,16.205727,80.734462,0.164787,-40.000813,-0.000001,NaN,Inf,84.225505,-2.479452,1.007834,0.306532,0.233160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726204,68.396178,68.806079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471895,68.606321,14.409985,68.252415,-0.046811,0.033619,0.000000,14.345533,80.041038,0.000245,68.437443,80.014600,68.586845,12.668403,68.683520,79.694535,68.087239,79.498578,-0.000535,0.030318,68.360027,16.122318,80.778311,0.164663,-40.001049,-0.000001,NaN,Inf,84.238832,-2.508848,1.004119,0.305639,0.232556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746950,68.389078,68.807582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467577,68.606596,14.537016,68.251589,-0.048658,0.033607,0.000000,14.340396,80.032959,-0.000133,68.421490,80.045524,68.605626,12.672727,68.688173,79.579876,68.094872,79.495890,-0.000535,0.030307,68.355627,16.127354,80.735484,0.163535,-40.000997,-0.000001,NaN,Inf,84.199167,-2.447980,1.005061,0.305198,0.232830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741629,68.400384,68.812301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443212,68.606321,14.447273,68.251864,-0.048351,0.033567,0.000000,14.338683,80.129962,-0.000145,68.413535,80.038938,68.592474,12.604622,68.657142,79.650689,68.085196,79.523234,-0.000538,0.030334,68.333188,16.062794,80.708481,0.164306,-40.001416,-0.000001,NaN,Inf,84.154761,-2.537040,1.004800,0.304891,0.232438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738035,68.373507,68.791413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434974,68.606321,14.505803,68.251864,-0.047039,0.033570,0.000000,14.341395,80.043273,-0.000002,68.399844,80.035152,68.575042,12.691507,68.669634,79.582342,68.070159,79.469464,-0.000538,0.030334,68.319888,16.015786,80.738277,0.163420,-40.001888,-0.000000,NaN,Inf,84.220583,-2.507545,1.000281,0.305052,0.232337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741381,68.384338,68.783865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455230,68.604670,14.533314,68.252415,-0.045835,0.033547,0.000000,14.342965,80.123293,-0.000385,68.427998,80.121352,68.596274,12.632393,68.677155,79.631175,68.085627,79.523761,-0.000539,0.030315,68.327414,16.151255,80.774110,0.163900,-40.000682,-0.000001,NaN,Inf,84.242950,-2.531486,1.004907,0.304631,0.232454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734354,68.393937,68.814697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462963,68.605220,14.425559,68.248834,-0.046980,0.033540,0.000000,14.337256,80.040279,-0.000533,68.402945,80.145045,68.578205,12.700255,68.669888,79.709401,68.077441,79.552007,-0.000539,0.030319,68.320514,16.107806,80.681439,0.162468,-40.000839,-0.000001,NaN,Inf,84.186320,-2.507593,1.005402,0.304440,0.231905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710882,68.375445,68.788649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449217,68.605495,14.491286,68.248284,-0.048947,0.033464,0.000000,14.335116,80.036668,-0.000389,68.423127,80.122925,68.597709,12.596161,68.677344,79.652662,68.089868,79.505791,-0.000540,0.030317,68.343622,16.103696,80.676361,0.162132,-40.000997,0.000000,NaN,Inf,84.165897,-2.478938,0.997414,0.305045,0.232253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739530,68.381654,68.808132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437712,68.605495,14.436969,68.248284,-0.049136,0.033440,0.000000,14.337970,80.031350,-0.000280,68.428971,80.035626,68.602011,12.627562,68.675827,79.619987,68.094507,79.540967,-0.000542,0.030318,68.332109,16.201232,80.759326,0.161152,-40.001128,-0.000000,NaN,Inf,84.203461,-2.524859,1.002912,0.305188,0.232426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735104,68.379722,68.811521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436434,68.604395,14.424675,68.249661,-0.047061,0.033463,0.000000,14.337970,80.083650,-0.000634,68.417298,80.037413,68.590677,12.550892,68.657423,79.639871,68.066532,79.472242,-0.000543,0.030338,68.337783,16.158403,80.690473,0.161261,-40.001311,0.000000,NaN,Inf,84.234689,-2.504003,0.999949,0.304979,0.231625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737069,68.396238,68.792291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465471,68.605495,14.511607,68.249936,-0.045986,0.033476,0.000000,14.336257,80.035848,-0.000459,68.449562,80.155579,68.612216,12.615572,68.699753,79.581279,68.099862,79.528644,-0.000544,0.030353,68.361416,16.118293,80.726450,0.160836,-40.000839,0.000000,NaN,Inf,84.237060,-2.525845,0.999185,0.305175,0.232407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749050,68.404066,68.820197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456549,68.605220,14.429538,68.247733,-0.047459,0.033467,0.000000,14.344677,80.082675,-0.000314,68.419814,80.016668,68.596679,12.630843,68.703748,79.669069,68.098589,79.503925,-0.000543,0.030340,68.344025,16.135246,80.750370,0.161010,-40.001075,-0.000000,NaN,Inf,84.159370,-2.518288,1.003189,0.305085,0.232987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726032,68.386444,68.804797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440966,68.604670,14.413199,68.248834,-0.048759,0.033421,0.000000,14.342108,80.048236,-0.000589,68.436822,80.106201,68.613274,12.639530,68.672545,79.597560,68.090356,79.549513,-0.000543,0.030355,68.349069,16.189781,80.753186,0.160051,-40.000997,0.000000,NaN,Inf,84.183292,-2.534932,0.998132,0.304923,0.232079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723096,68.393484,68.817346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448986,68.604670,14.500505,68.248834,-0.048198,0.033408,0.000000,14.339540,80.050898,-0.000596,68.423957,80.020302,68.609815,12.680680,68.674072,79.627424,68.096525,79.542047,-0.000543,0.030364,68.344453,16.162927,80.732669,0.161098,-40.000970,0.000000,NaN,Inf,84.225031,-2.493661,0.998077,0.303926,0.231121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720883,68.384203,68.813538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468605,68.604119,14.488807,68.249936,-0.046378,0.033405,0.000000,14.342965,80.017059,-0.000286,68.439770,80.089352,68.627791,12.587860,68.686236,79.695877,68.080019,79.547594,-0.000544,0.030365,68.355742,16.170454,80.746863,0.160424,-40.001810,-0.000001,NaN,Inf,84.203261,-2.505238,1.003566,0.304449,0.231185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731380,68.387637,68.826961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458038,68.607146,14.535418,68.248008,-0.045561,0.033394,0.000000,14.340396,80.042275,-0.000517,68.419779,80.048935,68.586511,12.608455,68.678197,79.625510,68.079842,79.511398,-0.000544,0.030360,68.319594,16.212519,80.775784,0.161658,-40.000734,-0.000000,NaN,Inf,84.149498,-2.484713,1.001396,0.303969,0.231357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727085,68.388744,68.795204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441581,68.606871,14.528835,68.250212,-0.047413,0.033332,0.000000,14.345248,80.119366,-0.000541,68.418993,79.959898,68.591886,12.640060,68.664868,79.635740,68.081961,79.487682,-0.000544,0.030341,68.334105,16.086096,80.780799,0.161046,-40.001075,-0.000001,NaN,Inf,84.181181,-2.510769,1.005352,0.304409,0.231733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714590,68.374166,68.785686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455016,68.605220,14.411521,68.250487,-0.048778,0.033325,0.000000,14.341538,80.044233,-0.000105,68.429069,80.037244,68.592690,12.614817,68.677312,79.654684,68.102921,79.476789,-0.000544,0.030342,68.339650,16.102077,80.726836,0.160702,-40.001338,-0.000001,NaN,Inf,84.226724,-2.530390,1.006042,0.303199,0.230618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717057,68.387027,68.827409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469994,68.605220,14.515875,68.250487,-0.048244,0.033322,0.000000,14.343107,80.024229,-0.000238,68.456027,80.044499,68.623809,12.646728,68.685161,79.644845,68.093485,79.561286,-0.000544,0.030341,68.345564,16.097247,80.693000,0.161102,-40.001338,0.000000,NaN,Inf,84.187452,-2.558937,0.996991,0.302803,0.230627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732385,68.384900,68.833769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455112,68.603844,14.515140,68.251038,-0.046254,0.033343,0.000000,14.338683,80.115090,-0.000292,68.412463,80.012136,68.581044,12.603154,68.670650,79.639606,68.073305,79.554740,-0.000544,0.030330,68.330873,16.059184,80.727082,0.161670,-40.000918,-0.000000,NaN,Inf,84.146835,-2.488259,1.003171,0.302997,0.231900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713306,68.379949,68.796151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441710,68.605770,14.493892,68.251589,-0.046448,0.033350,0.000000,14.342394,80.111935,0.000012,68.440423,80.066202,68.612907,12.644546,68.692962,79.584970,68.087747,79.555512,-0.000543,0.030369,68.339858,16.125250,80.733892,0.161049,-40.001364,-0.000001,NaN,Inf,84.185813,-2.472822,1.004153,0.303085,0.230458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734781,68.381893,68.820555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441139,68.606321,14.537984,68.253792,-0.047908,0.033413,0.000000,14.339397,80.031796,0.000129,68.436486,80.072952,68.592804,12.697991,68.681167,79.657107,68.082533,79.544516,-0.000543,0.030363,68.352453,16.048904,80.600858,0.161553,-40.000761,-0.000001,NaN,Inf,84.224110,-2.486704,1.003613,0.302899,0.230277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729638,68.377994,68.834459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456559,68.606321,14.471243,68.253792,-0.049770,0.033403,0.000000,14.339540,80.070183,-0.000265,68.426334,80.061399,68.600910,12.674155,68.688444,79.684630,68.103909,79.546291,-0.000543,0.030364,68.355517,16.100572,80.723533,0.162114,-40.001626,-0.000001,NaN,Inf,84.226210,-2.489457,1.006706,0.303028,0.230512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737744,68.380699,68.818424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463566,68.606596,14.495440,68.255445,-0.048738,0.033384,0.000000,14.340253,80.109958,-0.000261,68.431460,80.014193,68.608930,12.584333,68.696466,79.639546,68.098261,79.581448,-0.000544,0.030392,68.349074,16.155928,80.721146,0.162785,-40.000892,-0.000000,NaN,Inf,84.184367,-2.509548,1.001016,0.303881,0.231952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731219,68.394959,68.806962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440163,68.605220,14.492362,68.258474,-0.046268,0.033397,0.000000,14.341109,80.098884,-0.000143,68.417159,80.004329,68.592189,12.629723,68.675563,79.663708,68.095499,79.513417,-0.000544,0.030410,68.333509,16.081958,80.731302,0.162979,-40.000367,-0.000000,NaN,Inf,84.165636,-2.478428,1.002204,0.303257,0.231117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732763,68.378211,68.812097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430465,68.604119,14.513015,68.260953,-0.046610,0.033403,0.000000,14.337542,80.086817,-0.000581,68.420106,80.018304,68.599599,12.626481,68.678403,79.639116,68.081836,79.561923,-0.000542,0.030392,68.348866,16.064606,80.669161,0.163205,-40.000970,-0.000000,NaN,Inf,84.196974,-2.475515,1.000124,0.303642,0.231965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730199,68.374815,68.814648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468179,68.604119,14.528642,68.262055,-0.048182,0.033401,0.000000,14.342965,80.067071,-0.000575,68.399203,80.063037,68.586733,12.707269,68.668027,79.651058,68.075335,79.570284,-0.000545,0.030376,68.331237,16.039344,80.726305,0.163394,-40.000577,-0.000001,NaN,Inf,84.252996,-2.476147,1.005720,0.304299,0.231936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712346,68.371089,68.799425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456543,68.604119,14.421401,68.262055,-0.049788,0.033368,0.000000,14.340967,80.043336,-0.000323,68.427010,80.006298,68.599783,12.686511,68.682328,79.631785,68.070493,79.560451,-0.000545,0.030370,68.331798,16.144827,80.677970,0.162814,-40.000525,-0.000001,NaN,Inf,84.150653,-2.463589,1.004179,0.304694,0.231788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715422,68.371257,68.829076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442981,68.604670,14.492057,68.265360,-0.048439,0.033348,0.000000,14.340681,80.096494,-0.000462,68.428725,80.019494,68.602573,12.621954,68.675558,79.648449,68.076380,79.517886,-0.000544,0.030374,68.344681,16.163084,80.690737,0.162656,-40.001600,0.000000,NaN,Inf,84.182207,-2.465872,0.997569,0.304991,0.232039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706161,68.373217,68.806703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453847,68.605495,14.450147,68.269492,-0.046679,0.033370,0.000000,14.341680,80.075593,-0.000583,68.407122,80.048108,68.566262,12.653294,68.653369,79.630054,68.053373,79.529169,-0.000545,0.030361,68.304850,16.200676,80.733015,0.162072,-40.000603,-0.000000,NaN,Inf,84.219560,-2.502603,1.003398,0.304131,0.231786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679407,68.348947,68.794931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466812,68.604395,14.426991,68.269216,-0.045943,0.033339,0.000000,14.337827,80.115214,-0.000461,68.405769,80.136682,68.594078,12.635575,68.665814,79.533629,68.089433,79.501646,-0.000543,0.030347,68.332025,16.183695,80.795568,0.161202,-40.001259,0.000000,NaN,Inf,84.190897,-2.471419,0.999744,0.303732,0.231144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702653,68.370955,68.808943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425535,68.605495,14.487609,68.270593,-0.048161,0.033330,0.000000,14.336971,80.106676,-0.000464,68.447026,80.078323,68.630642,12.660983,68.686177,79.570258,68.093566,79.588124,-0.000543,0.030371,68.338616,16.147231,80.665164,0.160178,-40.000944,0.000000,NaN,Inf,84.154636,-2.527428,0.997247,0.304786,0.231947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709297,68.388826,68.807256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448830,68.605495,14.427744,68.270593,-0.048949,0.033327,0.000000,14.338826,80.075517,-0.000592,68.415257,80.006431,68.583306,12.595466,68.675407,79.593463,68.070714,79.578062,-0.000544,0.030350,68.344422,16.184202,80.722819,0.160836,-40.000393,-0.000001,NaN,Inf,84.189272,-2.448390,1.003846,0.303733,0.231480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679413,68.379718,68.811014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471181,68.604670,14.405280,68.274174,-0.047605,0.033281,0.000000,14.339968,80.074534,-0.000434,68.412953,80.048832,68.601715,12.723521,68.659319,79.640076,68.084610,79.519948,-0.000543,0.030339,68.341287,16.113635,80.745824,0.160559,-40.000997,0.000000,NaN,Inf,84.204512,-2.453335,0.998541,0.304495,0.231821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669978,68.378595,68.804955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444896,68.604945,14.522045,68.273072,-0.045733,0.033278,0.000000,14.338826,80.062442,-0.000050,68.423227,80.040056,68.604160,12.666263,68.681303,79.702170,68.102442,79.512276,-0.000542,0.030331,68.345789,16.158275,80.670608,0.161374,-40.000052,0.000001,NaN,Inf,84.143066,-2.509339,0.995446,0.304865,0.232424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669930,68.380625,68.814049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
