OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:42:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.448700,68.604119,14.439819,68.218537,-0.045790,0.033399,0.000000,14.341680,80.113020,-0.000282,68.431422,80.099601,68.605749,12.641875,68.679151,79.671450,68.087412,79.531128,-0.000527,0.029801,68.333324,16.034449,80.805621,0.161662,-40.001416,0.000000,NaN,Inf,84.251774,-2.473243,0.998390,0.304898,0.232299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736765,68.382215,68.820221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472534,68.604945,14.523726,68.214681,-0.047139,0.033413,0.000000,14.346532,80.109536,-0.000341,68.430723,80.150585,68.614730,12.628783,68.678990,79.612415,68.089202,79.502842,-0.000530,0.029823,68.338412,16.115441,80.758752,0.161285,-40.000944,0.000000,NaN,Inf,84.203485,-2.504038,0.999385,0.305083,0.232347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727462,68.387874,68.819517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435801,68.601918,14.499835,68.214681,-0.049178,0.033376,0.000000,14.338255,80.165164,-0.000143,68.418618,80.030551,68.600505,12.638287,68.696352,79.587840,68.079505,79.537008,-0.000529,0.029785,68.342000,16.121440,80.733343,0.160562,-40.000525,-0.000001,NaN,Inf,84.165158,-2.530479,1.003540,0.305415,0.233000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725703,68.374474,68.806087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420332,68.601918,14.450037,68.214681,-0.049153,0.033383,0.000000,14.339112,80.058478,-0.000202,68.425306,80.084687,68.589198,12.658556,68.670493,79.552678,68.099132,79.470609,-0.000529,0.029785,68.341670,16.128696,80.734199,0.161019,-40.000708,-0.000001,NaN,Inf,84.236301,-2.491871,1.004436,0.304832,0.232216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725201,68.374387,68.819467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459966,68.603569,14.501519,68.213029,-0.046611,0.033431,0.000000,14.341538,80.144420,-0.000391,68.436212,80.077854,68.605902,12.662287,68.685539,79.646535,68.078931,79.531312,-0.000528,0.029796,68.336054,16.129645,80.828810,0.160084,-40.001154,-0.000000,NaN,Inf,84.278329,-2.559629,1.002060,0.305528,0.232101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724867,68.389435,68.811746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470497,68.602193,14.425283,68.211376,-0.045653,0.033444,0.000000,14.343250,80.082883,-0.000156,68.416871,80.034571,68.607624,12.645240,68.684352,79.664545,68.078161,79.543472,-0.000526,0.029828,68.334875,16.156792,80.788101,0.161013,-40.000839,-0.000000,NaN,Inf,84.172372,-2.495424,1.002874,0.305359,0.233078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707057,68.401551,68.810976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430174,68.604119,14.460848,68.210274,-0.048110,0.033487,0.000000,14.340824,80.141419,-0.000070,68.426560,80.087049,68.604251,12.633189,68.677653,79.538581,68.064635,79.574347,-0.000526,0.029863,68.327627,16.136972,80.613216,0.160517,-40.001180,0.000000,NaN,Inf,84.142443,-2.485843,0.996875,0.305365,0.231771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696203,68.373233,68.805354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437340,68.604119,14.443277,68.210274,-0.049438,0.033451,0.000000,14.342679,80.091137,-0.000364,68.430814,80.065351,68.605822,12.772723,68.689616,79.660389,68.088047,79.481686,-0.000526,0.029895,68.348840,16.176404,80.724225,0.161071,-40.001888,-0.000000,NaN,Inf,84.253786,-2.449946,1.002126,0.305634,0.232816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741825,68.403490,68.809221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455210,68.603844,14.373537,68.211101,-0.049047,0.033429,0.000000,14.336257,80.110375,-0.000173,68.417318,80.040736,68.595293,12.695015,68.672849,79.622838,68.095243,79.515584,-0.000525,0.029858,68.330774,16.065291,80.780456,0.160302,-40.001469,-0.000000,NaN,Inf,84.234324,-2.540513,1.000411,0.304670,0.232010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738776,68.387552,68.818490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456096,68.605770,14.420863,68.209999,-0.046437,0.033417,0.000000,14.345961,80.105043,-0.000102,68.406408,80.050765,68.591883,12.651540,68.702276,79.645091,68.094234,79.573444,-0.000525,0.029857,68.338867,16.159995,80.685738,0.160935,-40.001285,0.000001,NaN,Inf,84.182450,-2.522307,0.994350,0.305002,0.231665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750741,68.367926,68.804600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434081,68.601643,14.425649,68.209999,-0.045627,0.033374,0.000000,14.339682,80.091409,-0.000361,68.415333,80.027754,68.583146,12.608068,68.676078,79.678742,68.069128,79.491911,-0.000524,0.029829,68.320103,16.134846,80.660043,0.160147,-40.001338,0.000000,NaN,Inf,84.185071,-2.480199,0.997563,0.303786,0.231895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744913,68.371242,68.794885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431698,68.604119,14.395455,68.209999,-0.048011,0.033387,0.000000,14.341823,80.136697,-0.000382,68.435494,80.053124,68.599547,12.708900,68.690822,79.579021,68.104818,79.501561,-0.000522,0.029848,68.345671,16.102034,80.797443,0.160153,-40.000970,0.000000,NaN,Inf,84.240698,-2.514179,0.999416,0.304521,0.232774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763807,68.377673,68.817671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458840,68.604119,14.517851,68.209999,-0.049383,0.033344,0.000000,14.341395,80.157680,-0.000285,68.419890,80.091193,68.594010,12.652030,68.677800,79.571911,68.081201,79.494766,-0.000520,0.029870,68.330869,16.122446,80.698793,0.158721,-40.001075,0.000000,NaN,Inf,84.249648,-2.542875,0.997489,0.305438,0.232819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725857,68.377954,68.809444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428356,68.603294,14.423489,68.210825,-0.049936,0.033352,0.000000,14.337399,80.136360,-0.000395,68.418626,80.050811,68.607654,12.663205,68.671079,79.654946,68.075771,79.460571,-0.000520,0.029865,68.339114,16.121896,80.717476,0.159659,-40.000656,-0.000001,NaN,Inf,84.175977,-2.524183,1.004081,0.305768,0.232536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736176,68.369985,68.812743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425872,68.602744,14.505978,68.210274,-0.047320,0.033297,0.000000,14.339112,80.102279,-0.000504,68.428509,79.995021,68.596143,12.643385,68.687000,79.596193,68.079904,79.538191,-0.000520,0.029861,68.337022,16.033193,80.716415,0.158911,-40.000918,0.000000,NaN,Inf,84.257902,-2.543548,0.999663,0.305702,0.231954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723418,68.392144,68.789864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452881,68.606596,14.489966,68.212753,-0.045861,0.033277,0.000000,14.340681,80.179847,-0.000355,68.435675,80.117932,68.599047,12.533050,68.682007,79.609823,68.086706,79.530782,-0.000520,0.029850,68.321871,16.102041,80.792059,0.159930,-40.001285,-0.000001,NaN,Inf,84.264099,-2.491413,1.005553,0.305283,0.232014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742114,68.364284,68.800817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466021,68.602744,14.414635,68.212478,-0.048018,0.033264,0.000000,14.341823,80.112836,-0.000346,68.428980,80.059946,68.597795,12.598790,68.675351,79.553596,68.075805,79.501398,-0.000519,0.029848,68.332945,16.100558,80.721737,0.159271,-40.000498,-0.000000,NaN,Inf,84.194618,-2.503582,1.002566,0.305428,0.231689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737537,68.377583,68.811530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.998771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439946,68.602744,14.509192,68.212478,-0.049369,0.033313,0.000000,14.343678,80.048662,-0.000441,68.427958,80.042471,68.579548,12.614347,68.696174,79.707511,68.074359,79.551735,-0.000518,0.029862,68.330267,16.110289,80.772540,0.159674,-40.001180,-0.000000,NaN,Inf,84.170201,-2.526717,1.001365,0.304399,0.231216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741731,68.368059,68.800528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432190,68.603844,14.465379,68.215783,-0.048097,0.033323,0.000000,14.344249,80.078488,-0.000318,68.431235,80.105418,68.585054,12.658310,68.672167,79.663262,68.071839,79.460075,-0.000517,0.029848,68.332723,16.079682,80.674726,0.159320,-40.001285,-0.000001,NaN,Inf,84.225875,-2.476052,1.004795,0.304923,0.232023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729783,68.360678,68.804243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438914,68.603844,14.470481,68.215507,-0.046085,0.033340,0.000000,14.340253,80.003561,-0.000198,68.425037,80.051554,68.610225,12.648931,68.702334,79.624063,68.098028,79.505378,-0.000516,0.029870,68.354631,16.150349,80.737299,0.160147,-40.000839,-0.000000,NaN,Inf,84.248037,-2.539976,1.002300,0.304450,0.231997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751630,68.406232,68.820027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463913,68.603019,14.527573,68.216609,-0.045273,0.033375,0.000000,14.339682,80.053655,-0.000264,68.438201,80.060729,68.621699,12.666793,68.686377,79.686076,68.090081,79.543332,-0.000516,0.029874,68.327295,16.139440,80.632469,0.159885,-40.001023,-0.000000,NaN,Inf,84.229776,-2.533318,1.002186,0.303985,0.232328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733599,68.396509,68.827875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463723,68.603019,14.406246,68.216609,-0.046993,0.033421,0.000000,14.343393,80.046742,-0.000209,68.432874,80.040724,68.591671,12.666752,68.665900,79.703640,68.077648,79.442242,-0.000515,0.029899,68.335191,16.177938,80.802765,0.160541,-40.001495,-0.000001,NaN,Inf,84.161118,-2.497864,1.004401,0.304878,0.232234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728089,68.370209,68.816696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421454,68.604945,14.429160,68.217160,-0.049093,0.033334,0.000000,14.338398,80.001215,-0.000004,68.411641,80.100054,68.588709,12.632394,68.676654,79.698482,68.076636,79.442961,-0.000515,0.029927,68.339560,16.102712,80.770849,0.159604,-40.001469,0.000001,NaN,Inf,84.161636,-2.558717,0.996026,0.305826,0.233182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743827,68.376392,68.809868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427847,68.603294,14.443143,68.217160,-0.048417,0.033372,0.000000,14.340824,80.070487,-0.000047,68.430606,80.127008,68.580851,12.646565,68.670873,79.647125,68.089501,79.533537,-0.000514,0.029932,68.321756,16.093651,80.774743,0.160563,-40.000944,-0.000000,NaN,Inf,84.278307,-2.557185,1.000534,0.305922,0.232195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735970,68.361463,68.805687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462629,68.603844,14.405644,68.216885,-0.045398,0.033337,0.000000,14.340824,80.060354,-0.000205,68.438921,80.044815,68.611771,12.617203,68.688500,79.628057,68.100786,79.454202,-0.000513,0.029931,68.337940,16.092338,80.698385,0.159677,-40.000551,-0.000000,NaN,Inf,84.259284,-2.504381,1.001060,0.304305,0.232203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720762,68.379092,68.810317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431553,68.604670,14.455128,68.218537,-0.045663,0.033317,0.000000,14.341252,80.082192,-0.000061,68.416604,80.100147,68.596563,12.556948,68.678276,79.676563,68.088287,79.494624,-0.000514,0.029942,68.327579,16.138384,80.642034,0.159723,-40.001023,0.000001,NaN,Inf,84.161556,-2.552191,0.996060,0.305740,0.231744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721345,68.372193,68.785776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420172,68.604670,14.404608,68.218537,-0.048470,0.033299,0.000000,14.335116,80.011335,-0.000157,68.422226,80.030822,68.573918,12.656354,68.663522,79.676294,68.080229,79.491915,-0.000515,0.029946,68.312536,16.118300,80.661840,0.159756,-40.001075,-0.000000,NaN,Inf,84.250591,-2.531373,1.001634,0.304473,0.231625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709920,68.362842,68.813043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456348,68.603844,14.438001,68.217711,-0.049128,0.033345,0.000000,14.336543,80.089741,-0.000342,68.414943,79.992127,68.599440,12.592041,68.664942,79.693856,68.084120,79.556680,-0.000515,0.029959,68.320126,16.115625,80.772094,0.159911,-40.000682,0.000000,NaN,Inf,84.281516,-2.525279,0.998921,0.305169,0.231681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720898,68.382555,68.782026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461395,68.602468,14.566201,68.214957,-0.048480,0.033377,0.000000,14.343393,80.060798,-0.000111,68.414090,80.030165,68.596721,12.709328,68.661806,79.672348,68.066212,79.544757,-0.000514,0.030003,68.327955,16.073247,80.763933,0.160079,-40.001600,0.000000,NaN,Inf,84.182461,-2.482231,0.998731,0.304156,0.231699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717347,68.351563,68.785738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.691930,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435208,68.603294,14.455234,68.217711,-0.045851,0.033330,0.000000,14.344677,80.110950,-0.000079,68.408461,80.021216,68.591972,12.671136,68.684907,79.705739,68.068859,79.541960,-0.000514,0.030013,68.323558,16.096684,80.681680,0.160340,-40.000970,-0.000001,NaN,Inf,84.167396,-2.472961,1.007247,0.305043,0.232451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729636,68.384229,68.807913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427604,68.603294,14.528972,68.217711,-0.045081,0.033294,0.000000,14.342679,80.093589,-0.000327,68.397876,80.072985,68.592075,12.617100,68.663394,79.629586,68.060276,79.633173,-0.000512,0.030034,68.302618,16.065806,80.750167,0.160159,-40.001206,-0.000000,NaN,Inf,84.239290,-2.477635,1.001387,0.304999,0.231561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725999,68.368118,68.793518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452611,68.605495,14.484746,68.217160,-0.047566,0.033310,0.000000,14.343821,80.066129,-0.000356,68.410821,80.014512,68.603792,12.748580,68.673452,79.616222,68.066246,79.576038,-0.000511,0.030042,68.325094,16.051687,80.738419,0.160260,-40.001101,-0.000001,NaN,Inf,84.259945,-2.402985,1.007026,0.304553,0.231802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719432,68.359469,68.824832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462029,68.601643,14.440322,68.217711,-0.049137,0.033362,0.000000,14.343535,80.061267,-0.000266,68.410470,80.098857,68.586770,12.647482,68.692174,79.670698,68.063397,79.512088,-0.000509,0.030043,68.330531,16.109818,80.750534,0.160215,-40.000892,-0.000000,NaN,Inf,84.194250,-2.450333,1.002223,0.304279,0.231616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721111,68.360317,68.807442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449730,68.602744,14.524732,68.216885,-0.047615,0.033378,0.000000,14.342251,80.099208,-0.000499,68.434321,80.050953,68.585476,12.707860,68.670510,79.595584,68.074115,79.516518,-0.000508,0.030043,68.309764,16.078177,80.742723,0.160323,-40.000944,0.000000,NaN,Inf,84.172523,-2.416019,0.999380,0.304695,0.232578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706933,68.376067,68.797376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446414,68.604395,14.489571,68.217986,-0.045527,0.033429,0.000000,14.345819,80.100978,-0.000447,68.440836,80.023495,68.612369,12.662000,68.696165,79.657661,68.110616,79.595176,-0.000507,0.030082,68.356811,16.163627,80.702564,0.161147,-40.000918,-0.000001,NaN,Inf,84.199316,-2.501331,1.005191,0.305864,0.232899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751696,68.393826,68.835930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460385,68.604395,14.473217,68.217986,-0.044743,0.033493,0.000000,14.342251,80.078778,-0.000177,68.433902,80.056801,68.596923,12.625807,68.694848,79.687015,68.071198,79.555695,-0.000506,0.030087,68.322162,16.119364,80.726407,0.160244,-40.001285,-0.000000,NaN,Inf,84.209967,-2.480839,1.002987,0.304789,0.231759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722952,68.379205,68.806511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454081,68.602744,14.511862,68.218262,-0.047486,0.033488,0.000000,14.342537,80.110771,-0.000236,68.411323,80.180701,68.577192,12.687591,68.670954,79.681759,68.067167,79.532637,-0.000506,0.030054,68.306576,16.106194,80.761608,0.161243,-40.001364,-0.000000,NaN,Inf,84.172064,-2.470022,1.000887,0.304796,0.232358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700312,68.356556,68.792510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434924,68.601643,14.375526,68.218262,-0.048747,0.033486,0.000000,14.339968,80.018638,-0.000343,68.441412,80.062314,68.612030,12.636085,68.681692,79.582544,68.097059,79.535456,-0.000506,0.030046,68.336714,16.072940,80.685129,0.160917,-40.001547,-0.000001,NaN,Inf,84.187511,-2.482701,1.003998,0.306443,0.232733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706060,68.383925,68.811994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429056,68.602744,14.460540,68.221291,-0.046317,0.033518,0.000000,14.344820,80.092624,-0.000100,68.413445,80.100791,68.612219,12.586779,68.686455,79.664485,68.089680,79.465870,-0.000505,0.030045,68.317799,16.133912,80.691612,0.161428,-40.000918,0.000001,NaN,Inf,84.238409,-2.510549,0.995885,0.304786,0.232466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711652,68.381204,68.831629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446565,68.601643,14.501798,68.220741,-0.044907,0.033603,0.000000,14.331120,80.040844,-0.000034,68.431018,80.067274,68.605150,12.700481,68.694348,79.646385,68.072867,79.553053,-0.000505,0.030052,68.323409,16.139903,80.713971,0.161270,-40.001731,-0.000000,NaN,Inf,84.255449,-2.553613,1.002182,0.305646,0.232900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695024,68.375379,68.814412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462777,68.601643,14.411071,68.220741,-0.046574,0.033645,0.000000,14.337399,80.113151,-0.000301,68.433211,80.066405,68.592284,12.633353,68.701015,79.744258,68.095867,79.537621,-0.000504,0.030098,68.333875,16.163740,80.681092,0.161413,-40.000682,0.000000,NaN,Inf,84.213467,-2.508676,0.997753,0.304563,0.232053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710001,68.388699,68.818698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451950,68.603569,14.428381,68.224321,-0.048588,0.033642,0.000000,14.342537,80.073017,-0.000098,68.413932,80.099969,68.601314,12.627071,68.680118,79.683389,68.092249,79.445140,-0.000505,0.030109,68.331104,16.075508,80.719187,0.160699,-40.001442,0.000001,NaN,Inf,84.162821,-2.507788,0.996425,0.305918,0.232249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704902,68.375283,68.794305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423961,68.603294,14.395242,68.227075,-0.049134,0.033691,0.000000,14.339397,80.100113,0.000015,68.422340,80.078637,68.591578,12.622790,68.694073,79.617340,68.081174,79.467466,-0.000506,0.030117,68.337044,16.081394,80.695979,0.161952,-40.000865,0.000000,NaN,Inf,84.194118,-2.571216,0.998369,0.305080,0.231821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697659,68.378015,68.800690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446367,68.604670,14.396274,68.231207,-0.046440,0.033699,0.000000,14.337970,80.112905,-0.000220,68.417296,80.093129,68.606792,12.607497,68.693081,79.600593,68.098548,79.485791,-0.000507,0.030101,68.336955,16.132313,80.740400,0.162087,-39.999869,0.000000,NaN,Inf,84.269843,-2.543950,0.998009,0.305284,0.232625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703316,68.373280,68.822623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474643,68.604670,14.463190,68.231207,-0.045187,0.033767,0.000000,14.351527,80.178925,-0.000148,68.416597,80.139336,68.609891,12.714689,68.685372,79.697758,68.072895,79.549790,-0.000509,0.030087,68.326331,16.125522,80.776309,0.163804,-40.000498,0.000001,NaN,Inf,84.210370,-2.548037,0.996532,0.305077,0.231901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693116,68.358503,68.801143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450538,68.603844,14.427674,68.230931,-0.045726,0.033805,0.000000,14.344534,80.107048,0.000008,68.414332,80.092708,68.605180,12.619445,68.689390,79.658495,68.104710,79.510965,-0.000510,0.030088,68.338121,16.080132,80.729832,0.163662,-40.000734,0.000000,NaN,Inf,84.133682,-2.475998,0.999209,0.305268,0.231925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697548,68.398275,68.826289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435774,68.602744,14.525553,68.234787,-0.048431,0.033891,0.000000,14.341966,80.095164,-0.000138,68.426933,80.078607,68.601197,12.669403,68.692888,79.540049,68.101185,79.463995,-0.000511,0.030071,68.324692,16.095613,80.686148,0.164840,-40.000682,0.000000,NaN,Inf,84.198224,-2.535950,0.998418,0.306048,0.232237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681513,68.354795,68.800743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437433,68.603569,14.510073,68.237266,-0.049211,0.033950,0.000000,14.343821,80.139676,-0.000333,68.408109,80.048299,68.584738,12.642548,68.670188,79.677176,68.067257,79.521026,-0.000512,0.030100,68.315349,16.087951,80.740377,0.163623,-40.000708,-0.000001,NaN,Inf,84.237200,-2.566480,1.006219,0.305145,0.232803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678351,68.358699,68.790107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455033,68.604945,14.450882,68.240572,-0.046481,0.034004,0.000000,14.338113,80.160118,-0.000167,68.417013,80.042916,68.595645,12.630804,68.661977,79.665764,68.068740,79.493933,-0.000513,0.030096,68.328815,16.126384,80.693879,0.164000,-40.001783,-0.000001,NaN,Inf,84.226547,-2.527184,1.005030,0.305278,0.232667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677623,68.358387,68.800731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449350,68.604945,14.494230,68.240572,-0.045153,0.034011,0.000000,14.340396,80.076596,-0.000325,68.442191,80.093768,68.590940,12.616611,68.665999,79.570749,68.071648,79.470098,-0.000514,0.030062,68.344110,16.104053,80.728631,0.163505,-40.000997,0.000000,NaN,Inf,84.187130,-2.512327,0.999713,0.305265,0.232399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689540,68.390680,68.818180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431090,68.604119,14.485345,68.241949,-0.045651,0.034051,0.000000,14.342822,80.110075,-0.000491,68.448513,80.093757,68.603402,12.625236,68.711720,79.619787,68.105458,79.535045,-0.000516,0.030083,68.347547,16.095157,80.752431,0.163988,-40.001757,-0.000000,NaN,Inf,84.202548,-2.532516,1.003106,0.305820,0.232953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708652,68.381945,68.831607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445409,68.604119,14.408388,68.243050,-0.048469,0.034032,0.000000,14.341109,80.051977,-0.000311,68.419656,80.071090,68.614326,12.586005,68.686068,79.645455,68.112567,79.538556,-0.000517,0.030083,68.350895,16.094101,80.710581,0.163030,-40.001338,-0.000001,NaN,Inf,84.251298,-2.519245,1.003760,0.306244,0.233380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724148,68.397862,68.832893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457966,68.602193,14.516798,68.245254,-0.049000,0.034006,0.000000,14.339112,80.037231,-0.000204,68.423544,80.169804,68.606015,12.653172,68.682742,79.685668,68.083635,79.466365,-0.000519,0.030050,68.349001,16.128696,80.781026,0.163145,-40.000787,0.000000,NaN,Inf,84.212420,-2.523811,0.997437,0.306133,0.233326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717914,68.390379,68.823926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454420,68.602193,14.384631,68.245254,-0.047420,0.033970,0.000000,14.342679,80.046682,-0.000445,68.428341,80.098325,68.611261,12.670443,68.674688,79.681739,68.090129,79.492296,-0.000521,0.030051,68.341401,16.201675,80.674461,0.162471,-40.001364,-0.000001,NaN,Inf,84.176420,-2.547210,1.004069,0.305505,0.232170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715680,68.386066,68.821690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430743,68.603294,14.535308,68.247733,-0.045354,0.034006,0.000000,14.345819,80.094277,-0.000393,68.421082,80.090744,68.603247,12.574564,68.698264,79.684552,68.087392,79.619988,-0.000522,0.030047,68.329583,16.097169,80.762933,0.163070,-40.001521,0.000001,NaN,Inf,84.186041,-2.534902,0.995172,0.305298,0.232980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710575,68.392184,68.816877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444701,68.601643,14.505416,68.247182,-0.046127,0.033980,0.000000,14.336828,80.086104,-0.000136,68.431030,80.077043,68.604597,12.702600,68.685481,79.625528,68.080780,79.533459,-0.000525,0.030031,68.331277,16.027792,80.814474,0.162791,-40.001101,-0.000001,NaN,Inf,84.251414,-2.439649,1.007246,0.305185,0.232347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733535,68.392287,68.817333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457567,68.602744,14.406795,68.244978,-0.048854,0.034019,0.000000,14.340253,80.059456,-0.000277,68.415990,80.097199,68.592584,12.624299,68.685935,79.646717,68.075194,79.544229,-0.000525,0.030033,68.333992,16.110146,80.738930,0.162961,-40.001993,-0.000000,NaN,Inf,84.238891,-2.462902,1.000368,0.305149,0.232828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739807,68.365302,68.790975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430294,68.603569,14.459319,68.245254,-0.048372,0.033995,0.000000,14.343107,80.067213,-0.000230,68.423331,80.035240,68.605418,12.621607,68.692122,79.659350,68.083421,79.580058,-0.000525,0.030031,68.339278,16.095442,80.748800,0.162170,-40.001128,0.000001,NaN,Inf,84.178054,-2.482327,0.996488,0.305494,0.233416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743499,68.389782,68.829529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439417,68.603569,14.394208,68.245254,-0.045697,0.034012,0.000000,14.345248,80.062980,0.000034,68.411270,80.079940,68.585947,12.692097,68.684284,79.635251,68.081252,79.518208,-0.000525,0.030043,68.329265,16.144513,80.739846,0.162130,-40.001338,-0.000000,NaN,Inf,84.252912,-2.464596,1.002011,0.304989,0.232483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741481,68.381528,68.812818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461096,68.603019,14.408463,68.243601,-0.045250,0.034061,0.000000,14.342537,80.056183,-0.000036,68.434231,79.998608,68.599941,12.694932,68.682071,79.663669,68.061134,79.570019,-0.000526,0.030042,68.330348,16.082072,80.704177,0.161959,-40.002177,0.000000,NaN,Inf,84.228135,-2.507241,0.996869,0.305964,0.232736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726386,68.354370,68.810998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460373,68.603019,14.436961,68.241398,-0.046931,0.034024,0.000000,14.339682,80.079478,-0.000291,68.426427,80.055856,68.601615,12.598606,68.690812,79.695040,68.071154,79.514439,-0.000528,0.030013,68.339071,16.138292,80.710296,0.162776,-40.001075,0.000001,NaN,Inf,84.168757,-2.449581,0.996360,0.306971,0.232738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753825,68.381820,68.820595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423313,68.605770,14.454002,68.241398,-0.048887,0.034055,0.000000,14.341109,80.077146,-0.000047,68.438590,80.029019,68.600957,12.677682,68.686828,79.649855,68.100453,79.454650,-0.000529,0.030000,68.344224,16.097054,80.690513,0.162426,-40.001233,0.000000,NaN,Inf,84.170719,-2.499876,0.998381,0.305482,0.232365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751920,68.391555,68.821203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441827,68.604670,14.431421,68.241949,-0.048478,0.034048,0.000000,14.336971,80.112560,-0.000034,68.434003,80.009774,68.610310,12.661146,68.672906,79.552656,68.067142,79.477773,-0.000530,0.030011,68.329706,16.098331,80.732222,0.161993,-40.001259,-0.000000,NaN,Inf,84.274080,-2.572524,1.002128,0.305768,0.232539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735509,68.376384,68.797056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
