OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:45:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.432253,68.603844,14.471254,68.247182,-0.047466,0.034181,0.000000,14.341395,80.112081,-0.000238,68.424733,80.058543,68.616961,12.636370,68.698264,79.567348,68.081922,79.413146,-0.000536,0.030048,68.340268,16.097996,80.733872,0.160037,-40.001311,-0.000001,NaN,Inf,84.273416,-2.536575,1.004772,0.305331,0.231544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784545,68.391768,68.814734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453469,68.603569,14.507120,68.249936,-0.045683,0.034199,0.000000,14.340253,80.008791,-0.000292,68.409757,80.016792,68.610194,12.660839,68.701056,79.684691,68.095113,79.459344,-0.000536,0.030033,68.326923,16.015957,80.735015,0.159529,-40.001023,-0.000000,NaN,Inf,84.250641,-2.585135,1.002703,0.306133,0.232181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793985,68.395807,68.815866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436154,68.602468,14.375445,68.248008,-0.047302,0.034191,0.000000,14.343821,80.139513,0.000007,68.428353,80.042939,68.582897,12.648584,68.683727,79.641973,68.075173,79.460300,-0.000536,0.030050,68.325701,16.092053,80.782961,0.160306,-40.000970,0.000001,NaN,Inf,84.190686,-2.444434,0.996450,0.304409,0.232130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818631,68.364341,68.812976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433055,68.603294,14.412992,68.249661,-0.049245,0.034202,0.000000,14.342394,80.091179,-0.000198,68.430349,80.030141,68.590675,12.665427,68.675711,79.591978,68.090905,79.507682,-0.000537,0.030059,68.331422,16.132798,80.744334,0.159902,-40.000787,0.000001,NaN,Inf,84.235894,-2.543145,0.995795,0.304857,0.231917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814773,68.375033,68.814155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451510,68.603294,14.454121,68.249661,-0.049324,0.034139,0.000000,14.341966,80.109710,-0.000277,68.415377,80.023053,68.593913,12.588655,68.667311,79.577371,68.064182,79.537617,-0.000538,0.030053,68.313118,16.168963,80.675379,0.160745,-40.001705,0.000000,NaN,Inf,84.245136,-2.524525,0.998610,0.305352,0.231696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800974,68.366631,68.807395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466588,68.603019,14.404882,68.249936,-0.047313,0.034096,0.000000,14.341538,80.099475,-0.000066,68.439210,80.120087,68.611599,12.670932,68.682924,79.622903,68.103572,79.543228,-0.000539,0.030029,68.336989,16.212348,80.760610,0.159859,-40.000367,-0.000000,NaN,Inf,84.195037,-2.476106,1.000181,0.305550,0.232253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816997,68.380584,68.839278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442938,68.603569,14.507063,68.248834,-0.045531,0.034083,0.000000,14.343393,80.054751,-0.000065,68.439185,80.059567,68.610244,12.623686,68.680322,79.547832,68.079846,79.600259,-0.000539,0.030036,68.333243,16.136095,80.734565,0.161019,-40.001862,0.000001,NaN,Inf,84.153865,-2.511430,0.995735,0.305668,0.232387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793619,68.375071,68.809752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423934,68.603569,14.386289,68.248834,-0.046255,0.034071,0.000000,14.343107,80.093037,-0.000123,68.413633,80.077149,68.579159,12.635635,68.682898,79.708896,68.066584,79.522597,-0.000538,0.030049,68.324603,16.112180,80.673258,0.160735,-40.000420,-0.000001,NaN,Inf,84.218575,-2.446389,1.004440,0.306407,0.233561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786637,68.358523,68.796914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435747,68.604119,14.468224,68.251864,-0.048844,0.034039,0.000000,14.340824,80.044010,-0.000045,68.422820,80.123922,68.583483,12.662878,68.678493,79.688685,68.065442,79.462200,-0.000538,0.030055,68.337526,16.229848,80.766259,0.161543,-40.001049,0.000000,NaN,Inf,84.270190,-2.489393,0.997390,0.306143,0.232293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802180,68.371579,68.787877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459667,68.604670,14.475426,68.251864,-0.048214,0.033994,0.000000,14.343107,80.085518,0.000067,68.404265,80.126205,68.609901,12.653253,68.690371,79.671736,68.068790,79.507416,-0.000537,0.030068,68.343336,16.193406,80.644379,0.160027,-40.001574,-0.000000,NaN,Inf,84.238650,-2.532038,1.002250,0.305558,0.233510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782887,68.395098,68.818233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445521,68.602468,14.412246,68.252140,-0.045648,0.033957,0.000000,14.344106,80.062329,-0.000059,68.414364,80.043874,68.603641,12.666650,68.658751,79.596624,68.076052,79.528004,-0.000536,0.030066,68.325748,16.166345,80.772315,0.160137,-40.001075,-0.000000,NaN,Inf,84.170026,-2.501465,1.001090,0.305062,0.232269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784523,68.377611,68.797649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424611,68.603569,14.517922,68.252966,-0.045581,0.033949,0.000000,14.335687,80.047045,-0.000057,68.408692,80.036266,68.590208,12.641754,68.688131,79.585597,68.066181,79.445473,-0.000536,0.030093,68.310144,16.165638,80.762427,0.159860,-40.000577,0.000000,NaN,Inf,84.210465,-2.494942,0.997697,0.304032,0.231476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780233,68.366251,68.806484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450233,68.603019,14.488671,68.253517,-0.048117,0.033941,0.000000,14.337542,80.125225,0.000151,68.422550,80.122914,68.604948,12.672483,68.676686,79.622004,68.074733,79.480466,-0.000537,0.030104,68.334360,16.112357,80.717619,0.160205,-40.001574,-0.000001,NaN,Inf,84.268352,-2.544907,1.006469,0.304377,0.231841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780843,68.366446,68.819185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453824,68.603019,14.408026,68.253517,-0.049155,0.033900,0.000000,14.343821,80.068417,0.000070,68.423850,80.108888,68.594792,12.612696,68.683571,79.610844,68.109722,79.470584,-0.000537,0.030111,68.344759,16.197401,80.735972,0.160218,-40.001574,-0.000000,NaN,Inf,84.198225,-2.528083,1.002660,0.304730,0.231878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781492,68.387050,68.820909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425620,68.601643,14.495512,68.252690,-0.049209,0.033867,0.000000,14.346104,80.174647,-0.000093,68.421872,80.042948,68.604064,12.658371,68.660837,79.598459,68.077377,79.434179,-0.000538,0.030105,68.353942,16.124858,80.697302,0.161315,-40.001338,0.000000,NaN,Inf,84.188483,-2.570238,0.996831,0.305330,0.231966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771648,68.384270,68.798558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423491,68.603019,14.384214,68.249110,-0.046489,0.033851,0.000000,14.344106,80.113485,0.000199,68.433277,80.107062,68.582142,12.694381,68.682141,79.601677,68.061421,79.448669,-0.000537,0.030126,68.315334,16.151905,80.782920,0.161031,-40.001442,-0.000001,NaN,Inf,84.263684,-2.564295,1.004845,0.304590,0.231101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766765,68.365249,68.802143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448378,68.602193,14.427489,68.249936,-0.045733,0.033881,0.000000,14.340539,80.129366,0.000109,68.422627,80.035758,68.593449,12.674175,68.686384,79.654174,68.072316,79.460772,-0.000537,0.030122,68.335678,16.122574,80.750800,0.161527,-40.001128,0.000000,NaN,Inf,84.270846,-2.537830,0.997277,0.304733,0.232322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754801,68.370740,68.809706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458703,68.603569,14.465142,68.247182,-0.048249,0.033862,0.000000,14.342537,80.124173,-0.000151,68.432707,80.051888,68.606586,12.673889,68.673337,79.675892,68.097022,79.467178,-0.000535,0.030126,68.329236,16.179872,80.711682,0.162061,-40.000603,0.000000,NaN,Inf,84.202434,-2.539947,0.998554,0.304858,0.231502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775417,68.390535,68.802816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436966,68.603569,14.391839,68.247182,-0.049257,0.033862,0.000000,14.339682,80.055780,-0.000067,68.424165,80.029866,68.586310,12.655375,68.680490,79.635064,68.081349,79.446857,-0.000537,0.030122,68.329362,16.150763,80.722207,0.162819,-40.000813,-0.000000,NaN,Inf,84.175798,-2.560007,1.000445,0.304360,0.232252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751402,68.373576,68.803359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420648,68.603569,14.412977,68.245529,-0.049142,0.033905,0.000000,14.341395,80.132674,-0.000130,68.431531,80.130990,68.601919,12.661818,68.691947,79.663505,68.062157,79.580794,-0.000537,0.030127,68.325163,16.108334,80.720003,0.162609,-40.000997,0.000000,NaN,Inf,84.234789,-2.559073,0.996874,0.304241,0.231768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749972,68.384203,68.814928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432467,68.600817,14.428018,68.241122,-0.046326,0.033950,0.000000,14.345248,80.128518,-0.000334,68.420382,80.039493,68.585668,12.709389,68.676523,79.624495,68.076291,79.502864,-0.000538,0.030147,68.332189,16.175527,80.709662,0.162580,-40.001469,0.000000,NaN,Inf,84.279121,-2.442797,0.999468,0.305138,0.232211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740787,68.383744,68.782514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457203,68.605220,14.386504,68.239745,-0.045676,0.033894,0.000000,14.349101,80.100174,-0.000364,68.435915,80.023203,68.606329,12.620749,68.670170,79.691909,68.084453,79.445502,-0.000538,0.030143,68.328727,16.095693,80.800968,0.162383,-40.001757,0.000000,NaN,Inf,84.244256,-2.513403,0.999692,0.304733,0.231576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758123,68.379884,68.806044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454512,68.605220,14.491607,68.239745,-0.047278,0.033971,0.000000,14.336543,80.106738,-0.000109,68.422637,80.023153,68.603112,12.638043,68.686490,79.620679,68.081890,79.491057,-0.000540,0.030142,68.335275,16.161407,80.722004,0.162861,-40.001154,0.000001,NaN,Inf,84.181519,-2.563159,0.995110,0.304566,0.231727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761555,68.380824,68.808885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433530,68.601643,14.452507,68.239470,-0.048873,0.033937,0.000000,14.340967,80.097597,-0.000324,68.418484,80.081669,68.598315,12.623544,68.711205,79.635044,68.094339,79.567307,-0.000540,0.030139,68.340212,16.243611,80.706359,0.163032,-40.000446,-0.000000,NaN,Inf,84.188816,-2.527560,1.002566,0.304433,0.231967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749694,68.390160,68.799718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422237,68.604945,14.417853,68.239745,-0.047209,0.033952,0.000000,14.337542,80.064099,-0.000419,68.457957,80.104721,68.608851,12.655191,68.683917,79.565939,68.087528,79.520786,-0.000541,0.030157,68.348738,16.113670,80.772440,0.162962,-40.001652,-0.000000,NaN,Inf,84.242196,-2.484750,1.001315,0.305808,0.232786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777267,68.390307,68.817013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451734,68.602744,14.482434,68.238919,-0.045158,0.033925,0.000000,14.343107,80.031421,-0.000147,68.420934,80.123606,68.599007,12.707248,68.657857,79.653809,68.083500,79.527984,-0.000541,0.030173,68.336463,16.124815,80.716658,0.163093,-40.000315,-0.000000,NaN,Inf,84.287757,-2.503174,1.001752,0.306572,0.233044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760359,68.376717,68.813403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453780,68.602744,14.520749,68.238919,-0.045281,0.033974,0.000000,14.343678,80.079388,-0.000241,68.420866,80.118005,68.594998,12.608801,68.681699,79.674100,68.073037,79.543410,-0.000541,0.030170,68.324818,16.144585,80.803377,0.162354,-40.001390,-0.000000,NaN,Inf,84.193878,-2.502405,1.002124,0.304314,0.231496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782114,68.375616,68.785910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432801,68.603019,14.431582,68.242500,-0.047108,0.033921,0.000000,14.341680,80.034733,-0.000435,68.415367,80.006686,68.606958,12.634045,68.693662,79.672102,68.105752,79.531944,-0.000543,0.030208,68.357763,16.133562,80.670852,0.162533,-40.001888,-0.000001,NaN,Inf,84.188327,-2.480764,1.004633,0.305090,0.232242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807370,68.391323,68.794919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425471,68.603844,14.466332,68.238919,-0.048706,0.033929,0.000000,14.342251,80.129607,-0.000222,68.406282,80.038770,68.604763,12.632985,68.683152,79.567552,68.064585,79.504601,-0.000543,0.030198,68.330885,16.157105,80.760018,0.162300,-40.001154,0.000000,NaN,Inf,84.245552,-2.521788,0.999916,0.304387,0.231530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796033,68.355451,68.805720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441149,68.601368,14.375219,68.241122,-0.047891,0.033952,0.000000,14.343964,80.112034,-0.000139,68.431655,80.065173,68.604741,12.649052,68.680221,79.678786,68.075588,79.525413,-0.000544,0.030205,68.324047,16.085961,80.794852,0.162485,-40.001731,-0.000000,NaN,Inf,84.266289,-2.500438,1.002833,0.303676,0.231698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797674,68.378712,68.799263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450326,68.602744,14.424528,68.243877,-0.045457,0.033952,0.000000,14.338683,80.030429,-0.000243,68.444234,80.102614,68.609809,12.689611,68.683213,79.578978,68.096574,79.477037,-0.000544,0.030218,68.355665,16.142872,80.796914,0.161777,-40.001495,0.000001,NaN,Inf,84.221232,-2.496356,0.995435,0.304664,0.231177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820609,68.392097,68.810678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420135,68.604119,14.476291,68.246631,-0.046606,0.033933,0.000000,14.334260,80.037773,-0.000088,68.422179,80.040850,68.604056,12.656803,68.681615,79.619373,68.090160,79.494651,-0.000543,0.030230,68.338951,16.147145,80.757084,0.161795,-40.000682,0.000000,NaN,Inf,84.197699,-2.552411,0.998215,0.304853,0.232237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816519,68.368049,68.831693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427602,68.604119,14.375105,68.246631,-0.049075,0.033932,0.000000,14.342251,80.090546,-0.000017,68.421698,80.177492,68.607792,12.707371,68.706967,79.623942,68.101734,79.500520,-0.000542,0.030231,68.338056,16.098360,80.844045,0.160975,-40.001180,0.000000,NaN,Inf,84.239180,-2.528510,0.998795,0.305778,0.232022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815268,68.387168,68.820406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443993,68.602193,14.428317,68.246356,-0.049015,0.033907,0.000000,14.334973,80.075096,-0.000318,68.426628,80.065117,68.601618,12.675297,68.687490,79.665232,68.079672,79.561477,-0.000541,0.030249,68.339685,16.093872,80.802177,0.161398,-40.001154,0.000001,NaN,Inf,84.260775,-2.540545,0.996361,0.305154,0.231764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802862,68.383902,68.827861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457692,68.602468,14.443468,68.249936,-0.047166,0.033893,0.000000,14.341395,80.103092,-0.000386,68.423236,80.085833,68.585844,12.660839,68.674620,79.553168,68.084988,79.444978,-0.000541,0.030246,68.314787,16.051722,80.738604,0.160056,-40.000734,0.000000,NaN,Inf,84.214335,-2.474308,0.998915,0.305520,0.231995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790828,68.368121,68.799931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434878,68.602744,14.376947,68.250487,-0.045450,0.033830,0.000000,14.346675,80.059177,-0.000231,68.412737,80.063661,68.585839,12.614408,68.665886,79.746852,68.082313,79.642556,-0.000540,0.030243,68.339831,16.155950,80.629673,0.160857,-40.001416,0.000000,NaN,Inf,84.177439,-2.564074,0.999016,0.306581,0.232700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794563,68.383083,68.801413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417619,68.602744,14.456577,68.250487,-0.045846,0.033796,0.000000,14.338398,80.081136,-0.000492,68.411345,80.010064,68.578510,12.657026,68.673935,79.638832,68.095880,79.518378,-0.000539,0.030248,68.309493,16.127818,80.653375,0.159743,-40.000682,0.000001,NaN,Inf,84.239636,-2.418229,0.995987,0.305311,0.232106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773522,68.354132,68.783390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451959,68.601918,14.437226,68.249661,-0.048376,0.033737,0.000000,14.339825,80.083380,-0.000612,68.430073,80.069481,68.613127,12.682270,68.679464,79.635858,68.100190,79.514744,-0.000539,0.030232,68.333212,16.115954,80.730181,0.160518,-40.001180,-0.000000,NaN,Inf,84.286531,-2.521747,1.002702,0.305682,0.231769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810630,68.388348,68.827173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463495,68.600542,14.461508,68.251313,-0.049178,0.033683,0.000000,14.343821,80.073811,-0.000387,68.431505,80.065355,68.610564,12.634392,68.682720,79.639365,68.083753,79.513680,-0.000539,0.030200,68.345398,16.121098,80.781330,0.159489,-40.001442,0.000000,NaN,Inf,84.192442,-2.528690,0.998981,0.305151,0.232326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810145,68.389526,68.824875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445033,68.601643,14.525107,68.253241,-0.048225,0.033681,0.000000,14.344963,80.072664,-0.000362,68.418163,80.119289,68.594768,12.633902,68.680637,79.686304,68.076551,79.499803,-0.000541,0.030183,68.323351,16.171796,80.724061,0.160140,-40.001390,0.000000,NaN,Inf,84.159775,-2.513026,0.999863,0.306654,0.232292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813464,68.400746,68.799810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417788,68.601643,14.391011,68.253241,-0.045528,0.033726,0.000000,14.337256,80.030473,-0.000598,68.439796,79.973511,68.605438,12.704007,68.687569,79.682183,68.072561,79.445084,-0.000541,0.030191,68.341711,16.121918,80.743276,0.158806,-40.001626,-0.000001,NaN,Inf,84.210962,-2.515883,1.005543,0.304524,0.231637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795877,68.381487,68.810367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443841,68.602468,14.464843,68.252966,-0.045967,0.033734,0.000000,14.344820,80.119265,-0.000395,68.429780,80.063593,68.586711,12.679598,68.690452,79.696755,68.083264,79.500640,-0.000541,0.030188,68.330439,16.106836,80.741376,0.159891,-40.000997,0.000000,NaN,Inf,84.284968,-2.551570,0.998143,0.305228,0.231693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813303,68.367741,68.822724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459176,68.602468,14.525678,68.251038,-0.048235,0.033757,0.000000,14.345533,80.109028,-0.000296,68.422803,80.034093,68.611397,12.691730,68.663185,79.640752,68.067503,79.551958,-0.000542,0.030195,68.347845,16.178274,80.797237,0.159421,-40.001338,-0.000000,NaN,Inf,84.221222,-2.523642,1.001454,0.305109,0.232646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802252,68.376640,68.800741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417530,68.601368,14.406777,68.247733,-0.048888,0.033734,0.000000,14.335687,80.091500,-0.000458,68.407374,80.091008,68.585234,12.619569,68.672763,79.596028,68.059032,79.496567,-0.000542,0.030198,68.318748,16.180898,80.777927,0.160058,-40.001836,-0.000001,NaN,Inf,84.173416,-2.469035,1.004599,0.304795,0.232945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789803,68.359612,68.804326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440052,68.601643,14.493110,68.246631,-0.046435,0.033672,0.000000,14.342965,80.070176,-0.000373,68.413129,80.140195,68.602462,12.693403,68.690827,79.706471,68.070650,79.492418,-0.000542,0.030207,68.316242,16.190966,80.712763,0.159683,-40.001154,0.000000,NaN,Inf,84.285396,-2.500709,0.999254,0.305000,0.232083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789577,68.400960,68.804301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451192,68.601643,14.374198,68.246631,-0.046012,0.033681,0.000000,14.339254,80.114516,-0.000139,68.387725,80.094251,68.575909,12.719708,68.663019,79.656312,68.062527,79.541435,-0.000542,0.030207,68.317674,16.124736,80.729610,0.159764,-40.001206,-0.000001,NaN,Inf,84.224486,-2.515335,1.003674,0.305273,0.232465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753883,68.359845,68.794521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692223,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439747,68.603019,14.416398,68.244152,-0.047151,0.033636,0.000000,14.345676,80.055726,-0.000281,68.426984,80.067048,68.602080,12.654354,68.666335,79.704945,68.070052,79.522391,-0.000543,0.030213,68.324330,16.137065,80.747453,0.158846,-40.001311,0.000001,NaN,Inf,84.194248,-2.471684,0.994672,0.305745,0.232469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764678,68.375218,68.799133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415852,68.603294,14.478614,68.245805,-0.049392,0.033622,0.000000,14.336828,80.102121,-0.000476,68.429002,80.098485,68.592080,12.630335,68.692082,79.704246,68.085806,79.452165,-0.000542,0.030213,68.325111,16.089327,80.718863,0.159385,-40.001154,0.000000,NaN,Inf,84.226688,-2.493010,0.998383,0.305622,0.232158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777118,68.372281,68.819447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440568,68.601368,14.386188,68.243050,-0.049095,0.033696,0.000000,14.338826,80.078295,-0.000020,68.417132,80.140117,68.597192,12.672788,68.679320,79.585803,68.081751,79.559616,-0.000542,0.030207,68.326454,16.095099,80.799667,0.158012,-40.001128,-0.000001,NaN,Inf,84.291884,-2.559679,1.004354,0.306491,0.233838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782645,68.379058,68.809577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438328,68.601643,14.409528,68.241398,-0.046499,0.033696,0.000000,14.338683,80.090247,-0.000155,68.421193,80.095629,68.607398,12.643609,68.671655,79.685403,68.059229,79.548700,-0.000542,0.030200,68.336309,16.174378,80.741113,0.157932,-40.000577,0.000001,NaN,Inf,84.216609,-2.476192,0.996235,0.305828,0.232234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768334,68.380954,68.797043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431736,68.601643,14.466328,68.241398,-0.046003,0.033717,0.000000,14.343107,80.106929,-0.000319,68.435854,80.149434,68.598429,12.653090,68.686793,79.674996,68.088550,79.545125,-0.000542,0.030178,68.335282,16.154188,80.814553,0.157822,-40.000656,0.000000,NaN,Inf,84.229166,-2.463122,0.998005,0.305125,0.232627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777649,68.380296,68.804737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432974,68.600267,14.387191,68.238093,-0.047176,0.033690,0.000000,14.338969,80.093311,-0.000004,68.416514,80.092016,68.581473,12.650746,68.655698,79.628809,68.069485,79.508175,-0.000543,0.030137,68.327488,16.185493,80.816289,0.158648,-40.001154,-0.000000,NaN,Inf,84.247067,-2.495033,1.002397,0.306076,0.232679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747396,68.365827,68.800228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455523,68.603019,14.465388,68.238919,-0.049534,0.033670,0.000000,14.342537,80.121231,-0.000005,68.426181,80.104518,68.591355,12.692322,68.679301,79.520085,68.075896,79.491011,-0.000542,0.030113,68.323526,16.100779,80.774335,0.158450,-40.000997,0.000000,NaN,Inf,84.242329,-2.502749,0.996828,0.305626,0.232729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760602,68.384859,68.808297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436760,68.603019,14.394706,68.238919,-0.049260,0.033650,0.000000,14.339968,80.048220,-0.000285,68.428070,80.149706,68.601059,12.717811,68.654922,79.652625,68.068651,79.488605,-0.000542,0.030110,68.333687,16.156299,80.788408,0.158118,-39.999790,-0.000000,NaN,Inf,84.183873,-2.521601,1.000682,0.305955,0.232641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780280,68.377523,68.782357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429282,68.603019,14.507667,68.236440,-0.047436,0.033590,0.000000,14.341538,80.117617,-0.000358,68.412509,80.141042,68.578463,12.685940,68.668484,79.655010,68.057135,79.573265,-0.000542,0.030099,68.325131,16.223834,80.815431,0.157138,-40.000420,0.000000,NaN,Inf,84.234799,-2.516100,0.997087,0.304984,0.232639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769735,68.367389,68.797029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436756,68.604119,14.470938,68.236165,-0.045990,0.033632,0.000000,14.339112,80.118950,0.000038,68.425458,80.098331,68.595237,12.720217,68.687757,79.628463,68.087226,79.453795,-0.000542,0.030090,68.321561,16.222393,80.676930,0.156363,-40.000997,-0.000001,NaN,Inf,84.255112,-2.443231,1.005432,0.305326,0.232251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774042,68.378350,68.811309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456767,68.604395,14.389134,68.234787,-0.047099,0.033591,0.000000,14.339682,80.173455,-0.000238,68.423369,80.019957,68.608110,12.569570,68.669873,79.659022,68.063916,79.494197,-0.000541,0.030098,68.330220,16.176361,80.761691,0.157196,-40.000577,-0.000000,NaN,Inf,84.217701,-2.555053,1.002367,0.305341,0.232499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779434,68.365036,68.802558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423805,68.602193,14.492919,68.233686,-0.049495,0.033588,0.000000,14.336257,80.165944,-0.000314,68.447679,80.062990,68.620949,12.655865,68.693940,79.597576,68.077175,79.487997,-0.000540,0.030086,68.370280,16.100735,80.641281,0.157449,-40.001023,0.000001,NaN,Inf,84.181876,-2.507311,0.995322,0.304464,0.231819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799337,68.406151,68.811653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431829,68.602193,14.464027,68.233686,-0.049247,0.033537,0.000000,14.344249,80.138633,-0.000004,68.428080,80.085113,68.606027,12.649338,68.689406,79.600027,68.093609,79.504640,-0.000540,0.030073,68.342794,16.121034,80.759731,0.157861,-40.001180,-0.000001,NaN,Inf,84.269167,-2.525066,1.004792,0.304236,0.231490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803946,68.389560,68.812286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450417,68.601368,14.493657,68.231207,-0.047433,0.033508,0.000000,14.344249,80.022102,-0.000046,68.431315,80.005356,68.594586,12.686857,68.672973,79.689502,68.080235,79.423673,-0.000540,0.030075,68.330322,16.152868,80.751247,0.157518,-40.000210,-0.000000,NaN,Inf,84.247365,-2.529434,1.002231,0.304472,0.231107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793752,68.373957,68.814296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457716,68.603019,14.474646,68.231207,-0.045908,0.033450,0.000000,14.339254,80.048651,-0.000165,68.388902,80.098312,68.592660,12.598668,68.668551,79.631050,68.045000,79.518255,-0.000540,0.030084,68.330016,16.158539,80.828648,0.157607,-40.000787,-0.000000,NaN,Inf,84.196077,-2.574776,1.002992,0.304211,0.231661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792242,68.374524,68.785317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447433,68.599717,14.409840,68.229830,-0.046667,0.033404,0.000000,14.341823,80.093060,0.000042,68.424491,80.082362,68.598386,12.611840,68.710029,79.683816,68.079183,79.433816,-0.000540,0.030066,68.346228,16.149950,80.686331,0.157711,-40.001101,-0.000000,NaN,Inf,84.177926,-2.470957,1.001171,0.304250,0.232585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805863,68.385658,68.819062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421832,68.602193,14.499282,68.228177,-0.048578,0.033376,0.000000,14.342251,80.102967,0.000107,68.438524,80.068009,68.596023,12.639021,68.684802,79.575049,68.083339,79.512436,-0.000541,0.030062,68.343331,16.199934,80.700302,0.158390,-40.001206,0.000000,NaN,Inf,84.202522,-2.566366,0.997398,0.305612,0.231988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831340,68.384540,68.817397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
