OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:56:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.460167,68.599717,14.434787,68.278856,-0.046233,0.033037,0.000000,14.339968,80.168674,0.000102,68.435663,80.100000,68.610213,12.696605,68.671146,79.617748,68.083367,79.536108,-0.000518,0.030519,68.326407,16.230633,80.727061,0.157986,-40.000944,-0.000001,NaN,Inf,84.203022,-2.484324,1.006215,0.305372,0.232181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707984,68.388344,68.821165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443234,68.598891,14.443097,68.282437,-0.048113,0.033039,0.000000,14.345819,80.165209,-0.000014,68.423514,80.005627,68.597851,12.667220,68.673744,79.632888,68.069051,79.531838,-0.000520,0.030509,68.315479,16.240094,80.745801,0.157907,-40.001206,0.000000,NaN,Inf,84.167976,-2.496384,0.998245,0.304819,0.232458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688971,68.390942,68.819325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430348,68.601093,14.445104,68.284090,-0.047891,0.033054,0.000000,14.338113,80.138707,-0.000048,68.433354,80.081414,68.585358,12.536680,68.689514,79.668046,68.074805,79.507482,-0.000521,0.030495,68.316652,16.174955,80.706769,0.157252,-40.001259,0.000000,NaN,Inf,84.213096,-2.485162,0.999991,0.305775,0.231810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713464,68.391332,68.822997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451437,68.601918,14.501833,68.284365,-0.045976,0.033099,0.000000,14.340253,80.093615,-0.000270,68.430333,80.143169,68.604647,12.648768,68.670566,79.713212,68.080078,79.522192,-0.000520,0.030478,68.339262,16.137550,80.677256,0.157940,-40.001101,-0.000000,NaN,Inf,84.250288,-2.508571,1.001023,0.305181,0.231767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730260,68.387348,68.819124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453922,68.602193,14.426870,68.281611,-0.044934,0.033080,0.000000,14.341395,80.170755,-0.000272,68.432003,80.005101,68.615361,12.666385,68.692507,79.708487,68.073860,79.516641,-0.000519,0.030462,68.326050,16.153788,80.745946,0.158084,-40.000839,-0.000001,NaN,Inf,84.193859,-2.503180,1.003487,0.304561,0.231831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725598,68.375616,68.813326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435844,68.601368,14.414560,68.283814,-0.047277,0.033101,0.000000,14.340396,80.096372,-0.000154,68.400389,80.044874,68.592505,12.674521,68.646780,79.760293,68.057817,79.610648,-0.000519,0.030441,68.305548,16.126370,80.653252,0.157839,-40.001495,0.000000,NaN,Inf,84.187389,-2.500985,0.998128,0.305106,0.231772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691937,68.341109,68.787322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463792,68.601368,14.439683,68.283814,-0.048426,0.033093,0.000000,14.344249,80.075710,-0.000291,68.435042,80.126535,68.616404,12.692403,68.693966,79.688850,68.085237,79.568304,-0.000519,0.030451,68.340670,16.139248,80.750921,0.158198,-40.000577,-0.000001,NaN,Inf,84.228748,-2.383171,1.009197,0.305338,0.232632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720408,68.395784,68.834668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447782,68.596965,14.399279,68.281335,-0.048238,0.033095,0.000000,14.339254,80.101932,-0.000315,68.427021,80.156952,68.600587,12.707799,68.668167,79.675706,68.082147,79.599385,-0.000520,0.030424,68.331396,16.089620,80.705952,0.158665,-40.001495,0.000000,NaN,Inf,84.159796,-2.474926,0.998333,0.304780,0.232219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707915,68.364578,68.821193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445735,68.600542,14.530383,68.286568,-0.046292,0.033116,0.000000,14.343107,80.140433,-0.000334,68.437080,80.085271,68.620222,12.693056,68.685731,79.609968,68.095190,79.590506,-0.000519,0.030421,68.328240,16.169612,80.760711,0.159339,-40.001442,0.000000,NaN,Inf,84.198822,-2.449324,0.996643,0.305170,0.231659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725473,68.372997,68.830902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451151,68.601093,14.434508,68.286293,-0.045136,0.033081,0.000000,14.342394,80.172244,-0.000257,68.418282,80.100314,68.587809,12.746337,68.664946,79.643805,68.084988,79.624726,-0.000519,0.030400,68.323884,16.142316,80.696529,0.160114,-40.001075,-0.000001,NaN,Inf,84.207957,-2.468797,1.005860,0.305441,0.232731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697214,68.379233,68.820292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467857,68.601093,14.551877,68.286293,-0.046613,0.033121,0.000000,14.339397,80.135252,-0.000345,68.425060,80.156932,68.597977,12.669118,68.661815,79.597456,68.095557,79.567533,-0.000520,0.030387,68.335635,16.116674,80.672974,0.160221,-40.000708,0.000000,NaN,Inf,84.193807,-2.433813,0.998848,0.305831,0.232869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704058,68.378597,68.825452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426672,68.600267,14.441543,68.287670,-0.048221,0.033140,0.000000,14.337256,80.151907,-0.000365,68.431685,80.076984,68.627148,12.697319,68.697232,79.648773,68.079776,79.515441,-0.000520,0.030402,68.329865,16.087130,80.766118,0.160293,-40.000734,-0.000001,NaN,Inf,84.148499,-2.485806,1.005807,0.305054,0.232021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692505,68.419005,68.827965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433393,68.597240,14.537925,68.285742,-0.048039,0.033098,0.000000,14.346960,80.104898,-0.000153,68.458037,80.086525,68.633442,12.663142,68.698124,79.608442,68.102993,79.557956,-0.000521,0.030404,68.342616,16.074189,80.676948,0.160120,-40.000787,-0.000000,NaN,Inf,84.259448,-2.507773,1.001031,0.305185,0.232141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734954,68.400358,68.848257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692590,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453948,68.600542,14.493787,68.285742,-0.044466,0.033073,0.000000,14.346960,80.119444,-0.000157,68.437261,80.077916,68.596125,12.589735,68.684073,79.650654,68.072918,79.561711,-0.000521,0.030376,68.313122,16.075010,80.701258,0.159667,-40.001547,-0.000001,NaN,Inf,84.238164,-2.500179,1.007242,0.306330,0.232151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692232,68.370508,68.837317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465198,68.600267,14.445991,68.286018,-0.045070,0.033051,0.000000,14.340967,80.149733,-0.000188,68.432828,80.117567,68.608783,12.610494,68.702970,79.698443,68.097975,79.576285,-0.000520,0.030382,68.324394,16.114141,80.766728,0.159956,-40.001206,-0.000000,NaN,Inf,84.206969,-2.483096,1.002758,0.305583,0.231788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728578,68.401879,68.838256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464432,68.600267,14.540485,68.286018,-0.046812,0.033099,0.000000,14.343250,80.153488,0.000047,68.418900,80.115952,68.596138,12.714079,68.666211,79.659493,68.061077,79.516047,-0.000520,0.030365,68.320781,16.132670,80.740948,0.159059,-40.001259,0.000000,NaN,Inf,84.154885,-2.481883,0.998672,0.304486,0.232131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676453,68.368858,68.802215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440667,68.599441,14.535257,68.286018,-0.048238,0.033128,0.000000,14.343678,80.096059,-0.000046,68.435734,80.158614,68.600861,12.650235,68.688811,79.641015,68.071797,79.570835,-0.000521,0.030357,68.340124,16.087480,80.618518,0.159154,-40.001600,-0.000001,NaN,Inf,84.156960,-2.488633,1.005258,0.305497,0.231315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690735,68.389797,68.811680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426171,68.601093,14.446098,68.284090,-0.047844,0.033096,0.000000,14.339968,80.110327,-0.000208,68.452115,80.066700,68.614700,12.720258,68.690599,79.687828,68.102433,79.526477,-0.000520,0.030385,68.354463,16.186656,80.678603,0.158808,-40.000603,-0.000001,NaN,Inf,84.220614,-2.459653,1.006550,0.305078,0.232183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709146,68.389507,68.824429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446550,68.599166,14.496979,68.282437,-0.045588,0.033180,0.000000,14.339825,80.085015,-0.000161,68.417546,79.994110,68.585802,12.624523,68.684970,79.634392,68.089237,79.649745,-0.000520,0.030383,68.327282,16.179622,80.783208,0.158780,-40.000997,-0.000000,NaN,Inf,84.261637,-2.522431,1.001381,0.305338,0.231383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679415,68.366832,68.803346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461385,68.599166,14.419809,68.282437,-0.045481,0.033198,0.000000,14.343678,80.141168,-0.000164,68.427973,80.049131,68.622921,12.704230,68.682610,79.721527,68.085601,79.582751,-0.000521,0.030375,68.332763,16.158040,80.724897,0.158087,-40.001311,-0.000001,NaN,Inf,84.204368,-2.419949,1.003491,0.304216,0.231540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704069,68.372371,68.821735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440426,68.598341,14.483632,68.282988,-0.048362,0.033149,0.000000,14.341109,80.103133,-0.000410,68.422889,80.063781,68.630002,12.703619,68.688863,79.638773,68.107923,79.608750,-0.000520,0.030366,68.358682,16.158917,80.741418,0.158777,-40.001049,0.000000,NaN,Inf,84.164121,-2.464825,0.997125,0.304895,0.231356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701593,68.394838,68.827422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445061,68.598616,14.532555,68.280509,-0.048461,0.033120,0.000000,14.339254,80.115170,-0.000361,68.443115,80.096362,68.615696,12.682189,68.684529,79.672773,68.070915,79.619954,-0.000522,0.030372,68.331390,16.081087,80.715579,0.158170,-40.001101,-0.000000,NaN,Inf,84.228692,-2.470591,1.002993,0.303160,0.230539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684376,68.382188,68.826173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459476,68.599992,14.403400,68.281611,-0.048015,0.033129,0.000000,14.346818,80.114071,-0.000177,68.430337,80.115946,68.608718,12.681106,68.693345,79.537078,68.066776,79.558956,-0.000522,0.030352,68.320246,16.079133,80.764095,0.158833,-40.001233,-0.000001,NaN,Inf,84.207858,-2.423196,1.006057,0.303535,0.231134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693606,68.380612,68.805416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463728,68.599166,14.467528,68.279683,-0.045697,0.033108,0.000000,14.344677,80.133831,-0.000402,68.437007,80.114293,68.587828,12.640305,68.686581,79.653912,68.089295,79.568732,-0.000522,0.030338,68.323619,16.110304,80.739765,0.158214,-40.000787,0.000001,NaN,Inf,84.170124,-2.463238,0.996122,0.304015,0.231123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693078,68.379668,68.818363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460963,68.599166,14.482451,68.279683,-0.045520,0.033081,0.000000,14.339682,80.076537,-0.000410,68.411671,80.165664,68.599503,12.590124,68.669161,79.594482,68.057539,79.499257,-0.000521,0.030327,68.313128,16.163234,80.678154,0.158468,-40.000708,-0.000000,NaN,Inf,84.157767,-2.478674,1.000263,0.304143,0.230422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686468,68.360167,68.800341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434216,68.599166,14.439292,68.279407,-0.047627,0.033045,0.000000,14.340539,80.023949,-0.000327,68.416688,80.035271,68.594906,12.692282,68.669967,79.550682,68.070076,79.564104,-0.000522,0.030333,68.323114,16.197565,80.717516,0.157892,-40.001626,-0.000000,NaN,Inf,84.165266,-2.497266,1.001486,0.305061,0.231537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678545,68.392985,68.814116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441458,68.599717,14.537835,68.276377,-0.048662,0.032968,0.000000,14.344534,80.102635,-0.000421,68.439762,80.093033,68.606299,12.727272,68.680117,79.687832,68.089576,79.501824,-0.000522,0.030352,68.341264,16.184659,80.757243,0.157389,-40.001206,-0.000000,NaN,Inf,84.237855,-2.462809,1.000352,0.305176,0.231458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696173,68.387338,68.822383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460153,68.600817,14.456896,68.274449,-0.048280,0.032979,0.000000,14.344249,80.102513,-0.000417,68.453167,80.127834,68.598906,12.674133,68.692259,79.696021,68.102661,79.477052,-0.000524,0.030341,68.328227,16.120706,80.683863,0.156617,-40.001101,-0.000001,NaN,Inf,84.218742,-2.527442,1.006674,0.303990,0.230862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696260,68.373705,68.822579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452727,68.600817,14.517647,68.274449,-0.046308,0.032954,0.000000,14.345248,80.114626,-0.000351,68.446257,80.124610,68.603408,12.654415,68.672236,79.708591,68.091128,79.480010,-0.000526,0.030335,68.337845,16.138770,80.809189,0.156759,-40.001311,0.000000,NaN,Inf,84.169113,-2.558488,0.999775,0.303917,0.230873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710321,68.369479,68.830167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442373,68.599441,14.520350,68.271420,-0.045748,0.032970,0.000000,14.341680,80.122499,-0.000393,68.434847,80.035925,68.603776,12.613165,68.677177,79.702579,68.092109,79.615197,-0.000526,0.030312,68.318561,16.173108,80.754552,0.157147,-40.000892,-0.000001,NaN,Inf,84.189257,-2.544808,1.004492,0.304083,0.231512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694066,68.371926,68.831979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692150,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464704,68.599717,14.452571,68.270869,-0.047678,0.032959,0.000000,14.340539,80.121357,-0.000402,68.421222,80.082053,68.605785,12.635677,68.681681,79.695081,68.077138,79.562308,-0.000528,0.030313,68.326829,16.215943,80.776742,0.157800,-40.001311,-0.000001,NaN,Inf,84.214431,-2.447422,1.005399,0.304225,0.230317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683191,68.383497,68.815771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437159,68.600817,14.502898,68.269492,-0.048093,0.032958,0.000000,14.336400,80.109537,-0.000351,68.421633,80.151986,68.612061,12.610332,68.676736,79.611898,68.088778,79.524869,-0.000528,0.030321,68.338817,16.198185,80.706361,0.156759,-40.000892,0.000000,NaN,Inf,84.155672,-2.471171,0.999161,0.302455,0.230072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690300,68.388114,68.819924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439701,68.600817,14.474014,68.269492,-0.046985,0.032891,0.000000,14.342679,80.082966,-0.000180,68.417939,80.097026,68.600114,12.682351,68.681413,79.580692,68.065515,79.541595,-0.000528,0.030311,68.313203,16.128489,80.754735,0.157700,-40.001128,-0.000001,NaN,Inf,84.231514,-2.509940,1.004553,0.303802,0.231498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665884,68.350385,68.812467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692663,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450478,68.598341,14.488899,68.268390,-0.046712,0.032883,0.000000,14.340967,80.107893,-0.000309,68.428692,80.051293,68.592699,12.626317,68.692285,79.561867,68.095472,79.576448,-0.000527,0.030299,68.314463,16.139576,80.703423,0.158046,-40.001023,-0.000000,NaN,Inf,84.224613,-2.474556,1.002376,0.302829,0.230338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679663,68.372901,68.824536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472144,68.598891,14.518681,68.266462,-0.047952,0.032936,0.000000,14.347389,80.122650,-0.000128,68.414305,80.029288,68.598401,12.651172,68.689675,79.623213,68.066845,79.519696,-0.000526,0.030284,68.318247,16.113179,80.732034,0.159045,-40.001233,-0.000000,NaN,Inf,84.192882,-2.479261,1.002659,0.303619,0.230480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689937,68.387335,68.825846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459143,68.600542,14.409772,68.266462,-0.050132,0.032898,0.000000,14.343107,80.097449,0.000190,68.429774,80.095180,68.604478,12.674623,68.703652,79.628058,68.106958,79.586425,-0.000527,0.030287,68.347385,16.128753,80.822711,0.159205,-40.000761,-0.000000,NaN,Inf,84.134677,-2.491756,1.003216,0.303005,0.230375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708482,68.381359,68.836429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440208,68.598891,14.502799,68.264809,-0.049501,0.032917,0.000000,14.343678,80.131035,-0.000275,68.432659,80.161863,68.601457,12.682208,68.684834,79.658128,68.091569,79.554510,-0.000527,0.030296,68.327120,16.196438,80.770745,0.158512,-40.000682,0.000000,NaN,Inf,84.171579,-2.483521,0.996585,0.304081,0.231275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702551,68.400370,68.823544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443276,68.599166,14.541604,68.263432,-0.047014,0.032846,0.000000,14.340681,80.106954,-0.000188,68.426095,80.046459,68.588960,12.712978,68.663188,79.673874,68.064167,79.500583,-0.000526,0.030272,68.311449,16.190816,80.660553,0.159029,-40.001547,-0.000001,NaN,Inf,84.234872,-2.465898,1.004336,0.303526,0.231245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699197,68.376228,68.807795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692003,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454090,68.599166,14.440333,68.263432,-0.046600,0.032827,0.000000,14.337399,80.123285,0.000036,68.423355,80.038141,68.581960,12.643956,68.684869,79.661465,68.078454,79.554271,-0.000527,0.030247,68.336407,16.101877,80.695123,0.158684,-40.001416,-0.000001,NaN,Inf,84.213256,-2.502933,1.006808,0.303828,0.230464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697600,68.370888,68.824151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452744,68.598891,14.490403,68.264809,-0.047819,0.032840,0.000000,14.339397,80.087692,-0.000328,68.415118,80.142637,68.602033,12.630783,68.674603,79.673730,68.076811,79.521009,-0.000527,0.030248,68.317820,16.089927,80.773643,0.158497,-40.001023,0.000000,NaN,Inf,84.183909,-2.478310,0.999048,0.302984,0.230508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694816,68.376003,68.828325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433476,68.599166,14.398397,68.260953,-0.050068,0.032813,0.000000,14.343535,80.096407,-0.000421,68.427848,80.078552,68.583173,12.657270,68.695227,79.659615,68.082980,79.520577,-0.000529,0.030220,68.321474,16.143950,80.738460,0.157614,-40.001101,-0.000000,NaN,Inf,84.187286,-2.500770,1.002606,0.304175,0.230736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697981,68.376259,68.805404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436767,68.598891,14.438254,68.260678,-0.049625,0.032836,0.000000,14.339254,80.129389,-0.000249,68.420456,80.090352,68.621881,12.608782,68.674919,79.634636,68.075119,79.566574,-0.000529,0.030228,68.306627,16.108163,80.745110,0.157342,-40.000892,0.000000,NaN,Inf,84.239865,-2.507253,0.997570,0.303789,0.230753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680587,68.371331,68.790899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455710,68.598891,14.491492,68.260678,-0.047836,0.032824,0.000000,14.342822,80.133774,-0.000235,68.450743,80.007665,68.624483,12.691139,68.694565,79.658413,68.098972,79.542717,-0.000527,0.030225,68.329107,16.149800,80.753083,0.156654,-40.000734,-0.000000,NaN,Inf,84.230651,-2.466063,1.000103,0.303476,0.230184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689007,68.400125,68.843408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463834,68.599717,14.445455,68.258750,-0.046597,0.032842,0.000000,14.341538,80.091467,-0.000490,68.411110,80.040493,68.591693,12.688061,68.678392,79.683205,68.064042,79.552370,-0.000528,0.030179,68.324143,16.097975,80.767789,0.156922,-40.001442,-0.000000,NaN,Inf,84.179238,-2.507199,1.002475,0.302856,0.229740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683228,68.370231,68.813488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435038,68.599441,14.415377,68.257648,-0.047811,0.032886,0.000000,14.340967,80.151041,-0.000258,68.435899,80.070785,68.613471,12.626480,68.679393,79.658676,68.085684,79.576775,-0.000528,0.030181,68.324162,16.150242,80.745844,0.156248,-40.001101,0.000000,NaN,Inf,84.168479,-2.468068,0.998729,0.303196,0.230137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705423,68.401580,68.811845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422980,68.600267,14.404030,68.258199,-0.049770,0.032911,0.000000,14.339825,80.113126,-0.000170,68.448041,80.100994,68.629214,12.675745,68.696804,79.655579,68.070471,79.529926,-0.000529,0.030213,68.337565,16.078540,80.706034,0.157105,-40.001338,0.000000,NaN,Inf,84.235898,-2.469237,0.998638,0.302751,0.230258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707870,68.393634,68.823236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436322,68.599166,14.407227,68.257373,-0.049055,0.032933,0.000000,14.339825,79.997739,-0.000384,68.410753,80.153624,68.588728,12.669383,68.660462,79.619072,68.072831,79.575470,-0.000530,0.030208,68.301044,16.141060,80.771950,0.156354,-40.000944,0.000000,NaN,Inf,84.269483,-2.487968,0.998686,0.302485,0.230318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683173,68.371838,68.796923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454956,68.599166,14.510090,68.257373,-0.047270,0.032950,0.000000,14.340396,80.084768,-0.000355,68.445581,80.019372,68.605126,12.615306,68.704300,79.634637,68.094189,79.571470,-0.000531,0.030213,68.343370,16.073040,80.726020,0.157068,-40.001390,0.000000,NaN,Inf,84.232136,-2.457328,0.997985,0.302834,0.230294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715363,68.385333,68.827409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467722,68.598891,14.466859,68.257648,-0.046136,0.032946,0.000000,14.343393,80.043964,0.000006,68.421352,80.045110,68.608360,12.608679,68.668876,79.656702,68.076022,79.608421,-0.000531,0.030188,68.294707,16.158739,80.687901,0.156485,-40.000918,-0.000001,NaN,Inf,84.181560,-2.481585,1.003814,0.303599,0.230692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708623,68.357387,68.801774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448012,68.599717,14.532276,68.256822,-0.047133,0.032986,0.000000,14.341680,80.098637,-0.000115,68.442577,80.081083,68.597833,12.652315,68.697420,79.610985,68.083263,79.546962,-0.000533,0.030179,68.338294,16.168513,80.772989,0.156481,-40.001442,0.000000,NaN,Inf,84.146663,-2.436654,0.999940,0.303490,0.231137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737160,68.398823,68.831448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425176,68.598341,14.471316,68.257648,-0.049274,0.032919,0.000000,14.337399,80.110046,-0.000104,68.417155,80.155096,68.577184,12.641509,68.670530,79.639789,68.061399,79.512808,-0.000534,0.030169,68.300426,16.143392,80.698550,0.155367,-40.001259,-0.000001,NaN,Inf,84.200951,-2.488414,1.005832,0.303474,0.229857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712355,68.365694,68.809184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447879,68.601643,14.423162,68.256546,-0.048077,0.032938,0.000000,14.341252,80.079250,0.000254,68.427082,79.964999,68.606201,12.591041,68.667547,79.633374,68.083456,79.497889,-0.000535,0.030153,68.313264,16.147902,80.759345,0.155877,-40.000892,-0.000000,NaN,Inf,84.254608,-2.489440,1.003198,0.302624,0.230186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725581,68.397217,68.824994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465445,68.601643,14.535046,68.256546,-0.045812,0.032975,0.000000,14.344820,80.122533,0.000106,68.393857,80.081136,68.578838,12.681555,68.660130,79.606465,68.063297,79.586178,-0.000536,0.030151,68.303555,16.098303,80.702055,0.154620,-40.001442,0.000000,NaN,Inf,84.203239,-2.524175,0.998289,0.303423,0.230019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711516,68.358202,68.798200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464594,68.601368,14.459214,68.257924,-0.046784,0.032958,0.000000,14.347674,80.160853,-0.000097,68.420513,80.176254,68.601206,12.629436,68.683751,79.552602,68.072266,79.589848,-0.000535,0.030119,68.325705,16.231940,80.716330,0.155343,-40.001731,-0.000001,NaN,Inf,84.155591,-2.440039,1.004812,0.303730,0.230740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727650,68.387647,68.812149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441245,68.600817,14.497190,68.256271,-0.048477,0.032999,0.000000,14.338683,80.035332,0.000012,68.426399,80.053233,68.608729,12.656986,68.691277,79.659001,68.086510,79.580205,-0.000535,0.030127,68.319196,16.068209,80.680581,0.154279,-40.000498,0.000000,NaN,Inf,84.157620,-2.446349,0.999628,0.303465,0.230265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740576,68.395173,68.830123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429893,68.597240,14.472943,68.258474,-0.049670,0.032990,0.000000,14.343821,80.103556,0.000064,68.434262,80.073802,68.608898,12.677131,68.684795,79.631379,68.101499,79.573099,-0.000536,0.030111,68.309705,16.167864,80.763545,0.155535,-40.001416,-0.000001,NaN,Inf,84.220420,-2.467579,1.003874,0.303109,0.230525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736590,68.412387,68.820586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447630,68.597240,14.506198,68.258474,-0.048996,0.032947,0.000000,14.344249,80.079305,-0.000271,68.433302,80.087063,68.614318,12.607904,68.666938,79.688687,68.081821,79.598993,-0.000537,0.030069,68.324869,16.104624,80.798237,0.154859,-40.000734,-0.000000,NaN,Inf,84.247672,-2.487714,1.002983,0.303847,0.231286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722893,68.395776,68.823360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469537,68.600542,14.529123,68.258199,-0.046612,0.032982,0.000000,14.341109,80.139089,-0.000193,68.437037,79.999131,68.627283,12.657128,68.692378,79.613348,68.088077,79.453344,-0.000536,0.030058,68.314965,16.158917,80.790203,0.155403,-40.000997,-0.000001,NaN,Inf,84.199511,-2.449280,1.004054,0.304004,0.231225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748741,68.390454,68.826703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449842,68.599441,14.472738,68.255169,-0.046690,0.033013,0.000000,14.347674,80.081913,-0.000062,68.426558,80.061411,68.593151,12.640365,68.686087,79.527993,68.067960,79.561281,-0.000536,0.030051,68.316875,16.112644,80.787957,0.155689,-40.001311,-0.000001,NaN,Inf,84.143397,-2.561096,1.004118,0.304359,0.230993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705882,68.390814,68.812417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425982,68.599166,14.513744,68.255445,-0.048382,0.032950,0.000000,14.339254,80.129879,-0.000342,68.412239,80.086941,68.590961,12.678110,68.651471,79.649956,68.073496,79.516296,-0.000536,0.030059,68.283925,16.176261,80.844800,0.155896,-40.001416,-0.000000,NaN,Inf,84.195709,-2.462737,1.001585,0.303629,0.230919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721561,68.373241,68.804652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432336,68.598891,14.473944,68.254618,-0.049505,0.032961,0.000000,14.340396,80.099151,-0.000330,68.413538,80.115697,68.583083,12.632435,68.668117,79.629095,68.086447,79.458018,-0.000536,0.030072,68.307555,16.119478,80.750984,0.155271,-40.001285,-0.000001,NaN,Inf,84.260223,-2.500871,1.006084,0.304189,0.230883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731968,68.389056,68.825074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443334,68.598891,14.472181,68.254618,-0.048670,0.032944,0.000000,14.336543,80.056563,-0.000156,68.433656,79.989691,68.580586,12.597261,68.681831,79.596395,68.074277,79.570392,-0.000536,0.030102,68.316541,16.139254,80.722167,0.155781,-40.001390,-0.000000,NaN,Inf,84.242686,-2.556076,1.002883,0.303799,0.230354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732795,68.396120,68.812081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467944,68.600542,14.525457,68.254894,-0.046443,0.032957,0.000000,14.336828,80.034621,-0.000321,68.427483,80.055926,68.615181,12.688245,68.692327,79.665620,68.100492,79.525460,-0.000536,0.030100,68.326484,16.139212,80.799953,0.155687,-40.000210,-0.000000,NaN,Inf,84.212824,-2.462454,1.001997,0.303610,0.230873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739548,68.398718,68.838279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
