OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
6:58:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450773,68.599441,14.504457,68.248559,-0.044769,0.033457,0.000000,14.336115,80.097648,-0.000253,68.435448,80.093710,68.603863,12.636147,68.684747,79.660995,68.081072,79.516584,-0.000535,0.030084,68.323711,16.102562,80.704771,0.157030,-40.001259,0.000000,NaN,Inf,84.199586,-2.525290,0.999549,0.304233,0.231308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714101,68.385317,68.824273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433661,68.599717,14.468703,68.249661,-0.046681,0.033481,0.000000,14.343393,80.108358,-0.000178,68.425231,80.149232,68.605738,12.632985,68.691195,79.641871,68.091572,79.569243,-0.000537,0.030077,68.328363,16.169570,80.721512,0.157450,-40.001023,-0.000001,NaN,Inf,84.193182,-2.508239,1.003715,0.303323,0.230206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736754,68.403406,68.838505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448108,68.599717,14.488480,68.249661,-0.047852,0.033436,0.000000,14.338826,80.151352,0.000051,68.431443,80.142554,68.592549,12.636574,68.665115,79.648876,68.063316,79.542149,-0.000537,0.030073,68.323008,16.216856,80.734730,0.157085,-40.001495,-0.000000,NaN,Inf,84.239913,-2.480580,1.002428,0.303440,0.230882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731045,68.369840,68.809023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461397,68.599992,14.424747,68.251038,-0.046655,0.033468,0.000000,14.343821,80.148011,-0.000152,68.417775,80.138452,68.607591,12.671584,68.680578,79.711402,68.079487,79.576364,-0.000537,0.030097,68.318000,16.173936,80.748535,0.157938,-40.001547,-0.000000,NaN,Inf,84.200690,-2.471956,1.002794,0.303516,0.231251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717829,68.397777,68.842634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448222,68.598891,14.516003,68.251313,-0.044713,0.033458,0.000000,14.342251,80.114081,-0.000245,68.431461,80.047866,68.616556,12.724662,68.672503,79.631439,68.097430,79.504764,-0.000536,0.030114,68.332122,16.078833,80.760834,0.157909,-40.000761,0.000000,NaN,Inf,84.164914,-2.463337,0.997466,0.303761,0.230569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722639,68.392195,68.819844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420442,68.598341,14.420672,68.251589,-0.046271,0.033429,0.000000,14.339254,80.064341,-0.000099,68.405796,80.120890,68.575303,12.594590,68.677379,79.585579,68.082807,79.516296,-0.000535,0.030124,68.303522,16.194968,80.724226,0.158957,-40.001075,-0.000001,NaN,Inf,84.199555,-2.533165,1.004691,0.303643,0.230861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730006,68.367970,68.798998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447866,68.599992,14.424738,68.249936,-0.047663,0.033398,0.000000,14.345533,80.127169,-0.000272,68.413921,80.068367,68.588862,12.618813,68.655607,79.635699,68.092238,79.560936,-0.000534,0.030147,68.318689,16.061440,80.723000,0.158949,-40.000865,-0.000000,NaN,Inf,84.260492,-2.506460,1.000016,0.303450,0.230619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748967,68.379871,68.811331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465788,68.599992,14.467719,68.249936,-0.047720,0.033354,0.000000,14.343393,80.111627,-0.000319,68.434930,80.154105,68.600602,12.635595,68.686057,79.639752,68.084708,79.530392,-0.000533,0.030148,68.323192,16.127398,80.634222,0.160153,-40.001757,0.000000,NaN,Inf,84.201624,-2.487266,0.998399,0.304758,0.231057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755720,68.387043,68.833724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454792,68.600267,14.400388,68.248559,-0.046208,0.033357,0.000000,14.342822,80.127236,-0.000228,68.412222,80.071991,68.602415,12.670749,68.682467,79.633151,68.077637,79.484277,-0.000532,0.030169,68.306237,16.110089,80.710173,0.159391,-40.001233,-0.000000,NaN,Inf,84.153009,-2.501868,1.000134,0.303962,0.230995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759612,68.385947,68.819594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431108,68.598891,14.503625,68.249385,-0.044354,0.033374,0.000000,14.334545,80.043125,-0.000206,68.434100,80.072973,68.601866,12.669323,68.688984,79.647528,68.078466,79.521544,-0.000531,0.030176,68.314918,16.096561,80.690148,0.159759,-40.000997,0.000001,NaN,Inf,84.183105,-2.528224,0.996236,0.304930,0.231083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773606,68.398285,68.838706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439398,68.601093,14.465048,68.248834,-0.045602,0.033398,0.000000,14.340967,80.183075,-0.000410,68.450197,80.006785,68.615944,12.686837,68.711796,79.611575,68.096760,79.563063,-0.000531,0.030183,68.317397,16.085097,80.698365,0.159331,-40.001049,-0.000001,NaN,Inf,84.246023,-2.502039,1.005025,0.303936,0.231295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762335,68.393245,68.826238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450455,68.601093,14.486893,68.248834,-0.047118,0.033412,0.000000,14.340681,80.129182,-0.000358,68.420516,80.104287,68.606299,12.655068,68.682195,79.654316,68.084743,79.529476,-0.000532,0.030206,68.314130,16.048055,80.810822,0.160582,-40.001023,-0.000000,NaN,Inf,84.225710,-2.490247,1.001776,0.304723,0.231363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753106,68.364472,68.804257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463933,68.599992,14.506863,68.248559,-0.048209,0.033444,0.000000,14.346390,80.181143,-0.000275,68.440221,80.094564,68.627662,12.599604,68.696498,79.595485,68.091701,79.573056,-0.000530,0.030195,68.327665,16.049989,80.683882,0.160057,-40.001075,-0.000000,NaN,Inf,84.195697,-2.502566,1.002522,0.304358,0.231764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761587,68.402058,68.822013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433435,68.600267,14.424839,68.248559,-0.046310,0.033433,0.000000,14.341823,80.134246,-0.000520,68.418337,80.116962,68.608434,12.682474,68.680174,79.587333,68.095023,79.629052,-0.000530,0.030197,68.333863,16.085297,80.770521,0.160759,-40.000918,-0.000000,NaN,Inf,84.158038,-2.477948,1.002968,0.305399,0.232299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784745,68.402361,68.822840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423539,68.599441,14.549750,68.249110,-0.044462,0.033458,0.000000,14.342679,80.135756,-0.000473,68.438585,80.060477,68.624174,12.659676,68.694256,79.647187,68.102943,79.618481,-0.000529,0.030176,68.325613,16.084348,80.797483,0.160611,-40.000997,-0.000001,NaN,Inf,84.203857,-2.463928,1.004077,0.305222,0.231254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787602,68.398984,68.816627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460404,68.599441,14.506055,68.246906,-0.045563,0.033481,0.000000,14.344106,80.112667,-0.000256,68.419332,80.093580,68.598340,12.686388,68.679222,79.674528,68.082303,79.513312,-0.000527,0.030175,68.301780,16.043439,80.738052,0.161158,-40.001154,-0.000001,NaN,Inf,84.267137,-2.456290,1.008750,0.304295,0.232378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776314,68.402241,68.824672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465190,68.599441,14.482383,68.246906,-0.047102,0.033457,0.000000,14.348958,80.074208,-0.000489,68.425263,80.069193,68.591362,12.648175,68.668501,79.603269,68.081208,79.523225,-0.000527,0.030170,68.324260,16.188755,80.774883,0.160034,-40.000865,-0.000000,NaN,Inf,84.167057,-2.511842,1.003157,0.304457,0.231880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770167,68.392350,68.823578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436685,68.597790,14.507243,68.249385,-0.048211,0.033516,0.000000,14.340253,80.096230,-0.000505,68.433975,80.034985,68.608704,12.715813,68.709126,79.598313,68.094973,79.618667,-0.000528,0.030181,68.329265,16.118187,80.727509,0.160777,-40.000761,-0.000000,NaN,Inf,84.154079,-2.503561,1.001189,0.305309,0.231762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800389,68.421754,68.824453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423618,68.597515,14.458512,68.249385,-0.046722,0.033517,0.000000,14.340824,80.217908,-0.000287,68.429473,80.070480,68.610868,12.627643,68.680946,79.672713,68.077133,79.607648,-0.000529,0.030198,68.323102,16.177011,80.754022,0.160019,-40.001338,-0.000001,NaN,Inf,84.229776,-2.448185,1.004887,0.304687,0.231907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767233,68.376526,68.832802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437408,68.599717,14.483573,68.251864,-0.044890,0.033526,0.000000,14.340681,80.121010,-0.000194,68.430709,80.134825,68.611167,12.670402,68.689975,79.602489,68.075883,79.627747,-0.000529,0.030212,68.317724,16.099908,80.735116,0.160236,-40.000472,-0.000000,NaN,Inf,84.264996,-2.438324,1.002419,0.305139,0.232223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779167,68.399691,68.820750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459658,68.599717,14.430589,68.251864,-0.045892,0.033536,0.000000,14.343393,80.159187,-0.000283,68.420279,80.112684,68.595987,12.652234,68.694327,79.689298,68.076604,79.543451,-0.000529,0.030208,68.322989,16.108855,80.761486,0.159162,-40.001233,-0.000000,NaN,Inf,84.229738,-2.422522,1.003198,0.304509,0.231689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778116,68.381594,68.814822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453678,68.598616,14.432354,68.251589,-0.047537,0.033558,0.000000,14.342822,80.132140,-0.000186,68.419583,80.100255,68.588766,12.731269,68.677128,79.642604,68.080892,79.507784,-0.000529,0.030233,68.314023,16.132898,80.662367,0.160130,-40.001259,0.000000,NaN,Inf,84.169357,-2.484300,0.997990,0.304584,0.232073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782531,68.382686,68.823263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424821,68.600542,14.488517,68.255996,-0.047768,0.033627,0.000000,14.343535,80.077611,-0.000002,68.415342,80.139466,68.590295,12.617141,68.658287,79.575355,68.085353,79.474053,-0.000528,0.030250,68.303573,16.166266,80.707297,0.159440,-40.001128,0.000000,NaN,Inf,84.184478,-2.514438,0.998525,0.305512,0.232396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749153,68.379226,68.798218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420635,68.599166,14.405800,68.256822,-0.046168,0.033631,0.000000,14.338398,80.094538,-0.000300,68.431051,80.110125,68.614328,12.635657,68.681913,79.631009,68.108660,79.515603,-0.000527,0.030258,68.324269,16.191322,80.740828,0.160065,-40.001128,-0.000001,NaN,Inf,84.235134,-2.484859,1.004620,0.305800,0.232507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788561,68.393708,68.809875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463732,68.601643,14.457598,68.254894,-0.045128,0.033639,0.000000,14.343107,80.150893,-0.000191,68.450626,80.125231,68.619575,12.687836,68.706699,79.583565,68.097607,79.534188,-0.000527,0.030275,68.333539,16.099052,80.780127,0.159840,-40.001233,0.000000,NaN,Inf,84.274755,-2.536538,0.998971,0.305466,0.232415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768875,68.413091,68.833734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469541,68.601643,14.456055,68.254894,-0.047015,0.033652,0.000000,14.344392,80.067027,-0.000092,68.427919,80.111896,68.614584,12.683900,68.691730,79.608155,68.084716,79.564202,-0.000527,0.030297,68.319065,16.111987,80.738827,0.160662,-40.001626,0.000000,NaN,Inf,84.160233,-2.512016,0.999576,0.305805,0.232299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756405,68.375671,68.820435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425942,68.599441,14.394304,68.255720,-0.048371,0.033690,0.000000,14.342394,80.118800,-0.000293,68.407082,80.113147,68.578495,12.655476,68.666438,79.634027,68.070380,79.566938,-0.000526,0.030325,68.296539,16.120820,80.734545,0.160275,-40.000944,0.000000,NaN,Inf,84.144487,-2.477376,0.999068,0.306058,0.232376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725303,68.372826,68.791981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417397,68.598616,14.516042,68.255720,-0.048424,0.033661,0.000000,14.342537,80.143458,-0.000361,68.426679,80.173554,68.611148,12.591836,68.697437,79.689256,68.083882,79.526597,-0.000527,0.030326,68.322784,16.123916,80.668119,0.160755,-40.000734,0.000000,NaN,Inf,84.260608,-2.461059,0.997807,0.304933,0.232018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755877,68.384705,68.807552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435753,68.600267,14.397551,68.254068,-0.046767,0.033693,0.000000,14.344534,80.175529,-0.000227,68.417333,80.030007,68.587457,12.720257,68.666672,79.584340,68.070311,79.598299,-0.000526,0.030309,68.310529,16.086039,80.756591,0.159696,-40.001023,-0.000001,NaN,Inf,84.283005,-2.503791,1.006842,0.304944,0.231683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745068,68.381791,68.815181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446919,68.600267,14.535944,68.254068,-0.045077,0.033707,0.000000,14.341538,80.134941,-0.000216,68.444884,80.130971,68.608495,12.639612,68.674415,79.588188,68.104297,79.508132,-0.000526,0.030309,68.330268,16.137193,80.785410,0.160291,-40.000787,0.000000,NaN,Inf,84.234781,-2.438274,0.997354,0.305219,0.231849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770677,68.401591,68.815488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457928,68.599441,14.485661,68.255996,-0.046357,0.033671,0.000000,14.345105,80.152074,-0.000412,68.417180,80.064203,68.592439,12.632250,68.677061,79.637064,68.068077,79.621560,-0.000526,0.030335,68.317818,16.148145,80.704298,0.159676,-40.001154,-0.000001,NaN,Inf,84.204469,-2.537591,1.006162,0.305591,0.231639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760024,68.379293,68.812534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424831,68.598891,14.410931,68.253792,-0.048380,0.033685,0.000000,14.340824,80.114779,-0.000303,68.446533,79.981952,68.608599,12.638083,68.698629,79.595135,68.096395,79.530925,-0.000526,0.030323,68.342257,16.153381,80.748964,0.159906,-40.001469,-0.000000,NaN,Inf,84.173773,-2.419194,1.001918,0.305451,0.231862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786572,68.407515,68.815070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433987,68.599717,14.479799,68.254894,-0.048439,0.033704,0.000000,14.345391,80.121633,-0.000218,68.411638,80.066925,68.599630,12.588491,68.669704,79.617955,68.069564,79.532227,-0.000526,0.030342,68.323432,16.211442,80.766910,0.159599,-40.001233,-0.000001,NaN,Inf,84.265224,-2.517221,1.005058,0.305283,0.231976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764722,68.369441,68.800307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460095,68.598341,14.402979,68.255996,-0.046837,0.033690,0.000000,14.341109,80.120294,-0.000417,68.416287,80.023821,68.603496,12.587310,68.675650,79.575537,68.087968,79.557002,-0.000526,0.030349,68.327675,16.054390,80.649233,0.158957,-40.001259,-0.000000,NaN,Inf,84.239028,-2.485394,1.003174,0.305383,0.232572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762770,68.393264,68.810389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464222,68.598341,14.554635,68.255996,-0.045174,0.033740,0.000000,14.345105,80.100918,-0.000312,68.435253,80.102538,68.608898,12.672869,68.699760,79.601209,68.095845,79.501089,-0.000527,0.030352,68.350392,16.086282,80.714740,0.159079,-40.001652,0.000001,NaN,Inf,84.166793,-2.485845,0.996050,0.304769,0.231841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777314,68.382871,68.823246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432808,68.600817,14.486842,68.255169,-0.046980,0.033757,0.000000,14.338541,80.090922,-0.000060,68.452351,80.020115,68.634485,12.589635,68.694179,79.583236,68.100177,79.593122,-0.000527,0.030319,68.332372,16.200818,80.703770,0.157888,-40.001495,-0.000001,NaN,Inf,84.155603,-2.534243,1.006251,0.305066,0.232223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791681,68.410547,68.832562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423028,68.599441,14.478921,68.259852,-0.048557,0.033753,0.000000,14.340824,80.166261,-0.000191,68.429712,80.069181,68.618889,12.615898,68.688554,79.685914,68.087768,79.536965,-0.000528,0.030300,68.331610,16.155843,80.786328,0.157463,-40.000970,-0.000001,NaN,Inf,84.243329,-2.471889,1.003744,0.305342,0.231542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782318,68.373742,68.817253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461538,68.599992,14.497894,68.258199,-0.047743,0.033784,0.000000,14.341109,80.048708,-0.000169,68.436360,80.040552,68.626015,12.684696,68.676560,79.608785,68.069100,79.565980,-0.000528,0.030272,68.343644,16.227508,80.704544,0.156799,-40.000472,-0.000001,NaN,Inf,84.268526,-2.500164,1.003875,0.305744,0.232081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779470,68.392927,68.825191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455795,68.598341,14.496790,68.258474,-0.045749,0.033820,0.000000,14.344677,80.153117,0.000117,68.434815,80.027226,68.609280,12.616488,68.683099,79.632073,68.099977,79.557305,-0.000528,0.030268,68.338376,16.113257,80.699954,0.157155,-40.001233,-0.000000,NaN,Inf,84.164533,-2.460472,1.002514,0.305294,0.231413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805953,68.382006,68.826544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436577,68.598341,14.510479,68.258474,-0.045066,0.033855,0.000000,14.340539,80.182156,-0.000066,68.410848,80.023738,68.614834,12.618549,68.679925,79.694266,68.077084,79.535863,-0.000528,0.030272,68.342900,16.139968,80.703484,0.156438,-40.000682,0.000000,NaN,Inf,84.156904,-2.466445,0.997185,0.305472,0.231934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812337,68.371348,68.814055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426210,68.599717,14.544601,68.257648,-0.047171,0.033930,0.000000,14.343678,80.134957,-0.000189,68.426686,80.074634,68.600749,12.623646,68.664588,79.596033,68.077652,79.671064,-0.000528,0.030244,68.328580,16.198079,80.642665,0.157116,-40.001390,-0.000001,NaN,Inf,84.230619,-2.490279,1.005119,0.305520,0.232236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826924,68.386774,68.827088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435873,68.597240,14.452186,68.256546,-0.048757,0.033958,0.000000,14.339540,80.122156,0.000024,68.439939,80.075531,68.605450,12.673665,68.685087,79.610474,68.081854,79.582041,-0.000529,0.030235,68.320354,16.165388,80.710480,0.156600,-40.000577,-0.000001,NaN,Inf,84.260154,-2.392933,1.008207,0.305121,0.232073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834533,68.384409,68.810511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452378,68.599717,14.479070,68.257097,-0.046880,0.033991,0.000000,14.335687,80.135955,-0.000019,68.441718,80.042601,68.605186,12.561170,68.695215,79.640684,68.093625,79.602021,-0.000529,0.030231,68.325857,16.076863,80.673506,0.157166,-40.001154,-0.000000,NaN,Inf,84.231430,-2.461592,1.001130,0.305540,0.232819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851305,68.381235,68.822274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457826,68.599717,14.400340,68.257097,-0.045245,0.033967,0.000000,14.344249,80.096466,-0.000302,68.430527,80.138068,68.595078,12.614592,68.685105,79.663914,68.069046,79.552796,-0.000529,0.030224,68.327052,16.171410,80.716168,0.156339,-40.000918,-0.000000,NaN,Inf,84.189105,-2.458891,1.001847,0.305123,0.232763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839537,68.393573,68.820151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438933,68.599717,14.424108,68.257097,-0.044842,0.033894,0.000000,14.344534,80.136957,-0.000107,68.413297,79.996220,68.594659,12.574585,68.649766,79.660777,68.083293,79.499865,-0.000529,0.030227,68.304005,16.152333,80.649558,0.156325,-40.000367,0.000001,NaN,Inf,84.174325,-2.469971,0.996024,0.305337,0.232240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810031,68.378603,68.789095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432940,68.600267,14.530423,68.259301,-0.046851,0.033870,0.000000,14.343393,80.079103,0.000020,68.428679,80.054206,68.597304,12.698398,68.668625,79.593629,68.091302,79.639437,-0.000529,0.030213,68.326441,16.181712,80.674359,0.155639,-40.000577,0.000000,NaN,Inf,84.225596,-2.522579,0.998973,0.306253,0.231360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830543,68.374181,68.818706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434453,68.598341,14.430341,68.255445,-0.048562,0.033870,0.000000,14.339825,80.105608,-0.000317,68.430568,80.102131,68.604628,12.633658,68.690916,79.644333,68.104015,79.544944,-0.000530,0.030244,68.331641,16.136301,80.743071,0.156700,-40.000892,-0.000001,NaN,Inf,84.242422,-2.429477,1.006754,0.304641,0.231471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823739,68.378599,68.827256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451639,68.600542,14.482372,68.255445,-0.046850,0.033849,0.000000,14.339112,80.106202,-0.000261,68.387438,80.048463,68.579058,12.650236,68.667833,79.612328,68.078038,79.507012,-0.000531,0.030272,68.313251,16.110153,80.756062,0.156405,-40.000970,0.000000,NaN,Inf,84.239486,-2.511458,0.999715,0.305737,0.232276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806482,68.373389,68.798387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457127,68.600542,14.434223,68.255445,-0.045192,0.033862,0.000000,14.342108,80.070137,-0.000141,68.424614,80.063805,68.620282,12.600706,68.687453,79.649061,68.082218,79.555389,-0.000531,0.030292,68.317408,16.186828,80.644522,0.157546,-40.001049,-0.000000,NaN,Inf,84.191934,-2.512144,1.002127,0.304742,0.232486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816122,68.365573,68.795085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432903,68.600267,14.431175,68.256546,-0.044768,0.033840,0.000000,14.344963,80.115321,-0.000358,68.441016,80.088751,68.621987,12.652825,68.703292,79.617038,68.107055,79.592034,-0.000531,0.030295,68.336731,16.144720,80.686534,0.157154,-40.001049,0.000000,NaN,Inf,84.177044,-2.481263,0.998416,0.304670,0.231952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824060,68.387235,68.814504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422158,68.601093,14.485452,68.256546,-0.046754,0.033776,0.000000,14.341823,80.112182,-0.000476,68.436821,80.085124,68.603789,12.648543,68.680100,79.679905,68.087860,79.553308,-0.000529,0.030290,68.326740,16.197865,80.588762,0.158722,-40.000288,0.000000,NaN,Inf,84.242521,-2.479554,0.999880,0.305487,0.231913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823731,68.356557,68.827317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445308,68.601093,14.416198,68.255720,-0.048062,0.033731,0.000000,14.340681,80.033734,-0.000216,68.436516,80.142297,68.603214,12.674317,68.674537,79.571523,68.085890,79.504337,-0.000531,0.030296,68.335945,16.194426,80.690411,0.158760,-40.000446,-0.000001,NaN,Inf,84.272541,-2.488414,1.004389,0.304648,0.231790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819417,68.389656,68.821609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461480,68.601093,14.502402,68.255720,-0.047344,0.033717,0.000000,14.345248,80.028985,-0.000268,68.439210,80.081239,68.616534,12.661266,68.687861,79.639489,68.099829,79.580077,-0.000531,0.030300,68.346499,16.148780,80.735278,0.159548,-40.000734,0.000000,NaN,Inf,84.209665,-2.521935,0.997985,0.304883,0.231810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819438,68.402150,68.825566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452214,68.599992,14.432194,68.257097,-0.045734,0.033673,0.000000,14.338113,80.073332,-0.000432,68.443705,80.071992,68.614499,12.613676,68.677512,79.633005,68.113089,79.548129,-0.000531,0.030291,68.347280,16.073546,80.736790,0.158988,-40.000970,-0.000000,NaN,Inf,84.165790,-2.480990,1.002830,0.305685,0.232171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823221,68.399283,68.835493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420652,68.601643,14.413866,68.256822,-0.044991,0.033590,0.000000,14.339825,80.097436,-0.000216,68.436208,80.053075,68.593873,12.679171,68.681820,79.639770,68.073521,79.554086,-0.000531,0.030289,68.306692,16.158618,80.714518,0.159619,-40.001416,0.000000,NaN,Inf,84.189825,-2.517396,0.998615,0.304947,0.231578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814232,68.390289,68.796782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424544,68.598891,14.485182,68.258750,-0.047146,0.033604,0.000000,14.342537,80.146400,-0.000057,68.431165,80.044253,68.624360,12.661002,68.675321,79.636614,68.094222,79.604300,-0.000532,0.030297,68.336374,16.159524,80.753451,0.159505,-40.001154,-0.000001,NaN,Inf,84.208891,-2.434743,1.005771,0.304767,0.231777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837652,68.379631,68.829104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442580,68.598616,14.409846,68.260402,-0.047702,0.033645,0.000000,14.336543,80.047411,-0.000233,68.420867,80.098849,68.596207,12.670342,68.680414,79.682611,68.065553,79.558802,-0.000532,0.030286,68.305385,16.041783,80.766383,0.159856,-40.001783,-0.000001,NaN,Inf,84.263856,-2.457838,1.004204,0.305036,0.231796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822798,68.370590,68.795884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458622,68.598616,14.514060,68.260402,-0.046120,0.033647,0.000000,14.341538,80.087871,-0.000114,68.421844,80.110666,68.604626,12.637491,68.676781,79.683694,68.078180,79.559879,-0.000532,0.030283,68.314219,16.051372,80.718351,0.159398,-40.001023,0.000000,NaN,Inf,84.214596,-2.462127,0.997734,0.303958,0.230943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807116,68.383170,68.810995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440321,68.600542,14.418940,68.258474,-0.044790,0.033630,0.000000,14.337399,80.102528,0.000123,68.444959,80.119360,68.630871,12.651623,68.703866,79.634084,68.093978,79.526684,-0.000533,0.030264,68.348950,16.156684,80.668855,0.159659,-40.001128,-0.000001,NaN,Inf,84.171064,-2.473973,1.003834,0.304984,0.231969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837099,68.390718,68.817641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434010,68.599992,14.506887,68.259576,-0.045707,0.033644,0.000000,14.345676,80.053929,-0.000041,68.426903,80.176368,68.597121,12.680943,68.690057,79.624597,68.102819,79.578546,-0.000534,0.030281,68.347404,16.128368,80.739948,0.159138,-40.000839,0.000000,NaN,Inf,84.222653,-2.513826,0.998519,0.304680,0.231459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822050,68.381066,68.821490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442798,68.600542,14.500619,68.259852,-0.047503,0.033576,0.000000,14.341252,80.102785,-0.000176,68.402676,80.074807,68.594100,12.713223,68.672070,79.637123,68.075091,79.508336,-0.000535,0.030316,68.319004,16.214524,80.748740,0.160183,-40.000865,-0.000001,NaN,Inf,84.239240,-2.485088,1.005049,0.304038,0.231687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807394,68.381785,68.790040,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463831,68.600542,14.465557,68.259852,-0.048752,0.033576,0.000000,14.345533,80.067188,0.000034,68.415103,80.010052,68.583334,12.582598,68.673357,79.594303,68.099665,79.579383,-0.000535,0.030327,68.319045,16.222087,80.754816,0.159647,-40.001390,-0.000001,NaN,Inf,84.215930,-2.508237,1.004003,0.304091,0.231295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793721,68.378083,68.800054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445771,68.599992,14.514183,68.259576,-0.046251,0.033622,0.000000,14.341538,80.106666,-0.000093,68.443890,80.058686,68.621674,12.652336,68.682195,79.671959,68.114522,79.593180,-0.000536,0.030316,68.353667,16.109790,80.686535,0.160566,-40.001206,-0.000000,NaN,Inf,84.158866,-2.481329,1.000119,0.304165,0.230995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827902,68.409787,68.810747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
