OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:01:25 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.433379,68.600817,14.488945,68.272521,-0.045693,0.033652,0.000000,14.343964,80.163027,-0.000469,68.416723,80.052665,68.598020,12.582986,68.682227,79.575620,68.103792,79.556265,-0.000543,0.030469,68.326457,16.104175,80.697119,0.159404,-40.000734,-0.000001,NaN,Inf,84.226302,-2.435487,1.004434,0.303892,0.231214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798848,68.385291,68.827033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459482,68.598066,14.430602,68.272521,-0.045234,0.033682,0.000000,14.340824,80.077678,-0.000465,68.421044,80.082501,68.593445,12.684574,68.677651,79.547056,68.096086,79.623156,-0.000544,0.030481,68.332439,16.170447,80.673259,0.159147,-40.001311,-0.000001,NaN,Inf,84.241779,-2.502204,1.003850,0.302878,0.230598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806739,68.388197,68.813930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448941,68.597515,14.434306,68.270593,-0.048015,0.033653,0.000000,14.341823,80.076716,-0.000292,68.423128,80.040454,68.595826,12.670076,68.667146,79.624655,68.071573,79.519191,-0.000543,0.030488,68.305995,16.177517,80.712437,0.159415,-40.000839,0.000000,NaN,Inf,84.168181,-2.446049,0.998003,0.303700,0.230462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783357,68.378523,68.801068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454289,68.597515,14.493931,68.270593,-0.048959,0.033662,0.000000,14.342679,80.064497,-0.000535,68.425972,80.046183,68.607566,12.609433,68.668082,79.578900,68.092733,79.577834,-0.000542,0.030499,68.328692,16.161800,80.674788,0.158623,-40.000603,-0.000001,NaN,Inf,84.153571,-2.491453,1.004591,0.303608,0.230904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791357,68.371560,68.808918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426917,68.601093,14.434730,68.268665,-0.046640,0.033637,0.000000,14.343107,80.157921,-0.000482,68.434663,80.014286,68.603848,12.644934,68.689304,79.570038,68.098161,79.549206,-0.000542,0.030533,68.308453,16.148280,80.658247,0.159776,-40.000813,-0.000000,NaN,Inf,84.181718,-2.475519,1.002743,0.304646,0.230595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802182,68.389459,68.799798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437419,68.598616,14.533756,68.269492,-0.045086,0.033614,0.000000,14.340824,80.038944,-0.000221,68.424103,80.058947,68.610930,12.581152,68.696804,79.607847,68.103740,79.512968,-0.000542,0.030583,68.315655,16.170775,80.687780,0.158973,-40.001574,-0.000000,NaN,Inf,84.259608,-2.501686,1.000542,0.303741,0.230948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806356,68.403611,68.825319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459577,68.599717,14.440131,68.271420,-0.045161,0.033645,0.000000,14.344820,80.140838,-0.000306,68.430836,80.079349,68.614016,12.651377,68.673287,79.575825,68.089316,79.611154,-0.000543,0.030597,68.335217,16.126856,80.655718,0.159579,-40.000997,-0.000001,NaN,Inf,84.228605,-2.533528,1.006673,0.305207,0.230855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801131,68.370530,68.816306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447200,68.599717,14.475039,68.271420,-0.047643,0.033649,0.000000,14.338541,80.105141,-0.000421,68.431875,80.097761,68.619653,12.592245,68.688487,79.560419,68.087453,79.524234,-0.000544,0.030599,68.337912,16.134360,80.729713,0.158932,-40.000839,0.000000,NaN,Inf,84.169577,-2.447969,0.998655,0.304133,0.231247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801781,68.385731,68.824001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424079,68.600542,14.499357,68.274449,-0.047784,0.033694,0.000000,14.343678,80.096059,-0.000148,68.433179,80.118167,68.592399,12.604723,68.679515,79.556593,68.084192,79.500315,-0.000544,0.030583,68.329294,16.112094,80.728976,0.159770,-40.001259,-0.000000,NaN,Inf,84.203156,-2.509076,1.001927,0.303764,0.230764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809018,68.381747,68.808277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438146,68.600267,14.515680,68.274174,-0.045426,0.033733,0.000000,14.337256,80.117912,-0.000160,68.435111,80.077796,68.615165,12.666488,68.685244,79.641928,68.104433,79.550374,-0.000544,0.030602,68.324201,16.094842,80.726960,0.158919,-40.001101,-0.000001,NaN,Inf,84.266771,-2.523152,1.005219,0.303989,0.231273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808512,68.387061,68.796094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467364,68.598616,14.516310,68.275551,-0.044343,0.033731,0.000000,14.346247,80.147986,-0.000399,68.419184,80.116350,68.575531,12.563737,68.653911,79.636902,68.057621,79.579933,-0.000543,0.030614,68.303286,16.090869,80.685697,0.158744,-40.001390,0.000000,NaN,Inf,84.265889,-2.492832,0.999885,0.304249,0.231219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776776,68.365703,68.797099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456719,68.600267,14.512369,68.275551,-0.046875,0.033756,0.000000,14.343535,80.124518,-0.000144,68.429373,80.038917,68.613871,12.646993,68.677714,79.593120,68.093664,79.561224,-0.000542,0.030637,68.326309,16.120977,80.746292,0.158463,-40.000472,-0.000001,NaN,Inf,84.147360,-2.438886,1.003383,0.303910,0.231112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802648,68.409463,68.806108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437575,68.600267,14.461012,68.275551,-0.048362,0.033755,0.000000,14.336686,80.059811,-0.000079,68.421527,80.032717,68.605642,12.632639,68.677797,79.578773,68.070377,79.501647,-0.000543,0.030653,68.320519,16.151704,80.701589,0.159118,-40.001338,-0.000001,NaN,Inf,84.177878,-2.488483,1.003849,0.303607,0.230771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807717,68.380029,68.801120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.998948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423128,68.599166,14.494807,68.277755,-0.048225,0.033717,0.000000,14.343678,80.029050,-0.000306,68.441643,80.009171,68.630069,12.681229,68.683111,79.603530,68.105191,79.543900,-0.000543,0.030653,68.342734,16.205955,80.652455,0.158719,-40.000761,-0.000000,NaN,Inf,84.229833,-2.508371,1.001623,0.303191,0.229753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806380,68.407377,68.828432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451649,68.600267,14.413014,68.280509,-0.045895,0.033729,0.000000,14.346104,80.082795,-0.000205,68.430041,80.052369,68.620971,12.709266,68.693546,79.597644,68.094337,79.535062,-0.000543,0.030662,68.339797,16.131094,80.659612,0.159488,-40.000367,-0.000001,NaN,Inf,84.267978,-2.512562,1.004970,0.303684,0.230238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797281,68.398690,68.825479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464046,68.599441,14.510051,68.283263,-0.044703,0.033738,0.000000,14.340111,80.132370,-0.000028,68.435276,80.123209,68.602925,12.690059,68.686302,79.568019,68.092541,79.578204,-0.000543,0.030641,68.322299,16.094086,80.725735,0.158589,-40.001233,0.000000,NaN,Inf,84.191632,-2.508112,0.997327,0.303527,0.231445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808323,68.388535,68.829502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451512,68.599441,14.439090,68.283263,-0.046074,0.033732,0.000000,14.339968,80.083360,-0.000235,68.424606,80.135086,68.597276,12.671973,68.675664,79.568202,68.090526,79.625728,-0.000542,0.030639,68.316986,16.135131,80.644829,0.159124,-40.000551,-0.000000,NaN,Inf,84.157180,-2.475059,1.003181,0.304419,0.230326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766523,68.378727,68.803387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425515,68.596965,14.470901,68.283539,-0.048442,0.033635,0.000000,14.342394,80.090362,-0.000363,68.417171,79.971176,68.597316,12.721216,68.656997,79.615284,68.085116,79.453323,-0.000543,0.030682,68.314088,16.179893,80.743681,0.158363,-40.000813,0.000000,NaN,Inf,84.191179,-2.438626,0.999140,0.303927,0.230902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760745,68.362968,68.797981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434610,68.599992,14.524831,68.284640,-0.048216,0.033671,0.000000,14.342965,80.099104,-0.000195,68.438266,79.993189,68.615726,12.638103,68.681649,79.580326,68.104285,79.521639,-0.000542,0.030674,68.325707,16.144035,80.681599,0.158310,-40.000813,-0.000000,NaN,Inf,84.260841,-2.542503,1.003146,0.304364,0.231266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783726,68.411320,68.831680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451502,68.600817,14.418040,68.287119,-0.045799,0.033671,0.000000,14.345105,80.083594,-0.000416,68.414647,80.078822,68.595668,12.677763,68.666572,79.580348,68.069684,79.477582,-0.000541,0.030690,68.297088,16.202131,80.799909,0.158224,-40.000288,-0.000001,NaN,Inf,84.237611,-2.527788,1.006250,0.303863,0.231012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746215,68.365477,68.798765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452727,68.598066,14.467952,68.289323,-0.044770,0.033706,0.000000,14.337970,80.030369,-0.000552,68.445542,80.066814,68.608589,12.607171,68.681161,79.486834,68.102465,79.456898,-0.000540,0.030715,68.333407,16.156598,80.715600,0.157974,-40.000446,0.000000,NaN,Inf,84.192580,-2.525125,0.997684,0.304372,0.231436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762461,68.374662,68.826538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449267,68.598066,14.394535,68.289323,-0.046117,0.033704,0.000000,14.341395,80.049648,-0.000372,68.413232,80.048635,68.599815,12.605050,68.674462,79.580875,68.066179,79.533618,-0.000540,0.030709,68.301045,16.136066,80.796688,0.157920,-40.000839,-0.000000,NaN,Inf,84.186507,-2.572906,1.001053,0.304721,0.231556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740389,68.386256,68.794016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426528,68.599717,14.420955,68.288497,-0.048070,0.033724,0.000000,14.343964,80.158941,-0.000223,68.418508,80.045356,68.603443,12.681515,68.684327,79.611639,68.088542,79.590709,-0.000540,0.030690,68.304263,16.076607,80.709683,0.157834,-40.001233,0.000001,NaN,Inf,84.195894,-2.481002,0.996212,0.303725,0.230382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766873,68.379076,68.800574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425874,68.599166,14.457719,68.288772,-0.048911,0.033752,0.000000,14.339540,80.030958,-0.000378,68.424720,80.011368,68.599812,12.659963,68.686098,79.597110,68.094799,79.502053,-0.000541,0.030688,68.312139,16.137657,80.753064,0.157553,-40.000970,0.000000,NaN,Inf,84.259290,-2.462002,0.999614,0.303718,0.230800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772799,68.373780,68.796438,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464938,68.597515,14.411190,68.289047,-0.046487,0.033779,0.000000,14.346247,80.140794,-0.000303,68.440602,80.047314,68.599566,12.689997,68.675460,79.647007,68.092916,79.546795,-0.000541,0.030678,68.342104,16.119422,80.720613,0.157467,-40.000629,-0.000000,NaN,Inf,84.260517,-2.532499,1.002207,0.303405,0.230562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779201,68.396815,68.833200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431983,68.598616,14.417838,68.287946,-0.044936,0.033742,0.000000,14.344534,80.088743,-0.000062,68.433171,80.071104,68.611219,12.663326,68.674230,79.604713,68.084600,79.621969,-0.000541,0.030676,68.321844,16.167922,80.697038,0.157042,-40.001757,0.000001,NaN,Inf,84.152837,-2.498189,0.996284,0.303828,0.229517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768415,68.386855,68.833616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428281,68.598616,14.472552,68.287946,-0.046603,0.033726,0.000000,14.340111,80.142503,-0.000232,68.434559,80.106315,68.610280,12.629376,68.681189,79.596540,68.086413,79.507194,-0.000542,0.030667,68.331504,16.122310,80.724267,0.156197,-40.000525,-0.000001,NaN,Inf,84.186788,-2.470357,1.004308,0.303232,0.230647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766644,68.397140,68.802602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448303,68.599166,14.412742,68.289047,-0.048746,0.033727,0.000000,14.343250,80.017835,-0.000298,68.424411,80.207729,68.620292,12.608536,68.673330,79.622334,68.093656,79.528943,-0.000541,0.030667,68.331677,16.191415,80.768522,0.157053,-40.000865,-0.000000,NaN,Inf,84.253427,-2.520386,1.003068,0.303990,0.230935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787046,68.375146,68.816904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458971,68.598341,14.528761,68.289598,-0.047961,0.033721,0.000000,14.343821,80.121208,-0.000017,68.437793,80.024421,68.604978,12.643690,68.696670,79.611496,68.090086,79.567059,-0.000541,0.030687,68.324819,16.126841,80.658308,0.156956,-40.001678,0.000000,NaN,Inf,84.199610,-2.511866,0.997539,0.302811,0.230082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782120,68.386432,68.827880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437902,68.599166,14.498443,68.288221,-0.046088,0.033681,0.000000,14.345961,80.137567,-0.000147,68.413590,80.042643,68.598918,12.602276,68.691855,79.642810,68.080261,79.486111,-0.000541,0.030714,68.299750,16.220874,80.769765,0.157448,-40.001101,-0.000001,NaN,Inf,84.169842,-2.480677,1.004827,0.303216,0.230977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763178,68.376628,68.793961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427851,68.599166,14.491301,68.288221,-0.045212,0.033668,0.000000,14.344106,80.074750,-0.000347,68.440855,79.962005,68.615190,12.653926,68.694414,79.612596,68.105229,79.536166,-0.000541,0.030706,68.337810,16.105138,80.724183,0.156922,-40.000787,-0.000001,NaN,Inf,84.227847,-2.529520,1.004193,0.304109,0.230225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775294,68.392906,68.813511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443970,68.599717,14.515103,68.287946,-0.047781,0.033681,0.000000,14.341966,80.134879,-0.000056,68.426666,80.128475,68.610593,12.628784,68.696051,79.624309,68.100085,79.655150,-0.000541,0.030676,68.334762,16.184716,80.730201,0.156894,-40.000787,-0.000001,NaN,Inf,84.255146,-2.518205,1.004398,0.302648,0.230010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781918,68.399948,68.828315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451381,68.597790,14.507875,68.288221,-0.049444,0.033654,0.000000,14.344820,80.140675,-0.000105,68.446155,80.104527,68.612584,12.698684,68.705525,79.565394,68.121794,79.578669,-0.000541,0.030679,68.348493,16.062367,80.720002,0.156145,-40.000944,-0.000001,NaN,Inf,84.211922,-2.426884,1.004925,0.303187,0.230431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805516,68.401525,68.827155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435346,68.599166,14.436267,68.286844,-0.047998,0.033727,0.000000,14.339112,80.155396,-0.000354,68.430401,80.026371,68.578045,12.656272,68.667650,79.554634,68.082226,79.517296,-0.000540,0.030692,68.329407,16.080616,80.702383,0.157046,-40.000288,0.000001,NaN,Inf,84.181528,-2.530051,0.996030,0.303032,0.231506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778875,68.377780,68.802988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422765,68.598891,14.483503,68.288221,-0.046016,0.033743,0.000000,14.338398,80.084241,-0.000258,68.407501,80.127994,68.587777,12.705312,68.671565,79.578856,68.085356,79.544170,-0.000541,0.030687,68.314740,16.130608,80.713091,0.156379,-40.001338,-0.000000,NaN,Inf,84.234786,-2.508878,1.000064,0.303875,0.230984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791099,68.370055,68.806116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439463,68.598891,14.405943,68.288221,-0.045128,0.033708,0.000000,14.338541,80.080788,-0.000211,68.435550,80.108481,68.598227,12.654559,68.678277,79.587310,68.095312,79.615322,-0.000543,0.030693,68.332910,16.047391,80.735097,0.157293,-40.001049,-0.000001,NaN,Inf,84.268689,-2.492532,1.004211,0.303509,0.230284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798640,68.407948,68.814403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462292,68.598891,14.428552,68.288772,-0.047788,0.033707,0.000000,14.341109,80.156087,-0.000474,68.422143,80.068004,68.589215,12.688938,68.698776,79.491766,68.095945,79.541821,-0.000542,0.030683,68.336847,16.146118,80.648581,0.156336,-40.000918,0.000000,NaN,Inf,84.223331,-2.450946,0.997679,0.304248,0.230922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777577,68.373988,68.808388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461310,68.596965,14.453627,68.285467,-0.049187,0.033693,0.000000,14.346390,80.114787,-0.000561,68.440783,80.089366,68.626351,12.655557,68.691861,79.593040,68.088940,79.558201,-0.000543,0.030630,68.350555,16.094950,80.752083,0.157271,-40.000551,0.000000,NaN,Inf,84.161387,-2.504822,0.997667,0.303690,0.231082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802661,68.396589,68.837953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427787,68.599717,14.469632,68.285742,-0.048935,0.033641,0.000000,14.342108,80.105439,-0.000269,68.435394,80.043013,68.605530,12.644424,68.693481,79.585337,68.091829,79.570244,-0.000542,0.030637,68.335235,16.168942,80.746659,0.156581,-40.001285,0.000000,NaN,Inf,84.162123,-2.485948,0.999469,0.303782,0.230454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789736,68.394052,68.823388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422901,68.599717,14.504826,68.285742,-0.046457,0.033640,0.000000,14.344106,80.103842,-0.000376,68.421597,80.046798,68.592467,12.675785,68.660044,79.613900,68.063794,79.580731,-0.000541,0.030647,68.307356,16.052464,80.725815,0.156943,-40.000682,-0.000000,NaN,Inf,84.255869,-2.480112,1.002900,0.303887,0.230383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774596,68.356454,68.800774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439145,68.597515,14.466360,68.286844,-0.045264,0.033588,0.000000,14.340681,80.149448,-0.000512,68.438520,80.064002,68.619123,12.709716,68.701259,79.555063,68.106204,79.569633,-0.000542,0.030697,68.360279,16.135352,80.771827,0.156190,-40.001259,-0.000001,NaN,Inf,84.269147,-2.444481,1.005680,0.303022,0.230662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790032,68.388527,68.824041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454052,68.598341,14.398533,68.286018,-0.047839,0.033553,0.000000,14.340967,80.102500,-0.000236,68.436999,80.075496,68.610921,12.674277,68.671438,79.547525,68.091366,79.510499,-0.000541,0.030704,68.333120,16.157626,80.756939,0.156952,-40.001154,-0.000000,NaN,Inf,84.214683,-2.483853,1.001884,0.303596,0.230160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777259,68.379074,68.815861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450008,68.597515,14.499387,68.286293,-0.049228,0.033537,0.000000,14.345676,80.075666,-0.000237,68.431392,80.065423,68.613475,12.679801,68.678150,79.580267,68.101103,79.502149,-0.000542,0.030722,68.335361,16.099816,80.771111,0.156331,-40.000708,0.000001,NaN,Inf,84.183188,-2.522944,0.996159,0.303862,0.231307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771087,68.390775,68.815620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425323,68.596690,14.447446,68.285191,-0.047185,0.033539,0.000000,14.340824,80.153023,-0.000377,68.446143,80.031820,68.607939,12.613614,68.699632,79.557487,68.089766,79.571735,-0.000543,0.030704,68.350963,16.155843,80.731180,0.157242,-40.000813,-0.000001,NaN,Inf,84.193333,-2.538733,1.003417,0.303836,0.230302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777601,68.392720,68.814263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431974,68.596690,14.502867,68.285191,-0.045753,0.033504,0.000000,14.342394,80.134326,-0.000212,68.418939,80.011786,68.603057,12.689569,68.698905,79.519127,68.099787,79.614768,-0.000542,0.030686,68.307175,16.107364,80.670913,0.156948,-40.000839,-0.000000,NaN,Inf,84.259538,-2.476969,1.001534,0.303450,0.231173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764824,68.389915,68.809733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448078,68.599717,14.489367,68.282988,-0.045109,0.033465,0.000000,14.341680,80.082130,-0.000082,68.430846,79.997915,68.579829,12.678253,68.671097,79.566166,68.076436,79.575530,-0.000541,0.030685,68.305043,16.117809,80.712947,0.157262,-40.001075,-0.000001,NaN,Inf,84.241469,-2.455823,1.004912,0.303527,0.231539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748245,68.376239,68.792216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454748,68.596965,14.420655,68.282162,-0.046866,0.033452,0.000000,14.342679,80.164357,-0.000247,68.448379,80.076234,68.629363,12.625583,68.708176,79.635779,68.109896,79.549920,-0.000542,0.030670,68.345759,16.027244,80.785083,0.155817,-40.000839,-0.000000,NaN,Inf,84.200772,-2.460891,1.002858,0.305033,0.230567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773261,68.395861,68.831056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425728,68.599717,14.511243,68.282437,-0.048999,0.033449,0.000000,14.343393,80.159841,-0.000285,68.420197,79.978835,68.594980,12.646198,68.660896,79.678215,68.091906,79.537248,-0.000543,0.030684,68.320427,16.126249,80.757896,0.156592,-40.000839,0.000000,NaN,Inf,84.179922,-2.512905,0.997641,0.303208,0.230920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778356,68.394307,68.806429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431725,68.598341,14.546503,68.282437,-0.046993,0.033456,0.000000,14.340539,80.126097,-0.000010,68.428910,80.025037,68.621135,12.760632,68.694126,79.596642,68.113987,79.562798,-0.000543,0.030692,68.341971,16.149978,80.793548,0.156777,-40.000918,-0.000001,NaN,Inf,84.261465,-2.504097,1.005928,0.302829,0.229840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788304,68.404674,68.828495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448500,68.598341,14.497453,68.282437,-0.045549,0.033472,0.000000,14.343250,80.079124,-0.000260,68.418023,80.077942,68.606699,12.655190,68.687168,79.625430,68.103438,79.542982,-0.000542,0.030655,68.333548,16.122168,80.795443,0.157391,-40.001442,-0.000001,NaN,Inf,84.243795,-2.507665,1.007953,0.303021,0.229850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794229,68.382333,68.836651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465483,68.600267,14.524315,68.280784,-0.045908,0.033499,0.000000,14.343678,80.137735,-0.000311,68.431970,80.162675,68.592129,12.573729,68.682570,79.651283,68.068837,79.534432,-0.000543,0.030657,68.320228,16.192500,80.696671,0.156764,-40.001128,-0.000001,NaN,Inf,84.198252,-2.511474,1.003388,0.303015,0.230129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778829,68.367341,68.816202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447518,68.598891,14.405392,68.280509,-0.048628,0.033470,0.000000,14.346104,80.131009,0.000000,68.429383,80.066826,68.612292,12.646789,68.680292,79.628121,68.089932,79.614071,-0.000544,0.030662,68.322598,16.162107,80.716065,0.157486,-40.001233,-0.000001,NaN,Inf,84.154109,-2.483069,1.004067,0.303623,0.230665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803147,68.381277,68.823155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428809,68.597515,14.478104,68.281611,-0.049376,0.033474,0.000000,14.348245,80.150474,-0.000205,68.431860,80.165617,68.607302,12.587920,68.676547,79.570938,68.104069,79.570177,-0.000545,0.030656,68.330455,16.121091,80.677743,0.157498,-40.001390,0.000000,NaN,Inf,84.201464,-2.446472,0.997084,0.303616,0.230966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793170,68.397071,68.812767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439930,68.597515,14.415827,68.281611,-0.047880,0.033491,0.000000,14.345105,80.105821,-0.000418,68.444223,80.122193,68.615721,12.630130,68.692452,79.586867,68.091574,79.555938,-0.000545,0.030688,68.338702,16.144043,80.783593,0.157869,-40.000918,-0.000001,NaN,Inf,84.250890,-2.492401,1.003416,0.304150,0.230749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786215,68.381382,68.820640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462097,68.599166,14.404112,68.283263,-0.045878,0.033483,0.000000,14.343964,80.097979,-0.000331,68.417777,80.143143,68.635469,12.684614,68.687265,79.705188,68.082400,79.522637,-0.000546,0.030715,68.329580,16.147988,80.693367,0.157592,-40.000839,0.000000,NaN,Inf,84.220688,-2.490223,0.998331,0.304705,0.230801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784769,68.376194,68.810226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453354,68.597790,14.490750,68.284090,-0.044995,0.033452,0.000000,14.343678,80.109951,-0.000062,68.425731,80.125477,68.599446,12.636696,68.684485,79.632215,68.077106,79.550429,-0.000547,0.030725,68.333412,16.170675,80.693081,0.158048,-40.000997,0.000001,NaN,Inf,84.162192,-2.505181,0.995991,0.304078,0.231261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800689,68.391291,68.833606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.998899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427745,68.600542,14.430484,68.287670,-0.048652,0.033463,0.000000,14.339968,80.077149,-0.000387,68.434530,80.142721,68.594347,12.607374,68.679384,79.612695,68.087216,79.565002,-0.000547,0.030757,68.343465,16.146289,80.696713,0.157406,-40.001521,-0.000000,NaN,Inf,84.184531,-2.479746,1.002587,0.304537,0.231178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792267,68.407392,68.823349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449981,68.599717,14.417412,68.286844,-0.049396,0.033499,0.000000,14.339682,80.062318,-0.000314,68.438919,80.046272,68.598152,12.674297,68.683606,79.654458,68.097874,79.498114,-0.000546,0.030753,68.336698,16.153388,80.746028,0.156944,-40.001311,-0.000000,NaN,Inf,84.256809,-2.479297,1.000190,0.304469,0.230493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810615,68.397064,68.829429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462681,68.599717,14.524300,68.286844,-0.047862,0.033475,0.000000,14.342679,80.126930,-0.000043,68.427683,80.019218,68.605827,12.674358,68.671331,79.636920,68.081151,79.589751,-0.000544,0.030753,68.328338,16.110111,80.740214,0.156852,-40.001285,0.000000,NaN,Inf,84.195608,-2.538429,0.997746,0.304016,0.231097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785878,68.383540,68.806900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441887,68.598891,14.434833,68.289598,-0.045787,0.033496,0.000000,14.342965,80.126072,-0.000184,68.411105,80.005047,68.603373,12.668607,68.682594,79.704515,68.092312,79.578610,-0.000544,0.030761,68.327446,16.204093,80.730547,0.156686,-40.000944,-0.000001,NaN,Inf,84.161156,-2.455304,1.004261,0.304718,0.231892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798799,68.393557,68.802680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422785,68.599166,14.486923,68.292628,-0.044920,0.033442,0.000000,14.342679,80.064007,-0.000247,68.432572,79.998589,68.614875,12.658045,68.687448,79.696896,68.098134,79.598240,-0.000543,0.030761,68.346880,16.155729,80.750820,0.156267,-40.000970,0.000000,NaN,Inf,84.216750,-2.474537,0.999512,0.304364,0.230533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816949,68.397580,68.818054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431254,68.598341,14.477173,68.293454,-0.047614,0.033481,0.000000,14.337970,80.159321,0.000035,68.450126,80.046834,68.616490,12.617448,68.682829,79.663176,68.094193,79.592224,-0.000543,0.030738,68.338827,16.169890,80.811700,0.156342,-40.000997,-0.000001,NaN,Inf,84.268912,-2.466140,1.004447,0.304183,0.231016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796956,68.390466,68.802897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464022,68.598341,14.472723,68.293454,-0.048901,0.033488,0.000000,14.346675,80.105593,0.000020,68.429071,80.000310,68.601833,12.575094,68.677728,79.571650,68.087539,79.604357,-0.000544,0.030724,68.333450,16.166288,80.839005,0.156457,-40.000918,-0.000000,NaN,Inf,84.245075,-2.466556,1.003182,0.304884,0.231133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791026,68.382455,68.826580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
