OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:06:47 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.465647,68.598341,14.501905,68.298137,-0.048919,0.033657,0.000000,14.346104,80.076421,-0.000242,68.421859,80.047821,68.607853,12.644994,68.673357,79.764371,68.081106,79.591380,-0.000543,0.030340,68.317543,16.117638,80.706602,0.151942,-40.000944,0.000000,NaN,Inf,84.196071,-2.450878,0.997320,0.303445,0.229790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861866,68.388477,68.801454,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424923,68.595864,14.409859,68.297586,-0.046822,0.033639,0.000000,14.341966,80.142887,-0.000291,68.432112,80.082668,68.605222,12.726497,68.684859,79.735949,68.103491,79.551982,-0.000543,0.030362,68.317475,16.156328,80.735748,0.151825,-40.001442,-0.000000,NaN,Inf,84.151738,-2.454081,1.002507,0.302731,0.230073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889567,68.385845,68.822161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427421,68.595864,14.497117,68.297586,-0.045773,0.033616,0.000000,14.340824,80.128507,-0.000161,68.458180,80.075678,68.608915,12.613614,68.697283,79.718510,68.126006,79.450447,-0.000543,0.030386,68.332422,16.109732,80.744396,0.151656,-40.001206,0.000000,NaN,Inf,84.259798,-2.505006,0.998956,0.303322,0.230563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910710,68.416146,68.845077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446755,68.596690,14.476561,68.298412,-0.046940,0.033600,0.000000,14.341538,80.104215,-0.000035,68.437300,80.063722,68.634047,12.676642,68.690415,79.647513,68.104975,79.492134,-0.000546,0.030374,68.333836,16.136701,80.717209,0.151146,-40.000892,-0.000001,NaN,Inf,84.253012,-2.601124,1.004831,0.303078,0.229268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910078,68.412603,68.829461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444186,68.599441,14.477926,68.301166,-0.049198,0.033685,0.000000,14.338969,80.109001,-0.000064,68.426544,80.091204,68.610968,12.681088,68.683124,79.639729,68.085824,79.467528,-0.000546,0.030343,68.313552,16.178109,80.762446,0.151065,-40.001128,-0.000000,NaN,Inf,84.201337,-2.549866,1.002063,0.302888,0.231005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891988,68.382447,68.819465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471893,68.600267,14.520299,68.301993,-0.048971,0.033722,0.000000,14.347531,80.044507,0.000069,68.445054,80.126406,68.604861,12.604498,68.679094,79.608361,68.074531,79.548406,-0.000546,0.030350,68.314312,16.138592,80.736745,0.151485,-40.001416,-0.000000,NaN,Inf,84.211060,-2.548556,1.002336,0.303040,0.230596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897931,68.401281,68.825631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450438,68.600267,14.424664,68.301993,-0.047734,0.033694,0.000000,14.344106,80.059877,-0.000062,68.435644,80.112910,68.622401,12.629131,68.682506,79.636554,68.127838,79.581873,-0.000545,0.030334,68.338379,16.137300,80.713578,0.151794,-40.001547,-0.000000,NaN,Inf,84.136733,-2.478636,1.003345,0.302475,0.230111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930841,68.402200,68.829041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434768,68.597240,14.491580,68.304196,-0.046330,0.033704,0.000000,14.341680,80.132469,-0.000076,68.426277,80.061753,68.585174,12.693423,68.669793,79.625816,68.082230,79.505499,-0.000545,0.030334,68.314939,16.083349,80.816063,0.151879,-40.001652,0.000000,NaN,Inf,84.194918,-2.507697,0.998216,0.302665,0.230208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925613,68.389485,68.815873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466681,68.598066,14.528078,68.307226,-0.048481,0.033722,0.000000,14.345105,80.075912,-0.000222,68.428426,80.106924,68.606690,12.606966,68.692562,79.689869,68.095205,79.543368,-0.000545,0.030331,68.335698,16.076764,80.834499,0.152386,-40.001810,-0.000001,NaN,Inf,84.234431,-2.517432,1.003936,0.302785,0.229671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930920,68.386481,68.826762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464988,68.598891,14.424420,68.304472,-0.049478,0.033732,0.000000,14.347674,80.135194,-0.000339,68.418149,80.055239,68.590107,12.575604,68.695928,79.601659,68.090259,79.638821,-0.000544,0.030346,68.318375,16.152355,80.749777,0.152558,-40.000498,0.000000,NaN,Inf,84.197248,-2.445791,0.997519,0.303083,0.230596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908109,68.385274,68.812263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429467,68.599441,14.470639,68.303921,-0.049191,0.033752,0.000000,14.341395,80.149835,-0.000380,68.444306,80.007213,68.611890,12.658066,68.698180,79.638243,68.108289,79.544065,-0.000544,0.030345,68.347469,16.158054,80.788041,0.152300,-40.000629,0.000000,NaN,Inf,84.154078,-2.428880,0.997195,0.301654,0.229360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910360,68.421200,68.836513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422162,68.599441,14.432581,68.303921,-0.047854,0.033770,0.000000,14.342679,80.111077,-0.000368,68.444935,80.024416,68.600493,12.699642,68.674724,79.631868,68.097281,79.567877,-0.000544,0.030332,68.324531,16.223171,80.779046,0.152883,-40.000839,-0.000000,NaN,Inf,84.251030,-2.515541,1.002853,0.302631,0.230065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901458,68.418529,68.811800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438727,68.598066,14.440500,68.305849,-0.046348,0.033764,0.000000,14.344820,80.170257,-0.000222,68.419514,80.147248,68.594675,12.628539,68.672230,79.600435,68.097455,79.563814,-0.000545,0.030354,68.326772,16.112251,80.712497,0.152732,-40.000577,-0.000000,NaN,Inf,84.270879,-2.487279,1.000722,0.302979,0.230042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900211,68.399405,68.801586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448662,68.599441,14.497304,68.306950,-0.047738,0.033749,0.000000,14.340396,80.078721,-0.000365,68.451625,80.039676,68.611337,12.681210,68.693054,79.687279,68.099861,79.580775,-0.000545,0.030384,68.330405,16.178552,80.809231,0.152061,-40.001049,-0.000000,NaN,Inf,84.224505,-2.490397,1.000123,0.301917,0.229649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890280,68.413580,68.845958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447813,68.599992,14.449350,68.306400,-0.049075,0.033735,0.000000,14.341252,80.113082,-0.000369,68.423096,80.036634,68.599611,12.686796,68.673426,79.699706,68.085679,79.535107,-0.000545,0.030414,68.329533,16.146589,80.685434,0.151444,-40.000944,-0.000001,NaN,Inf,84.198913,-2.480516,1.003367,0.303330,0.229904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872323,68.391872,68.820151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433520,68.599992,14.510545,68.306400,-0.049006,0.033809,0.000000,14.343678,80.110115,-0.000232,68.438891,80.040847,68.602104,12.631476,68.685897,79.654217,68.107825,79.541451,-0.000545,0.030398,68.350728,16.120627,80.681987,0.151569,-40.000525,-0.000000,NaN,Inf,84.201766,-2.499421,1.000106,0.302625,0.230834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886865,68.401018,68.835634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457791,68.597790,14.533466,68.308603,-0.047318,0.033847,0.000000,14.341395,80.106033,-0.000321,68.443714,80.043761,68.598252,12.580907,68.670405,79.634006,68.086071,79.532312,-0.000544,0.030423,68.353904,16.181848,80.760304,0.150855,-40.000656,-0.000001,NaN,Inf,84.240570,-2.516970,1.005337,0.302883,0.230295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881768,68.410468,68.838410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458666,68.596415,14.465950,68.312184,-0.046328,0.033864,0.000000,14.336828,80.089863,-0.000268,68.434565,80.003784,68.613798,12.683678,68.706739,79.701476,68.120099,79.518604,-0.000543,0.030420,68.338126,16.184665,80.708095,0.151445,-40.000656,-0.000001,NaN,Inf,84.172494,-2.501840,1.005234,0.303034,0.230877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888585,68.413548,68.848315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458244,68.598341,14.527411,68.313010,-0.047782,0.033870,0.000000,14.347389,80.102221,-0.000121,68.449751,80.104984,68.598729,12.619036,68.699564,79.581653,68.109616,79.594624,-0.000544,0.030406,68.340105,16.175863,80.763524,0.151742,-40.001023,-0.000000,NaN,Inf,84.168744,-2.545803,1.000504,0.303722,0.230606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879336,68.390158,68.838670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434741,68.597790,14.559010,68.313836,-0.049169,0.033907,0.000000,14.342965,80.070339,-0.000221,68.443449,80.151078,68.599163,12.586881,68.693763,79.678276,68.099110,79.594607,-0.000543,0.030412,68.325523,16.067076,80.774926,0.152073,-40.000577,-0.000001,NaN,Inf,84.171813,-2.480241,1.004784,0.303372,0.229894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876861,68.375626,68.837313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427143,68.597790,14.452226,68.313836,-0.048506,0.033857,0.000000,14.339825,80.016371,-0.000247,68.432238,80.049501,68.597960,12.616041,68.686324,79.673995,68.104450,79.552290,-0.000543,0.030420,68.323390,16.081330,80.780108,0.152500,-40.000708,-0.000001,NaN,Inf,84.235053,-2.469746,1.008609,0.304016,0.230523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886876,68.397287,68.825197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452538,68.597790,14.538392,68.315489,-0.046708,0.033809,0.000000,14.339682,80.135538,-0.000242,68.450660,80.116445,68.609155,12.678049,68.685052,79.630012,68.110531,79.538925,-0.000544,0.030429,68.348871,16.182761,80.692022,0.153417,-40.001075,-0.000000,NaN,Inf,84.255694,-2.505742,1.001739,0.303458,0.229902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896823,68.404745,68.836261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461968,68.598341,14.411425,68.318243,-0.045908,0.033837,0.000000,14.344392,80.107396,-0.000126,68.429215,80.013946,68.619388,12.666120,68.684481,79.714743,68.115542,79.503477,-0.000544,0.030443,68.329873,16.213561,80.783859,0.153220,-40.001338,-0.000001,NaN,Inf,84.186745,-2.521507,1.005940,0.302318,0.229684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872154,68.404590,68.809273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439720,68.595589,14.462165,68.319070,-0.048438,0.033786,0.000000,14.339682,80.117233,-0.000036,68.415091,80.114659,68.626622,12.597791,68.688392,79.627893,68.102564,79.554106,-0.000544,0.030440,68.332265,16.219354,80.718944,0.153458,-40.001049,0.000001,NaN,Inf,84.161715,-2.552211,0.996505,0.303552,0.229887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888528,68.414737,68.811262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434638,68.598616,14.541130,68.320722,-0.048752,0.033749,0.000000,14.337256,80.113662,-0.000039,68.453503,80.123603,68.619316,12.634189,68.696463,79.614547,68.117552,79.542375,-0.000543,0.030458,68.334353,16.137342,80.665775,0.153835,-40.001338,-0.000000,NaN,Inf,84.217395,-2.502023,1.001554,0.302556,0.230064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887039,68.414495,68.848679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433104,68.598616,14.418082,68.320722,-0.048015,0.033746,0.000000,14.340967,80.145321,0.000086,68.441986,80.077445,68.619818,12.649481,68.697382,79.720771,68.095973,79.509520,-0.000542,0.030438,68.341010,16.124315,80.736870,0.154447,-40.001023,-0.000001,NaN,Inf,84.236158,-2.526028,1.007378,0.302411,0.229764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900422,68.401694,68.817973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444740,68.596965,14.467045,68.322650,-0.046585,0.033753,0.000000,14.342965,80.045334,-0.000003,68.435662,79.990427,68.614521,12.604825,68.692498,79.606239,68.103741,79.634601,-0.000542,0.030443,68.338811,16.140097,80.743763,0.154205,-40.000708,0.000000,NaN,Inf,84.240327,-2.528261,0.998959,0.302291,0.230355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869365,68.404294,68.835708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466091,68.597240,14.475333,68.325955,-0.046122,0.033726,0.000000,14.345105,80.046657,-0.000037,68.427253,80.047634,68.589804,12.673032,68.681076,79.665911,68.090697,79.587606,-0.000542,0.030423,68.315089,16.154873,80.656166,0.154066,-40.000603,-0.000000,NaN,Inf,84.207082,-2.445417,1.001544,0.302025,0.229731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875814,68.402432,68.793170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440744,68.597240,14.442296,68.324578,-0.047868,0.033766,0.000000,14.346247,80.096830,-0.000040,68.434857,80.089548,68.616245,12.540410,68.686324,79.661186,68.085882,79.632986,-0.000542,0.030428,68.336350,16.159132,80.766461,0.154302,-40.001547,-0.000000,NaN,Inf,84.149435,-2.466404,1.000639,0.302996,0.229878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885630,68.390636,68.830326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440193,68.597240,14.525709,68.324578,-0.048761,0.033751,0.000000,14.347531,80.099585,-0.000011,68.428618,80.025045,68.610073,12.617874,68.675994,79.654647,68.101635,79.582033,-0.000541,0.030431,68.341265,16.191430,80.798582,0.154552,-40.001233,-0.000000,NaN,Inf,84.218202,-2.428726,1.000107,0.303277,0.230047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891924,68.390282,68.822800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448486,68.598891,14.465162,68.324027,-0.048138,0.033799,0.000000,14.342679,80.105683,-0.000028,68.417755,80.024741,68.601169,12.621342,68.664593,79.652240,68.084872,79.633989,-0.000540,0.030448,68.310124,16.166723,80.707093,0.154178,-40.001469,-0.000001,NaN,Inf,84.219700,-2.481379,1.005922,0.303589,0.230436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883853,68.390936,68.822254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467836,68.598066,14.525922,68.324854,-0.046607,0.033751,0.000000,14.341966,80.142887,-0.000028,68.435917,79.998525,68.593313,12.674949,68.677519,79.624146,68.079049,79.612054,-0.000541,0.030459,68.329970,16.160430,80.712743,0.154209,-40.000839,-0.000000,NaN,Inf,84.198838,-2.426991,1.001154,0.303807,0.230259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880984,68.399291,68.827654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442983,68.599166,14.512492,68.321548,-0.046164,0.033735,0.000000,14.343535,80.101637,-0.000013,68.426269,80.083588,68.628589,12.598708,68.675394,79.727903,68.099270,79.586526,-0.000540,0.030468,68.333951,16.106208,80.755918,0.153643,-40.000708,-0.000001,NaN,Inf,84.145530,-2.437049,1.004015,0.302904,0.230495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884677,68.412547,68.817527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429823,68.596965,14.407203,68.320998,-0.048156,0.033766,0.000000,14.340539,80.190818,-0.000084,68.440586,80.045504,68.614391,12.607456,68.683639,79.681880,68.096227,79.523620,-0.000540,0.030451,68.336300,16.103211,80.769074,0.153142,-40.001180,-0.000001,NaN,Inf,84.219088,-2.469574,1.004813,0.304090,0.230371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880038,68.419130,68.839002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434145,68.596965,14.522719,68.320998,-0.048367,0.033817,0.000000,14.339254,80.165018,0.000200,68.440673,80.074921,68.616404,12.593285,68.686068,79.668535,68.111698,79.447245,-0.000538,0.030435,68.327290,16.158211,80.759958,0.153987,-40.001049,0.000000,NaN,Inf,84.247586,-2.518294,0.998432,0.303813,0.230705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866677,68.412413,68.832441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463989,68.598891,14.489264,68.321548,-0.047008,0.033821,0.000000,14.341823,80.125911,0.000147,68.453120,80.061570,68.626919,12.598790,68.701575,79.616506,68.098872,79.597057,-0.000537,0.030445,68.352576,16.149950,80.728263,0.154092,-40.001049,-0.000001,NaN,Inf,84.235848,-2.589139,1.006136,0.303286,0.230338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867635,68.430416,68.829180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468738,68.600542,14.515669,68.319896,-0.044745,0.033780,0.000000,14.343393,80.119472,-0.000052,68.433783,80.104562,68.641091,12.691873,68.687485,79.613839,68.108501,79.509824,-0.000536,0.030470,68.336929,16.084077,80.802928,0.154098,-40.001049,-0.000000,NaN,Inf,84.156787,-2.467735,1.001747,0.303152,0.230363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856875,68.410089,68.821766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692663,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445150,68.597790,14.515840,68.318794,-0.045835,0.033724,0.000000,14.341966,80.064274,0.000010,68.426221,80.045794,68.611844,12.644445,68.700213,79.673365,68.108784,79.547574,-0.000536,0.030471,68.338038,16.159610,80.828422,0.152805,-40.001206,-0.000000,NaN,Inf,84.145560,-2.540569,1.003244,0.304075,0.230642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824722,68.421986,68.818725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428719,68.597790,14.444965,68.318794,-0.047521,0.033737,0.000000,14.345105,80.130827,0.000458,68.452053,80.109523,68.618995,12.589837,68.685750,79.713338,68.109024,79.568670,-0.000535,0.030463,68.323391,16.171446,80.825199,0.152573,-40.001338,-0.000001,NaN,Inf,84.206791,-2.513493,1.004894,0.302620,0.230554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837689,68.398792,68.838910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465682,68.598891,14.527046,68.319345,-0.047641,0.033716,0.000000,14.346532,80.183410,0.000154,68.425154,80.058158,68.601145,12.693871,68.688678,79.641262,68.082346,79.574015,-0.000535,0.030435,68.323324,16.126271,80.782246,0.151084,-40.000629,-0.000000,NaN,Inf,84.251412,-2.498448,1.001126,0.301801,0.229718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802388,68.382181,68.818067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457839,68.596965,14.548883,68.317417,-0.045489,0.033707,0.000000,14.339968,80.160992,0.000234,68.451464,80.062964,68.628481,12.592204,68.706047,79.647084,68.127557,79.654295,-0.000536,0.030432,68.363321,16.214716,80.780903,0.151945,-40.000865,-0.000001,NaN,Inf,84.147166,-2.466554,1.004242,0.302336,0.229106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830554,68.430731,68.844134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.691930,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447171,68.599166,14.455051,68.317968,-0.045467,0.033703,0.000000,14.344249,80.175897,0.000675,68.443706,80.110129,68.620058,12.718993,68.704272,79.645987,68.101864,79.575323,-0.000536,0.030438,68.356791,16.190609,80.785347,0.150586,-40.000944,-0.000001,NaN,Inf,84.171537,-2.454975,1.006297,0.303333,0.230848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830442,68.401103,68.841311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433483,68.597515,14.532344,68.317417,-0.046864,0.033650,0.000000,14.340396,80.067444,0.000314,68.435711,79.999879,68.612509,12.641080,68.697137,79.650608,68.100464,79.543066,-0.000535,0.030430,68.342167,16.161158,80.802216,0.151675,-40.000970,-0.000000,NaN,Inf,84.202683,-2.486468,1.000545,0.301898,0.229309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816661,68.403944,68.813734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435927,68.597515,14.421520,68.317417,-0.048860,0.033660,0.000000,14.341823,80.084888,0.000081,68.430885,80.043215,68.613185,12.617223,68.682848,79.645353,68.109324,79.613544,-0.000534,0.030442,68.344777,16.199013,80.821916,0.151190,-40.001049,-0.000001,NaN,Inf,84.238194,-2.508439,1.006849,0.302727,0.230397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803624,68.407530,68.818850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463755,68.598616,14.430253,68.317142,-0.048060,0.033662,0.000000,14.340967,80.095145,0.000206,68.428167,80.015069,68.605221,12.657964,68.679454,79.659165,68.112823,79.531394,-0.000533,0.030423,68.330477,16.179451,80.704238,0.152473,-40.001495,0.000000,NaN,Inf,84.231558,-2.466246,0.999002,0.302654,0.230557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797738,68.391248,68.813205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454451,68.597790,14.485758,68.321273,-0.046420,0.033712,0.000000,14.342251,80.102477,0.000128,68.435075,80.035034,68.611606,12.630212,68.699559,79.722870,68.097744,79.483053,-0.000532,0.030395,68.325819,16.168920,80.834255,0.153072,-40.001206,0.000000,NaN,Inf,84.157143,-2.529257,0.997684,0.303662,0.230758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812018,68.405535,68.846336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435158,68.597790,14.454232,68.316866,-0.045926,0.033686,0.000000,14.348102,80.053249,-0.000216,68.444590,80.037961,68.608036,12.704413,68.692247,79.605510,68.120217,79.549466,-0.000534,0.030415,68.335762,16.252551,80.740090,0.154539,-40.000682,-0.000000,NaN,Inf,84.181554,-2.549218,1.002166,0.303498,0.230664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792658,68.407784,68.832228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454463,68.599166,14.452114,68.319620,-0.047451,0.033649,0.000000,14.349672,80.139970,-0.000066,68.405783,80.048140,68.585596,12.644810,68.658160,79.693295,68.060756,79.513164,-0.000534,0.030429,68.311779,16.243455,80.769886,0.154411,-40.001206,-0.000000,NaN,Inf,84.245551,-2.526657,1.001322,0.303292,0.230937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770219,68.384087,68.818099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467487,68.599166,14.518598,68.319620,-0.049198,0.033663,0.000000,14.339682,80.111185,0.000144,68.417645,79.986820,68.604466,12.673808,68.655420,79.614203,68.084762,79.542026,-0.000534,0.030393,68.306293,16.092510,80.785839,0.155280,-40.001075,0.000000,NaN,Inf,84.182897,-2.490401,0.999837,0.303473,0.230143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769558,68.382594,68.797628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455988,68.596415,14.470025,68.319070,-0.048079,0.033674,0.000000,14.341395,80.110773,-0.000183,68.430288,80.016797,68.620713,12.684492,68.689131,79.657475,68.109554,79.563817,-0.000535,0.030370,68.322264,16.059106,80.756551,0.154792,-40.001075,-0.000001,NaN,Inf,84.147578,-2.493492,1.003533,0.304000,0.231105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778739,68.395106,68.824066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433862,68.598616,14.530082,68.321273,-0.046349,0.033668,0.000000,14.341823,80.086359,-0.000233,68.439413,79.992372,68.626046,12.621790,68.704859,79.654969,68.112093,79.485890,-0.000536,0.030380,68.350424,16.150114,80.774763,0.155135,-40.001128,-0.000000,NaN,Inf,84.176009,-2.502494,1.000971,0.303393,0.230191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791968,68.414161,68.826602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436312,68.598616,14.480420,68.321548,-0.045426,0.033659,0.000000,14.340111,80.139888,0.000079,68.424615,79.991309,68.604568,12.553685,68.690440,79.600615,68.101346,79.561554,-0.000537,0.030358,68.333535,16.188276,80.759509,0.154700,-40.000315,-0.000001,NaN,Inf,84.238267,-2.561511,1.006666,0.303502,0.230495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775892,68.403482,68.820433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449790,68.598616,14.487580,68.321548,-0.046802,0.033701,0.000000,14.338541,80.171660,-0.000105,68.438954,79.983567,68.603690,12.668425,68.687067,79.630989,68.094583,79.550353,-0.000537,0.030343,68.332598,16.199669,80.730528,0.155059,-40.001338,-0.000000,NaN,Inf,84.231611,-2.495926,1.003055,0.302651,0.230230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775014,68.384727,68.821569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471631,68.597515,14.536070,68.322650,-0.049180,0.033699,0.000000,14.345105,80.113666,-0.000178,68.427002,80.035776,68.613790,12.606966,68.702574,79.587356,68.115808,79.515127,-0.000536,0.030326,68.343782,16.124023,80.789956,0.154473,-40.000682,-0.000000,NaN,Inf,84.195026,-2.497278,1.002615,0.303110,0.230827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794256,68.399405,68.827407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447723,68.596415,14.477217,68.323752,-0.047797,0.033713,0.000000,14.345391,80.143697,0.000144,68.428890,80.045808,68.589944,12.666140,68.677890,79.587478,68.091099,79.550836,-0.000536,0.030334,68.316316,16.204878,80.646172,0.155165,-40.000944,-0.000001,NaN,Inf,84.137400,-2.525235,1.004453,0.302580,0.229893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750880,68.399661,68.816010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430431,68.597790,14.512332,68.323752,-0.045694,0.033708,0.000000,14.346818,80.095766,-0.000038,68.436494,80.053408,68.610350,12.592855,68.680012,79.520943,68.087947,79.582136,-0.000536,0.030367,68.327240,16.073882,80.737174,0.154854,-40.001128,-0.000000,NaN,Inf,84.198433,-2.493444,1.002041,0.302411,0.229733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775857,68.384738,68.828650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693250,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439753,68.597515,14.541835,68.323201,-0.045920,0.033727,0.000000,14.339682,80.135864,-0.000127,68.439425,79.956282,68.622090,12.658311,68.696329,79.650547,68.107531,79.543169,-0.000538,0.030360,68.336378,16.140753,80.838213,0.155270,-40.001469,-0.000001,NaN,Inf,84.246760,-2.467617,1.005676,0.302950,0.229476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772637,68.399810,68.835340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467230,68.597515,14.430745,68.323201,-0.047336,0.033711,0.000000,14.340967,80.087627,0.000138,68.428278,80.045932,68.599036,12.575911,68.675345,79.709852,68.075097,79.487319,-0.000539,0.030367,68.315289,16.072134,80.813881,0.154637,-40.000918,-0.000001,NaN,Inf,84.221170,-2.515433,1.007070,0.302714,0.229207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750414,68.386723,68.804175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455712,68.597515,14.522993,68.322375,-0.048706,0.033717,0.000000,14.345676,80.152481,0.000281,68.430776,80.108632,68.600434,12.582415,68.674666,79.655726,68.076366,79.518800,-0.000540,0.030363,68.326061,16.145762,80.697690,0.154888,-40.000288,0.000000,NaN,Inf,84.146621,-2.523479,0.997478,0.302995,0.229795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750566,68.398100,68.804196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434961,68.597790,14.446184,68.322650,-0.048267,0.033737,0.000000,14.343250,80.035649,-0.000141,68.442660,80.015241,68.605942,12.634636,68.700128,79.697793,68.100394,79.568121,-0.000540,0.030378,68.331762,16.194533,80.769338,0.155002,-40.000970,-0.000001,NaN,Inf,84.177857,-2.501928,1.004654,0.303052,0.229693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768955,68.406520,68.817405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440881,68.598341,14.438728,68.320722,-0.046298,0.033724,0.000000,14.342679,80.093426,-0.000212,68.434770,80.078346,68.626434,12.603398,68.707325,79.616711,68.104089,79.510253,-0.000541,0.030389,68.349494,16.174763,80.775620,0.155571,-40.000997,-0.000000,NaN,Inf,84.234457,-2.490216,1.000777,0.302413,0.230207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772825,68.410807,68.827746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460626,68.598616,14.550817,68.319896,-0.047065,0.033669,0.000000,14.342394,80.071403,-0.000034,68.427209,80.073512,68.610990,12.631170,68.688966,79.602409,68.106453,79.539840,-0.000543,0.030410,68.323315,16.107364,80.809598,0.155071,-40.001311,0.000000,NaN,Inf,84.218932,-2.535846,0.999851,0.303461,0.230250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773588,68.400345,68.825537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462909,68.598616,14.429169,68.319896,-0.048792,0.033653,0.000000,14.344677,80.070581,-0.000453,68.437833,80.135735,68.610047,12.564288,68.678877,79.667602,68.089295,79.516495,-0.000543,0.030416,68.332302,16.209908,80.795565,0.154428,-40.000656,-0.000000,NaN,Inf,84.167756,-2.533093,1.002481,0.303135,0.230868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781787,68.404806,68.820441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
