OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:09:27 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.462216,68.596690,14.444820,68.290149,-0.048124,0.033016,0.000000,14.341395,80.077595,-0.000554,68.454359,80.024431,68.610045,12.605539,68.712130,79.573052,68.093051,79.509295,-0.000553,0.030367,68.365807,16.144435,80.768788,0.152633,-40.000865,-0.000000,NaN,Inf,84.240756,-2.478733,1.001816,0.304350,0.231576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792173,68.406467,68.851203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455818,68.599166,14.485117,68.292628,-0.047112,0.032987,0.000000,14.347389,80.076234,-0.000423,68.424983,80.001186,68.598908,12.649867,68.673555,79.666565,68.096311,79.518064,-0.000553,0.030333,68.325220,16.194405,80.759934,0.151735,-40.001416,0.000000,NaN,Inf,84.159391,-2.525501,0.998797,0.305356,0.231525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768986,68.391169,68.829529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432757,68.599166,14.525494,68.290975,-0.045400,0.033009,0.000000,14.341538,80.175147,-0.000342,68.430827,80.006056,68.626704,12.600625,68.700528,79.555756,68.114255,79.525762,-0.000552,0.030323,68.358363,16.221045,80.684088,0.151536,-40.000944,-0.000000,NaN,Inf,84.179220,-2.522405,1.002027,0.305843,0.232385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788886,68.413987,68.846631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446188,68.599166,14.435479,68.290975,-0.045600,0.033034,0.000000,14.336971,80.138710,-0.000482,68.419441,80.066952,68.614280,12.662451,68.688516,79.510934,68.115261,79.612447,-0.000552,0.030316,68.340344,16.155928,80.783617,0.150138,-40.001285,-0.000001,NaN,Inf,84.241820,-2.534771,1.006425,0.304811,0.231607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758179,68.405300,68.836417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465761,68.600267,14.469283,68.289598,-0.047239,0.033032,0.000000,14.342251,80.085316,-0.000477,68.445078,80.128923,68.615632,12.653376,68.691116,79.650997,68.120293,79.549166,-0.000551,0.030302,68.349895,16.134461,80.725428,0.150472,-40.001154,0.000000,NaN,Inf,84.205352,-2.472979,0.999259,0.304721,0.232400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794021,68.392518,68.854326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459721,68.598066,14.486840,68.289874,-0.048605,0.033029,0.000000,14.342965,80.111199,-0.000161,68.435953,80.094062,68.614537,12.612492,68.682122,79.671268,68.094886,79.525720,-0.000551,0.030348,68.342409,16.253485,80.587620,0.149472,-40.001049,-0.000000,NaN,Inf,84.153356,-2.523849,1.000243,0.305303,0.232363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759267,68.401816,68.826859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439373,68.598066,14.485850,68.288497,-0.047052,0.032916,0.000000,14.340253,80.119765,-0.000417,68.428389,79.983817,68.605872,12.604560,68.694655,79.694796,68.107226,79.679393,-0.000551,0.030357,68.345171,16.140011,80.772867,0.149093,-40.000918,-0.000000,NaN,Inf,84.167533,-2.515432,1.001875,0.304949,0.232201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753095,68.400214,68.848332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464619,68.598891,14.495525,68.287670,-0.045303,0.032969,0.000000,14.343535,80.101473,-0.000462,68.429930,80.070593,68.620677,12.651887,68.677872,79.649836,68.090068,79.632397,-0.000552,0.030373,68.319425,16.235678,80.776965,0.148452,-40.000892,-0.000000,NaN,Inf,84.217327,-2.412364,1.003218,0.305493,0.232126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744213,68.402969,68.832016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468642,68.598891,14.473065,68.287670,-0.046584,0.032972,0.000000,14.343821,80.161903,-0.000014,68.425063,80.033680,68.600008,12.589695,68.681306,79.649959,68.081839,79.549429,-0.000552,0.030397,68.331089,16.106986,80.736624,0.149207,-40.000892,-0.000000,NaN,Inf,84.155077,-2.433338,1.002137,0.304720,0.231628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751802,68.390606,68.822962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439132,68.598616,14.417594,68.287670,-0.048404,0.032920,0.000000,14.340111,80.119132,-0.000125,68.426691,80.066031,68.615206,12.657108,68.684870,79.709158,68.110505,79.492503,-0.000552,0.030391,68.340163,16.074067,80.753961,0.148660,-40.001338,-0.000000,NaN,Inf,84.144170,-2.485202,1.000306,0.306153,0.231867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748716,68.394170,68.821276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429582,68.597240,14.528991,68.286568,-0.049023,0.032949,0.000000,14.342822,80.121189,-0.000199,68.439402,80.109676,68.623908,12.622137,68.699394,79.670962,68.106676,79.508437,-0.000552,0.030376,68.344211,16.125186,80.768583,0.148801,-40.000839,0.000000,NaN,Inf,84.223956,-2.555129,0.998508,0.303631,0.231319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749106,68.398718,68.812879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466984,68.596415,14.464907,68.286568,-0.047220,0.032913,0.000000,14.344392,80.191239,0.000095,68.436815,80.085256,68.604659,12.553073,68.693025,79.718492,68.108645,79.635375,-0.000552,0.030371,68.339552,16.194034,80.780432,0.148639,-40.001338,-0.000001,NaN,Inf,84.248516,-2.539749,1.006889,0.304022,0.230821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738999,68.398585,68.843101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471542,68.596415,14.581743,68.286568,-0.045703,0.032917,0.000000,14.337542,80.039420,0.000113,68.424061,80.146630,68.594270,12.579664,68.677229,79.671712,68.103283,79.618078,-0.000551,0.030391,68.320162,16.120398,80.704240,0.148736,-40.000787,0.000000,NaN,Inf,84.146190,-2.449759,0.999856,0.304057,0.231646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745648,68.379877,68.814474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437406,68.598066,14.539824,68.283814,-0.048027,0.032952,0.000000,14.340253,80.142319,-0.000207,68.444678,80.051229,68.615612,12.643874,68.692342,79.632375,68.081221,79.556962,-0.000550,0.030373,68.342879,16.161015,80.661430,0.149535,-40.001049,-0.000001,NaN,Inf,84.133833,-2.456921,1.007615,0.304386,0.231101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747043,68.388340,68.825668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434344,68.596139,14.480820,68.283263,-0.049358,0.032921,0.000000,14.342108,80.122927,-0.000182,68.455367,80.076475,68.626394,12.640020,68.692736,79.612065,68.109035,79.532209,-0.000550,0.030380,68.349038,16.250004,80.689717,0.149656,-40.001101,-0.000001,NaN,Inf,84.228866,-2.479334,1.007094,0.304165,0.231093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745359,68.415340,68.843907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449491,68.596415,14.544320,68.283814,-0.049337,0.032915,0.000000,14.342537,80.113059,-0.000168,68.424253,80.017451,68.591199,12.668016,68.677067,79.683715,68.081854,79.529862,-0.000550,0.030394,68.324489,16.222372,80.669913,0.150006,-40.000839,-0.000000,NaN,Inf,84.234482,-2.524878,1.003220,0.303845,0.231198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731357,68.392187,68.802617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470491,68.598891,14.547528,68.282712,-0.047539,0.032923,0.000000,14.344392,80.071440,-0.000446,68.436180,80.065114,68.623898,12.578031,68.677768,79.633254,68.095115,79.591790,-0.000551,0.030389,68.338089,16.163512,80.748779,0.150234,-40.000420,-0.000001,NaN,Inf,84.193635,-2.499398,1.006563,0.303478,0.230154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740785,68.401618,68.838307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447800,68.598891,14.523342,68.282712,-0.045977,0.032911,0.000000,14.345533,80.126352,-0.000453,68.422469,80.048712,68.596945,12.684553,68.675748,79.622335,68.063009,79.575302,-0.000550,0.030404,68.320635,16.228979,80.709294,0.150522,-40.000944,-0.000001,NaN,Inf,84.139157,-2.467792,1.005324,0.303548,0.230910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717987,68.381721,68.814949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441326,68.597790,14.533867,68.285191,-0.047450,0.032895,0.000000,14.346960,80.122876,-0.000170,68.410822,80.136231,68.594430,12.543570,68.655357,79.598664,68.073731,79.541795,-0.000551,0.030379,68.327989,16.132606,80.682658,0.150557,-40.000865,-0.000001,NaN,Inf,84.200701,-2.447629,1.005229,0.303439,0.230778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726277,68.385441,68.819431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469060,68.598066,14.457862,68.282712,-0.048932,0.032816,0.000000,14.339682,80.113637,-0.000399,68.442825,80.103775,68.626337,12.619976,68.720530,79.607358,68.101808,79.583653,-0.000550,0.030367,68.345986,16.182268,80.731181,0.150661,-40.000787,-0.000001,NaN,Inf,84.217172,-2.482628,1.006408,0.303381,0.230195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761509,68.413621,68.850397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461061,68.596690,14.555785,68.282162,-0.049905,0.032758,0.000000,14.344534,80.192199,-0.000433,68.431591,80.006779,68.614612,12.658269,68.695083,79.609113,68.092156,79.639436,-0.000549,0.030347,68.334734,16.120663,80.797707,0.150907,-40.000787,0.000000,NaN,Inf,84.142211,-2.480379,0.999226,0.303340,0.230221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723187,68.395654,68.819976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436262,68.599717,14.560631,68.283814,-0.047547,0.032799,0.000000,14.338683,80.160035,-0.000152,68.433546,80.153619,68.595142,12.653560,68.676854,79.653459,68.088303,79.571064,-0.000549,0.030313,68.341239,16.083962,80.802298,0.151329,-40.001390,-0.000001,NaN,Inf,84.162523,-2.430331,1.006550,0.302878,0.230423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718262,68.397379,68.829422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447962,68.599717,14.478965,68.283814,-0.045904,0.032833,0.000000,14.340253,80.112900,-0.000377,68.428657,80.075270,68.591077,12.647789,68.671125,79.616892,68.069658,79.524804,-0.000548,0.030323,68.330554,16.233216,80.796525,0.151676,-40.001233,-0.000000,NaN,Inf,84.230524,-2.467617,1.000842,0.302519,0.230583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710456,68.396222,68.820346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470528,68.596965,14.553458,68.284365,-0.047499,0.032828,0.000000,14.342822,80.149464,-0.000434,68.423788,79.986061,68.598181,12.619364,68.686546,79.635596,68.103423,79.528678,-0.000547,0.030320,68.322783,16.227088,80.712783,0.152372,-40.001338,-0.000000,NaN,Inf,84.201087,-2.490868,1.002146,0.303285,0.229662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728366,68.391689,68.813368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452891,68.600542,14.445174,68.287395,-0.048911,0.032854,0.000000,14.340396,80.131511,-0.000307,68.453163,80.173037,68.602355,12.561964,68.696956,79.691516,68.104736,79.539148,-0.000547,0.030341,68.336906,16.122760,80.774479,0.152073,-40.001128,-0.000001,NaN,Inf,84.137132,-2.521824,1.005731,0.302768,0.230067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735864,68.397527,68.833794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428761,68.597240,14.460483,68.288497,-0.048384,0.032862,0.000000,14.339968,80.164261,-0.000020,68.457441,80.128101,68.606681,12.677193,68.693801,79.623615,68.096987,79.676169,-0.000548,0.030372,68.355249,16.117081,80.773561,0.152633,-40.001705,0.000000,NaN,Inf,84.188539,-2.515550,0.999466,0.302491,0.229842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733126,68.415574,68.822310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461258,68.597240,14.507098,68.288497,-0.046662,0.032836,0.000000,14.344534,80.087599,-0.000152,68.425588,79.973804,68.622801,12.623360,68.704106,79.633071,68.114799,79.538390,-0.000547,0.030350,68.333682,16.189090,80.769806,0.152829,-40.001338,-0.000000,NaN,Inf,84.250748,-2.408574,1.002199,0.303802,0.229954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723481,68.391790,68.828892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467105,68.599992,14.457357,68.290975,-0.045168,0.032800,0.000000,14.342251,80.118167,-0.000178,68.427782,80.077268,68.601691,12.546854,68.673013,79.695327,68.106199,79.610707,-0.000546,0.030395,68.323062,16.183689,80.793792,0.153502,-40.001023,-0.000000,NaN,Inf,84.162539,-2.526164,1.003170,0.302953,0.230534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711097,68.398110,68.826529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448892,68.597790,14.462657,68.295933,-0.047237,0.032819,0.000000,14.347674,80.152028,0.000250,68.429518,80.080091,68.601796,12.608066,68.676444,79.672880,68.074268,79.529123,-0.000545,0.030429,68.329349,16.172046,80.689082,0.153621,-40.000892,0.000000,NaN,Inf,84.149438,-2.465174,0.999326,0.302734,0.230624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709955,68.392395,68.807085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425062,68.598341,14.513283,68.292353,-0.048857,0.032874,0.000000,14.341252,80.130243,-0.000127,68.436774,80.056451,68.617215,12.641610,68.690620,79.666622,68.094050,79.532332,-0.000545,0.030423,68.332069,16.131164,80.705992,0.154670,-40.001338,-0.000001,NaN,Inf,84.178519,-2.457400,1.007878,0.303687,0.230502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738258,68.374977,68.834750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447536,68.597515,14.464301,68.291802,-0.047703,0.032909,0.000000,14.342679,80.175635,-0.000178,68.440706,80.025878,68.605641,12.648584,68.687772,79.611495,68.097595,79.525597,-0.000545,0.030428,68.333113,16.100101,80.715740,0.153668,-40.000761,-0.000001,NaN,Inf,84.261896,-2.509803,1.006116,0.303514,0.230141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748293,68.418691,68.847433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468410,68.597515,14.582496,68.291802,-0.045938,0.032862,0.000000,14.338541,80.091739,-0.000032,68.412002,80.068684,68.600369,12.622913,68.674600,79.718671,68.089889,79.571574,-0.000545,0.030436,68.326277,16.227073,80.808029,0.153751,-40.000839,-0.000000,NaN,Inf,84.200042,-2.518229,1.001160,0.303991,0.230026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706866,68.356045,68.821866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449038,68.598066,14.555530,68.293454,-0.045186,0.032855,0.000000,14.346247,80.121509,-0.000280,68.432730,79.996633,68.613183,12.598483,68.680767,79.687588,68.098293,79.637557,-0.000544,0.030438,68.334220,16.193263,80.643276,0.152411,-40.000420,-0.000001,NaN,Inf,84.143423,-2.477210,1.007885,0.303886,0.229475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734641,68.405449,68.824446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439440,68.597790,14.484590,68.291802,-0.047303,0.032873,0.000000,14.338255,80.143917,-0.000466,68.431120,79.987180,68.611781,12.585924,68.690589,79.630540,68.104987,79.488036,-0.000545,0.030464,68.321857,16.163448,80.724369,0.153266,-40.000682,-0.000001,NaN,Inf,84.196515,-2.437828,1.007370,0.303948,0.229937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735732,68.389912,68.821995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450446,68.598616,14.558422,68.293730,-0.048572,0.032863,0.000000,14.345819,80.070415,-0.000343,68.432684,80.110561,68.615037,12.620892,68.688026,79.603389,68.099493,79.597461,-0.000544,0.030471,68.344097,16.164775,80.650516,0.153371,-40.001810,-0.000000,NaN,Inf,84.222293,-2.552849,1.003127,0.303037,0.229979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748131,68.403147,68.813596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461202,68.598616,14.477002,68.293730,-0.047674,0.032880,0.000000,14.339397,80.115476,-0.000168,68.438440,80.045175,68.609830,12.661451,68.701939,79.688072,68.102381,79.558228,-0.000545,0.030500,68.335804,16.197572,80.792569,0.154908,-40.000525,-0.000001,NaN,Inf,84.193246,-2.468063,1.007472,0.302558,0.229771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749988,68.408331,68.829362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464818,68.598066,14.540461,68.289323,-0.045402,0.032945,0.000000,14.343964,80.103536,-0.000505,68.415147,80.097173,68.599568,12.556233,68.657171,79.583932,68.086820,79.610951,-0.000546,0.030474,68.317436,16.100237,80.716046,0.154484,-40.000603,-0.000000,NaN,Inf,84.164068,-2.499370,1.001093,0.303247,0.230481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739726,68.398896,68.811734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435219,68.598066,14.552202,68.289874,-0.045220,0.032995,0.000000,14.339968,80.089080,-0.000364,68.425510,80.103898,68.609910,12.610474,68.691211,79.638446,68.109731,79.545576,-0.000546,0.030450,68.336498,16.186492,80.697039,0.154692,-40.000787,-0.000001,NaN,Inf,84.154487,-2.445826,1.005230,0.303391,0.230403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747575,68.394276,68.827151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451477,68.596965,14.534037,68.288497,-0.047338,0.033021,0.000000,14.341966,80.124092,-0.000224,68.444238,79.991540,68.618723,12.588492,68.693792,79.559443,68.096163,79.553451,-0.000547,0.030453,68.329207,16.159117,80.704748,0.154422,-40.001180,-0.000001,NaN,Inf,84.234031,-2.515887,1.008104,0.303264,0.231207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748908,68.398520,68.826472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477360,68.599441,14.574717,68.289598,-0.048600,0.033026,0.000000,14.340967,80.052161,-0.000484,68.431656,80.093851,68.614257,12.646545,68.686415,79.567408,68.076421,79.538740,-0.000547,0.030438,68.315778,16.129402,80.696244,0.154945,-40.001521,-0.000001,NaN,Inf,84.188796,-2.496614,1.005713,0.303341,0.230358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748598,68.384906,68.808406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471534,68.599441,14.482557,68.289598,-0.047567,0.033037,0.000000,14.343107,80.034362,-0.000509,68.437412,80.065779,68.620028,12.587024,68.693851,79.646801,68.107166,79.598341,-0.000545,0.030445,68.323611,16.164197,80.698058,0.154185,-40.000892,-0.000001,NaN,Inf,84.121094,-2.487531,1.006725,0.303105,0.230690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755200,68.424354,68.854920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430897,68.598616,14.502496,68.290149,-0.045788,0.033097,0.000000,14.338826,80.085487,-0.000185,68.425830,80.107955,68.612762,12.594488,68.690323,79.667129,68.091343,79.537089,-0.000546,0.030456,68.324828,16.170090,80.736198,0.154474,-40.000577,-0.000000,NaN,Inf,84.136880,-2.475099,1.000762,0.303815,0.230809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767465,68.401702,68.817501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434700,68.597515,14.443784,68.292077,-0.044510,0.033075,0.000000,14.343678,80.062227,-0.000421,68.437321,80.087954,68.609239,12.665895,68.685552,79.650468,68.092522,79.576385,-0.000546,0.030453,68.325174,16.209730,80.778740,0.153868,-40.000918,-0.000001,NaN,Inf,84.246319,-2.503649,1.004961,0.303430,0.230405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746488,68.404830,68.816601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454245,68.598341,14.468830,68.294831,-0.046764,0.033041,0.000000,14.342537,80.065825,-0.000469,68.422525,80.094284,68.611751,12.650235,68.671436,79.612004,68.076787,79.484155,-0.000544,0.030437,68.311180,16.197430,80.788203,0.154059,-40.001075,-0.000000,NaN,Inf,84.234888,-2.476357,1.000629,0.303564,0.229853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731546,68.393207,68.820822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459862,68.598341,14.506751,68.294831,-0.048287,0.033054,0.000000,14.340253,80.137579,-0.000184,68.446879,80.043107,68.619581,12.628377,68.686752,79.631723,68.099239,79.525783,-0.000544,0.030426,68.331440,16.117530,80.664530,0.153720,-40.001652,-0.000000,NaN,Inf,84.182664,-2.527463,1.001009,0.302921,0.230253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756415,68.403951,68.828300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466902,68.596690,14.473810,68.293730,-0.046210,0.032965,0.000000,14.338541,80.072290,-0.000156,68.442901,80.069009,68.607942,12.666794,68.688827,79.629685,68.110616,79.558515,-0.000545,0.030449,68.341513,16.165866,80.731507,0.153694,-40.000603,-0.000000,NaN,Inf,84.167427,-2.519738,1.003243,0.303307,0.230723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750594,68.403532,68.837592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436314,68.597515,14.499012,68.297586,-0.044931,0.033028,0.000000,14.342965,80.113650,-0.000485,68.441270,80.016742,68.608531,12.597974,68.686091,79.675505,68.095668,79.600647,-0.000545,0.030455,68.344428,16.187028,80.789774,0.153371,-40.000761,-0.000000,NaN,Inf,84.127344,-2.502228,1.000477,0.303302,0.230488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747443,68.387077,68.819745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437317,68.598616,14.433648,68.298412,-0.045923,0.033037,0.000000,14.342394,80.114387,-0.000185,68.437119,80.116070,68.619835,12.585821,68.686590,79.631093,68.103129,79.588813,-0.000545,0.030450,68.329520,16.163320,80.712192,0.153673,-40.000944,-0.000001,NaN,Inf,84.230505,-2.461930,1.004343,0.302797,0.229604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757500,68.401711,68.830110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455772,68.597240,14.450153,68.301717,-0.047806,0.033047,0.000000,14.344392,80.059182,-0.000063,68.438421,80.094677,68.601590,12.687978,68.682058,79.696001,68.105272,79.600115,-0.000544,0.030461,68.329170,16.120356,80.788753,0.153656,-40.001547,0.000000,NaN,Inf,84.228884,-2.477963,0.999746,0.302676,0.230074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735515,68.404661,68.824357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471428,68.597240,14.543515,68.301717,-0.049029,0.033058,0.000000,14.343821,80.077406,-0.000474,68.414737,80.051385,68.610664,12.599482,68.669518,79.618178,68.083912,79.553674,-0.000544,0.030454,68.316612,16.189525,80.728303,0.153664,-40.000734,0.000000,NaN,Inf,84.177419,-2.471919,0.999611,0.303248,0.230362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743342,68.409581,68.803842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447432,68.597240,14.457574,68.302544,-0.046996,0.033091,0.000000,14.343821,80.062697,-0.000498,68.436159,80.057071,68.620547,12.634228,68.696448,79.662019,68.095094,79.483643,-0.000543,0.030477,68.340135,16.182633,80.714598,0.153376,-40.001180,-0.000001,NaN,Inf,84.134966,-2.484201,1.004981,0.302700,0.229786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754057,68.391615,68.839532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437680,68.598066,14.578506,68.304472,-0.045418,0.033145,0.000000,14.345248,80.070171,-0.000199,68.436309,80.112427,68.615405,12.681005,68.706685,79.739883,68.100235,79.541552,-0.000544,0.030490,68.336565,16.165189,80.808536,0.152884,-40.001390,-0.000000,NaN,Inf,84.200049,-2.546141,1.000702,0.303872,0.229766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760135,68.403100,68.831788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440837,68.598891,14.487608,68.301993,-0.045299,0.033181,0.000000,14.344963,80.082307,-0.000325,68.417927,80.121238,68.602278,12.646463,68.661545,79.724604,68.099183,79.541756,-0.000545,0.030486,68.327250,16.231690,80.756855,0.152800,-40.000367,-0.000001,NaN,Inf,84.227349,-2.509308,1.009754,0.302779,0.231002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759474,68.399944,68.812870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463277,68.599992,14.468545,68.304196,-0.047961,0.033204,0.000000,14.334260,80.193528,-0.000513,68.436328,80.075774,68.616096,12.629724,68.681603,79.640072,68.092769,79.580842,-0.000545,0.030506,68.354363,16.128438,80.748274,0.152484,-40.000944,-0.000000,NaN,Inf,84.219603,-2.508107,1.003239,0.303287,0.230335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767474,68.404207,68.835547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463786,68.599992,14.587837,68.304196,-0.048960,0.033193,0.000000,14.347817,80.118993,-0.000230,68.418272,80.092904,68.574316,12.646054,68.662258,79.707575,68.076662,79.628842,-0.000545,0.030482,68.323460,16.242912,80.731483,0.152152,-40.001259,-0.000001,NaN,Inf,84.199807,-2.505007,1.005523,0.303135,0.230077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748551,68.382365,68.808647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432172,68.599166,14.455870,68.306400,-0.046783,0.033156,0.000000,14.340396,80.086239,-0.000318,68.426026,80.062255,68.588533,12.611391,68.691859,79.660550,68.097778,79.451978,-0.000545,0.030494,68.341150,16.035626,80.689799,0.151723,-40.000708,-0.000001,NaN,Inf,84.158434,-2.422506,1.008577,0.303709,0.230094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766507,68.397002,68.822269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445891,68.597790,14.558727,68.303094,-0.045223,0.033126,0.000000,14.346247,80.112356,-0.000480,68.426569,80.000857,68.583366,12.655088,68.672972,79.646355,68.074208,79.556753,-0.000545,0.030497,68.316472,16.183090,80.725834,0.152189,-40.000498,-0.000000,NaN,Inf,84.243406,-2.571786,1.001642,0.303109,0.229937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761755,68.402227,68.825309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468918,68.599166,14.482063,68.307226,-0.045206,0.033081,0.000000,14.339540,80.065117,-0.000330,68.429872,80.108506,68.610377,12.567633,68.688353,79.573641,68.096245,79.528008,-0.000544,0.030479,68.325155,16.115176,80.741317,0.151545,-40.000498,-0.000001,NaN,Inf,84.204781,-2.472267,1.007811,0.303929,0.229889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758431,68.416361,68.816998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472902,68.599166,14.532882,68.307226,-0.047552,0.033142,0.000000,14.343393,80.045271,-0.000153,68.418115,80.075973,68.593047,12.586004,68.675590,79.628670,68.100620,79.530882,-0.000544,0.030463,68.334880,16.108691,80.815002,0.150677,-40.000997,-0.000000,NaN,Inf,84.143699,-2.515132,1.000909,0.302570,0.230348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765619,68.410665,68.814306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442005,68.599717,14.564620,68.307226,-0.048588,0.033164,0.000000,14.339968,80.165895,-0.000426,68.441732,80.039898,68.606388,12.614715,68.682285,79.651158,68.103202,79.577082,-0.000545,0.030452,68.335381,16.110681,80.779598,0.150079,-40.001783,-0.000001,NaN,Inf,84.132900,-2.517424,1.004144,0.303567,0.230348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760675,68.424843,68.837662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447638,68.599166,14.529057,68.306124,-0.046753,0.033154,0.000000,14.345961,80.143287,-0.000338,68.431628,80.046216,68.620778,12.665079,68.700420,79.588538,68.109241,79.546510,-0.000546,0.030439,68.360819,16.137679,80.706459,0.150278,-40.001101,-0.000001,NaN,Inf,84.217257,-2.486531,1.008490,0.303027,0.230170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787946,68.413463,68.848683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459139,68.599166,14.513298,68.304472,-0.045113,0.033168,0.000000,14.342251,80.078288,0.000088,68.435886,80.051115,68.603321,12.580621,68.693765,79.594443,68.111451,79.546554,-0.000546,0.030480,68.348545,16.050117,80.777965,0.150171,-40.001705,-0.000000,NaN,Inf,84.248037,-2.468701,1.002975,0.302869,0.230312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777139,68.420943,68.829285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452746,68.598891,14.552518,68.308603,-0.045794,0.033172,0.000000,14.342251,80.135001,-0.000181,68.426304,80.023338,68.607300,12.634290,68.700239,79.683918,68.089741,79.556675,-0.000545,0.030487,68.327783,16.172038,80.791507,0.150558,-40.001023,-0.000001,NaN,Inf,84.170214,-2.516899,1.003746,0.302862,0.229320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771144,68.414945,68.837091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
