OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:12:08 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.462687,68.597515,14.554264,68.313010,-0.048105,0.033296,0.000000,14.341538,80.108464,-0.000244,68.453054,80.130971,68.619459,12.714324,68.719053,79.591937,68.100468,79.512866,-0.000531,0.030432,68.333903,16.172309,80.767952,0.150267,-40.000262,-0.000000,NaN,Inf,84.125017,-2.490084,1.002000,0.303743,0.230518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806989,68.409649,68.819972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439163,68.599166,14.515983,68.316315,-0.049067,0.033303,0.000000,14.342108,80.011463,-0.000217,68.432674,80.068678,68.623788,12.561230,68.698027,79.592345,68.107384,79.564204,-0.000529,0.030429,68.340780,16.154830,80.786959,0.150530,-40.000525,-0.000001,NaN,Inf,84.158940,-2.530332,1.006332,0.303248,0.229691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803007,68.415227,68.815664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453591,68.597515,14.457668,68.316040,-0.046603,0.033326,0.000000,14.345391,80.147620,-0.000228,68.415073,80.126377,68.605873,12.623401,68.680106,79.690318,68.106288,79.565201,-0.000528,0.030462,68.331834,16.218990,80.720573,0.149694,-40.000472,-0.000001,NaN,Inf,84.224423,-2.500043,1.005320,0.303066,0.229578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788832,68.400215,68.835345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473463,68.598891,14.458584,68.317142,-0.045089,0.033275,0.000000,14.346675,80.113275,-0.000502,68.442471,80.020290,68.618448,12.665793,68.705156,79.660799,68.112678,79.558160,-0.000528,0.030468,68.354727,16.210101,80.738010,0.150109,-40.001285,-0.000000,NaN,Inf,84.183611,-2.498225,1.000282,0.302805,0.230102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820521,68.406143,68.828434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445154,68.598891,14.508648,68.317142,-0.046241,0.033270,0.000000,14.337970,80.138074,-0.000471,68.429541,80.125454,68.595983,12.587596,68.673538,79.531816,68.102149,79.630912,-0.000528,0.030479,68.315727,16.162998,80.698794,0.150071,-40.000944,0.000000,NaN,Inf,84.131104,-2.509716,0.998972,0.302992,0.229801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798889,68.388658,68.814588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434407,68.599166,14.479990,68.317968,-0.048196,0.033289,0.000000,14.344106,80.164314,-0.000253,68.446207,80.193479,68.610940,12.573831,68.677692,79.607055,68.100640,79.488500,-0.000528,0.030481,68.338622,16.132706,80.666588,0.150213,-40.000944,-0.000001,NaN,Inf,84.207883,-2.446496,1.004396,0.303849,0.231002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818415,68.397801,68.812664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450289,68.600267,14.549258,68.319345,-0.049049,0.033343,0.000000,14.342679,80.147687,-0.000487,68.450876,80.100762,68.623056,12.633576,68.703945,79.636757,68.108670,79.559551,-0.000529,0.030518,68.341645,16.118479,80.760609,0.149490,-40.001678,-0.000000,NaN,Inf,84.237336,-2.548167,1.003158,0.303311,0.230496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834270,68.413663,68.830245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464953,68.600267,14.528842,68.318519,-0.047414,0.033413,0.000000,14.339968,80.066362,-0.000497,68.420045,80.142071,68.608642,12.624340,68.693684,79.656211,68.090090,79.545740,-0.000530,0.030535,68.322755,16.166309,80.764750,0.150645,-40.001338,-0.000001,NaN,Inf,84.195322,-2.504700,1.006849,0.303659,0.230233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826090,68.395086,68.821235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434511,68.600267,14.486561,68.318519,-0.045119,0.033413,0.000000,14.345391,80.114932,-0.000181,68.441249,80.055229,68.634269,12.674785,68.686480,79.710201,68.103131,79.542021,-0.000530,0.030557,68.351849,16.243276,80.771968,0.150055,-40.001888,-0.000001,NaN,Inf,84.155547,-2.496128,1.004417,0.303532,0.230668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852546,68.414904,68.833852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435034,68.598066,14.568787,68.320171,-0.046289,0.033422,0.000000,14.342537,80.062393,-0.000402,68.452546,80.138467,68.619504,12.640448,68.694989,79.647860,68.100373,79.525128,-0.000530,0.030559,68.351587,16.244196,80.799298,0.150056,-40.000918,-0.000000,NaN,Inf,84.193140,-2.504215,1.002623,0.302536,0.229677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837783,68.408032,68.832758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460764,68.596690,14.550931,68.319896,-0.048280,0.033474,0.000000,14.344106,80.119532,-0.000438,68.447744,80.215083,68.629322,12.682636,68.684858,79.610478,68.103020,79.525555,-0.000530,0.030564,68.348431,16.270052,80.819957,0.150170,-40.001233,-0.000001,NaN,Inf,84.234533,-2.521348,1.009266,0.302140,0.229568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852171,68.406630,68.859087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469951,68.598891,14.517513,68.322375,-0.049114,0.033476,0.000000,14.343393,80.138104,-0.000269,68.437336,80.121943,68.602792,12.618140,68.673699,79.591836,68.096279,79.571039,-0.000530,0.030574,68.327669,16.237176,80.812554,0.150652,-40.000367,-0.000001,NaN,Inf,84.163328,-2.523686,1.006235,0.302014,0.230233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832291,68.396717,68.814539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461006,68.599441,14.553377,68.323476,-0.047474,0.033527,0.000000,14.346675,80.173093,-0.000023,68.429383,80.056839,68.612412,12.676233,68.667525,79.619076,68.086189,79.643535,-0.000531,0.030604,68.329213,16.259493,80.797073,0.149857,-40.001390,-0.000000,NaN,Inf,84.140621,-2.483988,1.003287,0.302414,0.229729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833184,68.411745,68.818999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443739,68.599441,14.465340,68.323476,-0.045511,0.033564,0.000000,14.343964,80.116937,-0.000149,68.446721,80.116341,68.621796,12.631435,68.700191,79.664118,68.125690,79.584669,-0.000529,0.030619,68.358156,16.239880,80.745904,0.149690,-40.001390,-0.000001,NaN,Inf,84.165426,-2.421396,1.006388,0.302637,0.229990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862096,68.420302,68.836866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435909,68.597790,14.565261,68.322375,-0.045659,0.033643,0.000000,14.342822,80.088829,-0.000150,68.431707,80.116986,68.603772,12.600441,68.672601,79.650916,68.083125,79.518231,-0.000528,0.030611,68.351801,16.248256,80.753083,0.149171,-40.001233,-0.000000,NaN,Inf,84.212275,-2.503524,1.001496,0.303185,0.229723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815819,68.397697,68.834635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.998948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471245,68.599166,14.458826,68.323201,-0.048436,0.033651,0.000000,14.339540,80.131145,0.000241,68.425253,79.970271,68.608669,12.641855,68.680824,79.704513,68.103652,79.528824,-0.000528,0.030612,68.332933,16.184751,80.838070,0.149170,-40.001416,-0.000001,NaN,Inf,84.231880,-2.509098,1.008960,0.301788,0.229169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821962,68.404675,68.826477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440354,68.597790,14.474446,68.325405,-0.048466,0.033651,0.000000,14.342251,80.093815,-0.000135,68.454235,80.086039,68.618642,12.586168,68.719067,79.629973,68.103737,79.543289,-0.000528,0.030637,68.349971,16.195175,80.704544,0.149530,-40.001233,0.000000,NaN,Inf,84.137390,-2.521948,0.999142,0.302559,0.229168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834843,68.404675,68.827394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441272,68.598616,14.525101,68.324303,-0.045861,0.033644,0.000000,14.342251,80.157228,-0.000142,68.427620,80.113816,68.592809,12.637879,68.692811,79.661101,68.083999,79.541983,-0.000528,0.030654,68.331583,16.261797,80.713518,0.149232,-40.000577,-0.000000,NaN,Inf,84.220587,-2.511758,1.002361,0.303320,0.229941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801117,68.414168,68.824289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461484,68.598616,14.442891,68.324303,-0.045145,0.033649,0.000000,14.346104,80.113848,-0.000035,68.440113,80.185081,68.607068,12.621504,68.693773,79.600578,68.090760,79.561997,-0.000529,0.030666,68.345750,16.195582,80.717534,0.149724,-40.000813,-0.000001,NaN,Inf,84.218145,-2.492759,1.005805,0.301790,0.229426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810389,68.386444,68.833955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456746,68.597515,14.428866,68.323752,-0.047633,0.033643,0.000000,14.339825,80.203670,-0.000239,68.458210,80.147451,68.632525,12.591735,68.695544,79.602937,68.118552,79.624442,-0.000527,0.030638,68.345270,16.215722,80.769013,0.149302,-40.001023,0.000000,NaN,Inf,84.163303,-2.485020,0.998714,0.304169,0.230367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794292,68.415654,68.845523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446099,68.598616,14.522879,68.326506,-0.049011,0.033608,0.000000,14.343964,80.082289,-0.000394,68.411930,80.141843,68.592018,12.682167,68.681628,79.618973,68.081085,79.582710,-0.000527,0.030657,68.333234,16.269581,80.789794,0.149507,-40.000629,0.000000,NaN,Inf,84.175054,-2.467582,0.998072,0.303227,0.230176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770823,68.377208,68.813483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462218,68.596690,14.473862,68.326231,-0.049504,0.033628,0.000000,14.344249,80.214468,-0.000346,68.451952,80.064159,68.621826,12.642487,68.695233,79.668804,68.111417,79.619235,-0.000526,0.030657,68.348925,16.241478,80.764789,0.148326,-40.001390,-0.000001,NaN,Inf,84.205041,-2.460340,1.005315,0.302671,0.229880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801046,68.412849,68.830497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467099,68.596690,14.568480,68.326231,-0.046848,0.033623,0.000000,14.338541,80.114620,-0.000146,68.452711,80.114979,68.606448,12.673156,68.691489,79.643864,68.122576,79.576145,-0.000525,0.030645,68.341416,16.129109,80.677828,0.149222,-40.000839,-0.000000,NaN,Inf,84.159384,-2.464218,1.000805,0.302519,0.229485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776941,68.419498,68.825444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455039,68.597240,14.514525,68.325129,-0.045352,0.033602,0.000000,14.346675,80.086634,-0.000416,68.422250,80.209530,68.602971,12.531540,68.677619,79.685898,68.086905,79.492864,-0.000525,0.030620,68.335300,16.143315,80.726752,0.149507,-40.001154,-0.000001,NaN,Inf,84.146152,-2.506586,1.007008,0.302466,0.229652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765154,68.402301,68.809742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431736,68.598616,14.504138,68.324854,-0.047486,0.033593,0.000000,14.338255,80.103711,-0.000429,68.451819,80.110308,68.617426,12.629315,68.689584,79.636081,68.103383,79.619608,-0.000524,0.030618,68.342176,16.167222,80.725022,0.150455,-40.000734,-0.000001,NaN,Inf,84.179407,-2.531267,1.004115,0.302540,0.229700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765895,68.403874,68.846153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432545,68.599166,14.560822,68.325129,-0.048850,0.033644,0.000000,14.345391,80.142553,-0.000222,68.446669,80.150093,68.612700,12.626174,68.689013,79.591879,68.096948,79.563242,-0.000522,0.030626,68.346528,16.169106,80.727589,0.149228,-40.001128,-0.000000,NaN,Inf,84.223045,-2.507146,1.002714,0.301512,0.228753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749949,68.394572,68.850942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463408,68.597515,14.558501,68.326231,-0.049389,0.033634,0.000000,14.346390,80.173625,-0.000462,68.440606,80.111782,68.600009,12.627988,68.684633,79.620421,68.123689,79.608316,-0.000523,0.030632,68.337147,16.141717,80.743598,0.149831,-40.001233,-0.000001,NaN,Inf,84.242394,-2.490304,1.008888,0.303436,0.230264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748063,68.403495,68.836113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470674,68.597515,14.505958,68.326231,-0.046852,0.033647,0.000000,14.338969,80.117663,-0.000448,68.440974,80.011772,68.622384,12.625135,68.700780,79.678192,68.099528,79.596162,-0.000524,0.030637,68.332140,16.134296,80.653946,0.149321,-40.000761,-0.000001,NaN,Inf,84.156984,-2.484396,1.006575,0.303458,0.229486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745505,68.404677,68.834822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445814,68.598891,14.535470,68.324854,-0.045431,0.033652,0.000000,14.346104,80.140815,-0.000159,68.456291,80.144146,68.609303,12.649399,68.702244,79.609868,68.119114,79.609500,-0.000523,0.030611,68.356579,16.104346,80.713944,0.150075,-40.001888,-0.000000,NaN,Inf,84.137286,-2.469039,1.002438,0.302401,0.229922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753617,68.406973,68.842760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431609,68.596690,14.437095,68.324027,-0.046688,0.033637,0.000000,14.341538,80.151612,-0.000398,68.425960,80.074767,68.608841,12.694096,68.703444,79.601227,68.089394,79.571469,-0.000524,0.030607,68.346045,16.217270,80.738746,0.149737,-40.000997,-0.000001,NaN,Inf,84.206092,-2.478964,1.006206,0.303526,0.229560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750662,68.403185,68.814723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449136,68.599441,14.465107,68.323752,-0.048722,0.033638,0.000000,14.341395,80.135616,-0.000435,68.429522,80.121244,68.620170,12.559700,68.693576,79.648348,68.087161,79.606750,-0.000526,0.030625,68.320670,16.191037,80.793751,0.150395,-40.001154,-0.000000,NaN,Inf,84.242459,-2.476790,1.000380,0.303151,0.230539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751186,68.415765,68.843655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461675,68.599441,14.512826,68.323752,-0.048428,0.033640,0.000000,14.342394,80.193164,-0.000250,68.433953,80.057431,68.605253,12.643568,68.700686,79.578940,68.077487,79.482053,-0.000526,0.030620,68.308983,16.214353,80.693592,0.149337,-40.001364,-0.000000,NaN,Inf,84.197624,-2.449004,1.001105,0.303098,0.229877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775331,68.404584,68.824015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466746,68.597515,14.472014,68.325405,-0.045553,0.033642,0.000000,14.345105,80.128866,-0.000133,68.430866,80.091005,68.609120,12.695706,68.690006,79.669986,68.089763,79.589892,-0.000526,0.030641,68.341863,16.172431,80.742967,0.150054,-40.000525,-0.000001,NaN,Inf,84.163612,-2.529687,1.003537,0.302756,0.230304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769225,68.387666,68.816753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431216,68.600267,14.477421,68.322375,-0.045012,0.033630,0.000000,14.341538,80.127913,-0.000182,68.445053,80.025061,68.616008,12.689203,68.700636,79.626488,68.104884,79.495725,-0.000526,0.030651,68.342428,16.204963,80.753104,0.149957,-40.001416,-0.000000,NaN,Inf,84.154511,-2.484283,1.000364,0.302066,0.229891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814342,68.407028,68.853471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430300,68.598616,14.486243,68.321824,-0.046830,0.033603,0.000000,14.339540,80.138827,0.000113,68.425477,80.039145,68.603014,12.645607,68.691795,79.619601,68.104708,79.577796,-0.000526,0.030633,68.338119,16.120919,80.739848,0.151094,-40.001075,-0.000000,NaN,Inf,84.247106,-2.547171,1.003202,0.303043,0.230542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756470,68.392366,68.819638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470134,68.598066,14.453010,68.320998,-0.048969,0.033585,0.000000,14.342822,80.122333,0.000214,68.441249,80.132093,68.592184,12.544815,68.675558,79.646678,68.095231,79.561163,-0.000527,0.030619,68.324560,16.178024,80.654046,0.150146,-40.000341,-0.000001,NaN,Inf,84.247942,-2.487521,1.003877,0.302980,0.229619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770989,68.396083,68.813076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469313,68.598066,14.551431,68.320998,-0.047872,0.033599,0.000000,14.342394,80.132038,-0.000161,68.437881,80.167563,68.610426,12.617467,68.680088,79.674771,68.090176,79.585874,-0.000527,0.030591,68.326975,16.186457,80.763913,0.150358,-40.000472,0.000000,NaN,Inf,84.139298,-2.490093,0.998817,0.301971,0.229041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758895,68.386893,68.812595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440497,68.598616,14.459278,68.322926,-0.045846,0.033607,0.000000,14.347246,80.030819,-0.000093,68.423518,80.065206,68.597608,12.661144,68.676412,79.593082,68.091509,79.607050,-0.000525,0.030577,68.329955,16.202467,80.735807,0.149328,-40.000918,-0.000001,NaN,Inf,84.141527,-2.467137,1.005675,0.302319,0.229934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768102,68.396936,68.809772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459332,68.600817,14.523474,68.322099,-0.045094,0.033585,0.000000,14.343821,80.115487,0.000157,68.413784,79.993720,68.606769,12.607965,68.693473,79.591450,68.095842,79.679532,-0.000524,0.030568,68.328475,16.239901,80.738419,0.149479,-40.000944,-0.000000,NaN,Inf,84.220249,-2.453134,1.001301,0.302677,0.229542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767289,68.391965,68.829476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453938,68.598341,14.504621,68.323201,-0.048656,0.033506,0.000000,14.339968,80.118662,-0.000155,68.449349,80.134761,68.613483,12.619935,68.714738,79.634045,68.099648,79.649234,-0.000523,0.030585,68.352933,16.218818,80.688882,0.148015,-40.001416,-0.000001,NaN,Inf,84.171342,-2.404993,1.004436,0.302703,0.229486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785639,68.395356,68.840759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430296,68.598616,14.462240,68.322375,-0.049366,0.033510,0.000000,14.341109,80.146117,-0.000181,68.428404,80.066867,68.613086,12.678497,68.675267,79.629320,68.098925,79.570551,-0.000523,0.030594,68.347253,16.167614,80.737666,0.147851,-40.001338,-0.000001,NaN,Inf,84.177302,-2.429076,1.003506,0.302435,0.229615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774853,68.396622,68.826740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434830,68.598616,14.555361,68.322375,-0.047836,0.033532,0.000000,14.343250,80.082392,0.000036,68.432466,80.129272,68.614727,12.728760,68.688131,79.593486,68.085553,79.618073,-0.000525,0.030617,68.331888,16.228008,80.710111,0.147719,-40.000629,-0.000000,NaN,Inf,84.247953,-2.486987,1.002214,0.303085,0.229801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783558,68.400758,68.824180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462668,68.600267,14.480976,68.322926,-0.045764,0.033510,0.000000,14.339682,80.053165,-0.000106,68.432574,80.021095,68.615533,12.639551,68.700577,79.755831,68.090652,79.572389,-0.000524,0.030609,68.336959,16.111544,80.771318,0.147846,-40.001469,-0.000001,NaN,Inf,84.235639,-2.439195,1.008350,0.303465,0.229453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796830,68.422350,68.831353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473635,68.599717,14.533975,68.324027,-0.044992,0.033416,0.000000,14.345961,80.133154,-0.000265,68.443306,80.172918,68.638868,12.626908,68.691081,79.600598,68.095224,79.597604,-0.000523,0.030596,68.333236,16.227274,80.697159,0.147368,-40.001154,-0.000000,NaN,Inf,84.161744,-2.477381,1.001266,0.302317,0.229517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792324,68.405371,68.835507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444780,68.598066,14.543846,68.322375,-0.047748,0.033388,0.000000,14.347103,80.095725,-0.000073,68.446824,80.185430,68.605730,12.619567,68.680379,79.648515,68.105420,79.575565,-0.000523,0.030587,68.339240,16.181813,80.750838,0.148292,-40.000367,-0.000001,NaN,Inf,84.131463,-2.463689,1.004169,0.303012,0.230050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800325,68.395083,68.839048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428429,68.598066,14.429226,68.322375,-0.049026,0.033383,0.000000,14.341538,80.141479,0.000021,68.443390,80.166382,68.619313,12.677457,68.694798,79.599923,68.108198,79.555635,-0.000522,0.030571,68.339936,16.188554,80.729609,0.148551,-40.000839,-0.000001,NaN,Inf,84.208071,-2.489849,1.006858,0.302442,0.230423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793546,68.401189,68.832267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463447,68.600267,14.499754,68.324027,-0.048496,0.033368,0.000000,14.350100,80.135168,-0.000235,68.435221,80.180955,68.624123,12.671991,68.697530,79.637658,68.102049,79.585908,-0.000522,0.030593,68.343330,16.155765,80.815672,0.149077,-40.000787,-0.000000,NaN,Inf,84.252473,-2.507067,1.000055,0.303093,0.230292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800849,68.403090,68.836510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466767,68.597790,14.435913,68.324027,-0.045712,0.033358,0.000000,14.340111,80.106057,-0.000239,68.431657,80.123858,68.617561,12.626603,68.688472,79.710136,68.097212,79.553228,-0.000522,0.030611,68.326116,16.149222,80.755919,0.148717,-40.001783,-0.000000,NaN,Inf,84.159631,-2.478986,1.002510,0.302606,0.229590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779327,68.409829,68.832507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456084,68.598616,14.494030,68.325955,-0.044992,0.033363,0.000000,14.343393,80.098879,0.000203,68.430655,80.076947,68.599667,12.647666,68.688447,79.611883,68.092877,79.620174,-0.000521,0.030590,68.333796,16.282958,80.811902,0.147989,-40.001731,0.000000,NaN,Inf,84.148151,-2.497823,0.997867,0.302678,0.229912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786367,68.398579,68.825266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434475,68.598616,14.565072,68.324303,-0.047770,0.033351,0.000000,14.339682,80.123116,-0.000026,68.432175,80.131877,68.621995,12.664020,68.681684,79.566124,68.093160,79.620055,-0.000520,0.030598,68.339453,16.233301,80.727428,0.148527,-40.000813,-0.000000,NaN,Inf,84.186078,-2.447167,1.002625,0.303407,0.230355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765893,68.412602,68.837600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452403,68.598616,14.423318,68.324303,-0.049051,0.033375,0.000000,14.338826,80.072738,0.000003,68.440257,80.085701,68.617052,12.592856,68.689626,79.643334,68.106290,79.594386,-0.000518,0.030599,68.326874,16.120534,80.761161,0.148276,-40.000997,-0.000001,NaN,Inf,84.236602,-2.445368,1.009048,0.303452,0.229885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775910,68.412646,68.839086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461977,68.599166,14.467359,68.322099,-0.046633,0.033372,0.000000,14.341680,80.128873,0.000354,68.452532,80.056067,68.592050,12.660635,68.684154,79.658738,68.104932,79.510233,-0.000519,0.030602,68.312706,16.184430,80.711968,0.148837,-40.001075,0.000000,NaN,Inf,84.187936,-2.477086,0.997988,0.302699,0.230292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767531,68.398443,68.817369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440520,68.597515,14.467957,68.320998,-0.045322,0.033386,0.000000,14.345105,80.108600,0.000228,68.434715,80.131614,68.604362,12.657698,68.675269,79.575947,68.072433,79.555285,-0.000518,0.030601,68.324630,16.165703,80.669219,0.148315,-40.000839,-0.000000,NaN,Inf,84.162516,-2.536703,1.000372,0.302847,0.230568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773193,68.379579,68.826444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444096,68.598066,14.437000,68.321824,-0.045846,0.033369,0.000000,14.347959,80.102138,-0.000021,68.447336,80.114651,68.627412,12.625154,68.674633,79.624924,68.116330,79.613477,-0.000519,0.030617,68.351330,16.123431,80.776984,0.148833,-40.001285,-0.000000,NaN,Inf,84.219086,-2.471554,1.001900,0.302470,0.230102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780868,68.408045,68.859507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462087,68.598066,14.555959,68.321824,-0.048698,0.033350,0.000000,14.346675,80.155769,0.000077,68.434341,80.061062,68.618881,12.628763,68.670671,79.586318,68.109895,79.645331,-0.000519,0.030654,68.337074,16.163334,80.663610,0.148436,-40.000892,0.000000,NaN,Inf,84.209930,-2.473301,0.999509,0.303365,0.229242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767351,68.400757,68.822328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457266,68.596690,14.447156,68.322650,-0.049577,0.033380,0.000000,14.341395,80.101947,0.000052,68.421456,80.032878,68.604312,12.633271,68.681039,79.617219,68.108559,79.635480,-0.000519,0.030663,68.323341,16.190873,80.727672,0.148396,-40.001206,-0.000001,NaN,Inf,84.161116,-2.443802,1.006491,0.303099,0.230227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756521,68.384934,68.805618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429671,68.598341,14.477426,68.323752,-0.046807,0.033385,0.000000,14.340681,80.088159,-0.000181,68.413850,80.112896,68.602777,12.624401,68.694052,79.624165,68.102146,79.596731,-0.000518,0.030674,68.347562,16.149792,80.729406,0.147628,-40.001652,0.000000,NaN,Inf,84.173590,-2.426982,0.999301,0.304144,0.229955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766622,68.407095,68.822064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430030,68.599166,14.474416,68.322926,-0.045479,0.033308,0.000000,14.340253,80.122543,-0.000102,68.451720,80.146580,68.627118,12.586943,68.706762,79.657311,68.123657,79.632216,-0.000518,0.030678,68.341663,16.134596,80.724736,0.148405,-40.001862,-0.000000,NaN,Inf,84.249375,-2.471243,1.003309,0.303777,0.229918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763536,68.399019,68.827355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462523,68.598891,14.420587,68.322650,-0.045956,0.033310,0.000000,14.343964,80.160902,0.000075,68.428776,80.062736,68.601877,12.623931,68.671537,79.641138,68.079341,79.615358,-0.000518,0.030673,68.331500,16.120748,80.738888,0.148145,-40.001023,-0.000000,NaN,Inf,84.249227,-2.467059,1.003076,0.303181,0.231074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755333,68.399128,68.805922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468316,68.598891,14.522616,68.322650,-0.048657,0.033276,0.000000,14.339397,80.108939,-0.000211,68.438379,80.094393,68.618233,12.640571,68.689976,79.606257,68.098993,79.565247,-0.000517,0.030660,68.345253,16.186085,80.773153,0.148795,-40.000997,0.000000,NaN,Inf,84.160759,-2.434949,0.997100,0.302927,0.229750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759222,68.405097,68.831378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449532,68.598891,14.452101,68.322926,-0.049207,0.033283,0.000000,14.344249,80.140431,-0.000217,68.446482,80.065946,68.611559,12.651622,68.689951,79.656580,68.095096,79.487989,-0.000518,0.030693,68.329801,16.279548,80.755652,0.147621,-40.001311,-0.000001,NaN,Inf,84.145054,-2.490896,1.003753,0.302747,0.230152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753795,68.405072,68.849922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429800,68.598066,14.537767,68.320998,-0.047561,0.033273,0.000000,14.337827,80.182060,-0.000003,68.463384,80.189312,68.621532,12.606376,68.709072,79.591160,68.114616,79.481404,-0.000517,0.030709,68.355414,16.158917,80.655088,0.147999,-40.000865,-0.000000,NaN,Inf,84.196001,-2.542992,1.000178,0.303190,0.230312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782052,68.422117,68.842420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454663,68.598891,14.518510,68.322375,-0.045395,0.033322,0.000000,14.340824,80.150408,-0.000244,68.428164,80.104754,68.597582,12.588492,68.672228,79.650548,68.088704,79.530272,-0.000517,0.030710,68.322204,16.183738,80.747985,0.146952,-40.000498,-0.000001,NaN,Inf,84.248749,-2.567285,1.007482,0.302912,0.229882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745636,68.395246,68.825252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
