OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:14:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.451828,68.599166,14.472512,68.336697,-0.045208,0.034021,0.000000,14.339825,80.124240,-0.000094,68.425347,80.071755,68.612866,12.624034,68.697078,79.623146,68.096678,79.607628,-0.000532,0.030436,68.337576,16.212768,80.768360,0.148801,-40.000446,-0.000001,NaN,Inf,84.249145,-2.498162,1.006606,0.302933,0.230048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813693,68.409289,68.831142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444452,68.598066,14.541879,68.337524,-0.046235,0.034026,0.000000,14.347103,80.197219,-0.000033,68.463193,80.140597,68.624278,12.546486,68.685631,79.638899,68.101950,79.545203,-0.000534,0.030415,68.356876,16.135538,80.658817,0.149169,-40.002019,-0.000000,NaN,Inf,84.190045,-2.457884,1.001431,0.303472,0.230460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828844,68.401583,68.822699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430768,68.599441,14.451901,68.337799,-0.046417,0.034021,0.000000,14.339254,80.115497,-0.000010,68.445508,80.090515,68.603869,12.585781,68.686416,79.717429,68.092036,79.622239,-0.000535,0.030410,68.348259,16.187748,80.660105,0.148848,-40.001101,-0.000001,NaN,Inf,84.196567,-2.505068,1.006743,0.302267,0.230021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849158,68.412345,68.830244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434614,68.599441,14.525966,68.337799,-0.043951,0.033939,0.000000,14.341395,80.128424,-0.000123,68.462540,80.136513,68.618829,12.547140,68.706368,79.712072,68.109191,79.591079,-0.000536,0.030419,68.358289,16.188411,80.712335,0.149136,-40.001154,-0.000000,NaN,Inf,84.247495,-2.442661,1.001464,0.303476,0.229908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836277,68.401952,68.830351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442701,68.597790,14.512670,68.336973,-0.043743,0.033908,0.000000,14.336828,80.147066,-0.000100,68.436098,80.137632,68.615418,12.675032,68.702956,79.677844,68.107091,79.570841,-0.000537,0.030437,68.334699,16.138391,80.698468,0.148666,-40.000603,-0.000001,NaN,Inf,84.237052,-2.482383,1.006329,0.302410,0.229732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815414,68.414337,68.838640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434963,68.599441,14.451374,68.335320,-0.046024,0.033913,0.000000,14.346104,80.132316,-0.000181,68.452176,80.113446,68.621037,12.654456,68.693613,79.646701,68.096674,79.592360,-0.000538,0.030419,68.338813,16.253507,80.871229,0.149218,-40.001128,-0.000001,NaN,Inf,84.213441,-2.494942,1.004845,0.302681,0.229680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823526,68.420790,68.851083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444177,68.599441,14.502457,68.335320,-0.046407,0.033946,0.000000,14.346532,80.092539,-0.000278,68.456086,80.036716,68.627552,12.632535,68.702208,79.637839,68.113502,79.584463,-0.000538,0.030408,68.351825,16.161387,80.748799,0.150312,-40.001416,-0.000000,NaN,Inf,84.236103,-2.468939,1.001137,0.301428,0.229762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822561,68.394881,68.828842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455376,68.599992,14.428767,68.335596,-0.046276,0.033890,0.000000,14.339112,80.161934,-0.000234,68.429188,80.087448,68.623350,12.588574,68.698421,79.735051,68.099714,79.579980,-0.000540,0.030391,68.338941,16.169391,80.814636,0.150337,-40.000236,-0.000001,NaN,Inf,84.211087,-2.491486,1.004035,0.302697,0.229463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824177,68.411048,68.808415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456819,68.599441,14.475118,68.338901,-0.044441,0.033825,0.000000,14.339112,80.161444,-0.000268,68.425494,80.060483,68.614273,12.656924,68.677701,79.644109,68.091004,79.582429,-0.000539,0.030386,68.341857,16.184159,80.705646,0.149662,-40.001023,0.000000,NaN,Inf,84.181244,-2.480945,0.998159,0.303653,0.229825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796817,68.414023,68.818825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424187,68.598616,14.491448,68.336697,-0.043591,0.033776,0.000000,14.343393,80.171772,-0.000328,68.454195,80.119506,68.623543,12.603459,68.684064,79.649042,68.109933,79.598300,-0.000538,0.030385,68.348690,16.213218,80.697038,0.149169,-40.000839,-0.000000,NaN,Inf,84.176780,-2.470462,1.001266,0.302701,0.229625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808164,68.404589,68.829431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439550,68.598341,14.444184,68.339176,-0.045921,0.033776,0.000000,14.345676,80.079588,-0.000321,68.422691,80.041708,68.601410,12.623523,68.675226,79.664037,68.112297,79.574138,-0.000539,0.030375,68.336983,16.239459,80.627531,0.148013,-40.000918,-0.000001,NaN,Inf,84.265091,-2.478290,1.003586,0.301996,0.229185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798082,68.404480,68.824729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469716,68.596690,14.430657,68.341380,-0.046342,0.033761,0.000000,14.342108,80.108381,-0.000418,68.450240,80.134790,68.625729,12.599238,68.689992,79.622496,68.105118,79.548696,-0.000540,0.030364,68.331911,16.205042,80.849449,0.147564,-40.001390,-0.000000,NaN,Inf,84.222545,-2.497760,1.000321,0.302357,0.229557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806195,68.413843,68.835422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470146,68.596690,14.536478,68.341380,-0.046283,0.033812,0.000000,14.345391,80.154811,-0.000434,68.456735,80.141646,68.622315,12.587023,68.697385,79.611273,68.111661,79.650903,-0.000540,0.030354,68.343792,16.185515,80.657267,0.146738,-40.001364,0.000000,NaN,Inf,84.139058,-2.509013,0.997301,0.301707,0.229653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805689,68.420405,68.838636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430626,68.597515,14.474225,68.343032,-0.044535,0.033836,0.000000,14.341538,80.069730,-0.000438,68.459971,80.052838,68.628480,12.622973,68.710618,79.686790,68.116999,79.595629,-0.000540,0.030367,68.364813,16.141952,80.753267,0.146453,-40.000288,-0.000001,NaN,Inf,84.137892,-2.441536,1.004584,0.302885,0.229933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813931,68.428235,68.836907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429586,68.598891,14.522807,68.341655,-0.042920,0.033822,0.000000,14.346104,80.090967,-0.000389,68.431161,80.083232,68.607352,12.624440,68.689483,79.626003,68.105444,79.562813,-0.000541,0.030369,68.311975,16.147175,80.704971,0.145923,-40.000892,-0.000000,NaN,Inf,84.245956,-2.486895,1.003021,0.301897,0.229848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792804,68.387975,68.841150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462832,68.598616,14.432379,68.341104,-0.045108,0.033826,0.000000,14.342108,80.161662,-0.000314,68.435005,80.102790,68.608573,12.579174,68.678235,79.669923,68.116385,79.585426,-0.000542,0.030329,68.332778,16.218662,80.687433,0.146385,-40.001836,-0.000001,NaN,Inf,84.250156,-2.499111,1.006460,0.302596,0.230281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797766,68.404164,68.818841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698239,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428059,68.596415,14.412823,68.342481,-0.046402,0.033844,0.000000,14.339397,80.044054,-0.000400,68.441458,80.083835,68.614785,12.653295,68.706896,79.710400,68.104173,79.520846,-0.000542,0.030331,68.352885,16.166394,80.765648,0.146108,-40.000288,0.000000,NaN,Inf,84.159649,-2.493672,0.997894,0.301794,0.229616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797329,68.419940,68.849020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698533,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426636,68.596415,14.540175,68.342481,-0.046315,0.033803,0.000000,14.343678,80.152608,-0.000375,68.452885,80.110370,68.632213,12.600971,68.701467,79.683553,68.103625,79.522352,-0.000542,0.030333,68.350686,16.155415,80.773845,0.146744,-40.001285,-0.000000,NaN,Inf,84.205831,-2.540906,1.003086,0.302048,0.229303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799382,68.415758,68.838085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465931,68.600267,14.530868,68.343308,-0.044521,0.033812,0.000000,14.348387,80.051247,-0.000315,68.435091,80.032399,68.622172,12.562941,68.686850,79.663815,68.095265,79.569830,-0.000541,0.030335,68.335344,16.268754,80.617190,0.146955,-40.000813,-0.000001,NaN,Inf,84.255695,-2.526612,1.007870,0.302133,0.229565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777290,68.408206,68.827653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698239,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458807,68.599717,14.479369,68.343859,-0.042974,0.033822,0.000000,14.341395,80.048503,-0.000192,68.432852,80.148046,68.599906,12.584169,68.693674,79.607603,68.105900,79.582753,-0.000542,0.030327,68.337650,16.179715,80.727019,0.147365,-40.001049,-0.000001,NaN,Inf,84.152896,-2.483849,1.004489,0.301847,0.229127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775386,68.407964,68.841190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434849,68.599717,14.508070,68.342481,-0.045011,0.033795,0.000000,14.342679,80.124806,-0.000198,68.439478,80.104336,68.599685,12.586106,68.694285,79.710260,68.109247,79.555797,-0.000543,0.030347,68.343046,16.260584,80.727651,0.147117,-40.001338,-0.000000,NaN,Inf,84.171663,-2.485122,1.001422,0.302221,0.229787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800929,68.406497,68.856584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429594,68.599717,14.395769,68.342481,-0.045962,0.033794,0.000000,14.340539,80.110898,-0.000096,68.441868,79.988326,68.629407,12.667650,68.706142,79.604302,68.115397,79.535373,-0.000544,0.030384,68.357844,16.162777,80.795179,0.146917,-40.001233,-0.000001,NaN,Inf,84.236688,-2.507997,1.005073,0.302393,0.229720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794913,68.415444,68.854835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697872,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460757,68.599992,14.426763,68.340829,-0.045928,0.033837,0.000000,14.342394,80.061106,-0.000065,68.439956,80.108761,68.601171,12.569998,68.666673,79.620011,68.105986,79.555022,-0.000544,0.030383,68.363784,16.232403,80.760487,0.147142,-40.001101,0.000000,NaN,Inf,84.250960,-2.528946,0.997656,0.303014,0.229386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780391,68.397174,68.842938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444772,68.596415,14.458283,68.341104,-0.043671,0.033844,0.000000,14.345391,80.075707,-0.000165,68.409299,80.154804,68.574354,12.604967,68.671857,79.671738,68.098393,79.542348,-0.000543,0.030379,68.313645,16.161558,80.746515,0.147654,-40.001075,0.000000,NaN,Inf,84.166651,-2.505298,0.997649,0.302802,0.229833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766042,68.379908,68.822468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698533,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424530,68.598341,14.396737,68.340829,-0.044444,0.033842,0.000000,14.339540,80.133924,-0.000118,68.446604,80.193785,68.606089,12.631252,68.679491,79.581464,68.101456,79.537966,-0.000542,0.030386,68.344395,16.176054,80.685353,0.147676,-40.001810,-0.000000,NaN,Inf,84.206442,-2.506888,1.000935,0.303259,0.229551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781154,68.390870,68.818050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452044,68.597515,14.447040,68.341931,-0.046068,0.033829,0.000000,14.344106,80.082105,-0.000036,68.428027,80.139550,68.614180,12.634514,68.684675,79.620419,68.116009,79.574691,-0.000541,0.030385,68.343154,16.192272,80.763994,0.147695,-40.000918,0.000000,NaN,Inf,84.250160,-2.509611,0.998074,0.302747,0.229022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797140,68.391065,68.828854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462350,68.597515,14.466117,68.341931,-0.046316,0.033799,0.000000,14.344249,80.114608,-0.000150,68.428332,80.070169,68.604799,12.630415,68.674875,79.676790,68.078062,79.546430,-0.000543,0.030397,68.344700,16.168949,80.716494,0.147479,-40.000787,0.000000,NaN,Inf,84.187807,-2.501072,0.999654,0.302514,0.229524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771137,68.407455,68.825421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455371,68.598066,14.401163,68.338074,-0.045981,0.033893,0.000000,14.347531,80.137339,-0.000217,68.444540,80.131441,68.619362,12.652783,68.708980,79.735647,68.101456,79.580075,-0.000544,0.030401,68.352251,16.161565,80.790914,0.147573,-40.001783,-0.000000,NaN,Inf,84.159855,-2.483600,1.000260,0.301786,0.228814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797750,68.416204,68.822621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430011,68.599166,14.516264,68.337524,-0.043571,0.033889,0.000000,14.343250,80.112792,-0.000213,68.440237,80.073231,68.607221,12.587656,68.683118,79.592020,68.096291,79.632601,-0.000545,0.030414,68.342566,16.218655,80.779780,0.147823,-40.001285,0.000001,NaN,Inf,84.179332,-2.482618,0.996250,0.301213,0.228512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779377,68.387013,68.833664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437510,68.597515,14.504560,68.336973,-0.043563,0.033853,0.000000,14.343964,80.159921,-0.000272,68.431264,80.081092,68.622466,12.591306,68.697121,79.574480,68.107210,79.577650,-0.000545,0.030416,68.351771,16.141096,80.644419,0.147628,-40.001154,-0.000001,NaN,Inf,84.249278,-2.439414,1.005977,0.302973,0.229487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804179,68.415984,68.844992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445200,68.597515,14.444302,68.336973,-0.045853,0.033788,0.000000,14.338541,80.118869,-0.000230,68.448297,80.130898,68.584319,12.638573,68.679746,79.678415,68.088193,79.556556,-0.000544,0.030408,68.332860,16.163733,80.744397,0.147545,-40.000787,-0.000001,NaN,Inf,84.227259,-2.490130,1.004644,0.301919,0.228793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785148,68.400270,68.832220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455112,68.598066,14.505181,68.334769,-0.046179,0.033780,0.000000,14.338683,80.103159,-0.000193,68.437628,80.055669,68.625043,12.646382,68.700530,79.617115,68.111958,79.520785,-0.000544,0.030395,68.354424,16.215401,80.755798,0.147625,-40.001180,0.000000,NaN,Inf,84.206381,-2.486394,0.999938,0.301869,0.229453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793874,68.413989,68.852229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447858,68.599166,14.388330,68.332290,-0.046017,0.033736,0.000000,14.336543,80.095951,-0.000243,68.438041,80.021366,68.599341,12.657618,68.684380,79.663542,68.119442,79.581656,-0.000543,0.030365,68.344914,16.119071,80.762468,0.147391,-40.000997,-0.000001,NaN,Inf,84.180034,-2.536079,1.003464,0.302281,0.229867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782717,68.377467,68.842672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421389,68.599441,14.441176,68.333117,-0.045007,0.033711,0.000000,14.340824,80.149427,-0.000134,68.453422,80.134156,68.605463,12.607415,68.688010,79.631968,68.107492,79.584305,-0.000542,0.030374,68.338406,16.212455,80.683375,0.146079,-40.001128,0.000001,NaN,Inf,84.200820,-2.499459,0.995880,0.302088,0.229598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787592,68.389827,68.830730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444454,68.598066,14.521718,68.330913,-0.045994,0.033663,0.000000,14.342679,80.149812,0.000131,68.426306,80.064051,68.585339,12.566042,68.684507,79.586885,68.086001,79.595791,-0.000542,0.030360,68.324891,16.232688,80.743804,0.146435,-40.001101,-0.000000,NaN,Inf,84.256306,-2.481146,1.001371,0.301999,0.229387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757495,68.397133,68.814656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466189,68.598066,14.425540,68.330913,-0.048256,0.033681,0.000000,14.345105,80.132625,-0.000013,68.443731,80.108873,68.618888,12.652804,68.686474,79.633805,68.102305,79.594626,-0.000541,0.030383,68.346892,16.189004,80.751288,0.145531,-40.001154,-0.000001,NaN,Inf,84.208957,-2.455780,1.005349,0.302485,0.229724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762786,68.406584,68.823053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445607,68.598891,14.432357,68.330362,-0.047531,0.033721,0.000000,14.346390,80.090762,0.000015,68.433714,80.118442,68.598960,12.627988,68.696469,79.676322,68.101778,79.541388,-0.000541,0.030384,68.323215,16.215231,80.789120,0.145880,-40.000603,0.000000,NaN,Inf,84.149994,-2.472928,0.997190,0.303238,0.229700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752416,68.398703,68.830423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426192,68.598341,14.493995,68.330913,-0.045015,0.033731,0.000000,14.342251,80.083682,0.000303,68.442816,80.085714,68.629928,12.619119,68.713314,79.620031,68.120094,79.604341,-0.000541,0.030368,68.354246,16.180078,80.719065,0.144895,-40.000839,0.000000,NaN,Inf,84.206652,-2.510970,0.999083,0.302795,0.230502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781306,68.391022,68.843324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430090,68.599166,14.418444,68.331464,-0.044855,0.033708,0.000000,14.346247,80.027369,0.000310,68.412526,80.134543,68.598801,12.661776,68.682593,79.647659,68.080438,79.521166,-0.000541,0.030343,68.328456,16.130252,80.717840,0.144890,-40.000734,-0.000001,NaN,Inf,84.258825,-2.483681,1.004700,0.303007,0.230021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760153,68.392725,68.828626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443527,68.599166,14.513061,68.331464,-0.045476,0.033731,0.000000,14.340539,80.108773,-0.000006,68.436622,80.053464,68.593070,12.580540,68.673951,79.707957,68.100965,79.508928,-0.000540,0.030358,68.345974,16.139968,80.687821,0.143709,-40.001128,0.000000,NaN,Inf,84.249063,-2.504284,0.999193,0.303015,0.229193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759824,68.399879,68.830441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453251,68.598616,14.514762,68.328159,-0.047845,0.033753,0.000000,14.340396,80.107813,0.000146,68.443270,80.071839,68.611637,12.578277,68.695433,79.627465,68.099346,79.609015,-0.000541,0.030380,68.345604,16.209401,80.789489,0.144935,-40.001128,-0.000001,NaN,Inf,84.212576,-2.533681,1.004814,0.302857,0.230131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771742,68.383948,68.827576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431681,68.601093,14.477656,68.329261,-0.047710,0.033765,0.000000,14.347674,80.077337,0.000236,68.452264,80.129635,68.625980,12.622911,68.692737,79.653323,68.112978,79.533204,-0.000541,0.030391,68.347583,16.119208,80.710619,0.145167,-40.001075,-0.000001,NaN,Inf,84.185634,-2.459547,1.004256,0.302577,0.230210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765307,68.401623,68.834967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427895,68.598341,14.478903,68.329261,-0.045192,0.033767,0.000000,14.344249,80.112156,-0.000100,68.431948,80.107530,68.625344,12.614918,68.693764,79.600027,68.113306,79.565692,-0.000542,0.030390,68.353697,16.182405,80.804763,0.146018,-40.000918,-0.000000,NaN,Inf,84.237738,-2.542768,1.000063,0.301363,0.229355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768827,68.414290,68.839033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438351,68.598616,14.509311,68.328985,-0.045464,0.033756,0.000000,14.336543,80.036624,0.000074,68.446875,80.082118,68.625254,12.683229,68.684529,79.659468,68.114618,79.493016,-0.000540,0.030382,68.342185,16.184380,80.729836,0.146045,-40.001338,-0.000001,NaN,Inf,84.254199,-2.504886,1.003535,0.302620,0.229973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773724,68.405886,68.838268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457351,68.598616,14.415726,68.328985,-0.047223,0.033755,0.000000,14.340824,80.061825,0.000226,68.439377,80.063333,68.623939,12.608394,68.694437,79.691944,68.098750,79.519498,-0.000541,0.030412,68.361137,16.204250,80.632632,0.146500,-40.000262,-0.000001,NaN,Inf,84.226078,-2.558869,1.004915,0.302484,0.229645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762020,68.413300,68.832798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459474,68.599441,14.453414,68.330362,-0.048804,0.033778,0.000000,14.343964,80.068560,0.000016,68.442310,80.106107,68.596246,12.613002,68.680453,79.677971,68.098794,79.502232,-0.000541,0.030414,68.320660,16.113856,80.808394,0.146406,-40.001075,0.000000,NaN,Inf,84.174511,-2.523806,0.997121,0.301879,0.229783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760091,68.391831,68.834919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447301,68.598066,14.412050,68.330913,-0.048752,0.033814,0.000000,14.346247,80.089802,-0.000111,68.433336,80.083700,68.619669,12.702558,68.696817,79.637228,68.100566,79.580586,-0.000540,0.030412,68.329038,16.174557,80.721592,0.147113,-40.001783,0.000000,NaN,Inf,84.169579,-2.536365,0.999581,0.303166,0.229507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771047,68.413601,68.843754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425539,68.599992,14.475030,68.331739,-0.046062,0.033848,0.000000,14.340253,80.083481,0.000059,68.438072,80.055615,68.613631,12.628214,68.682463,79.709464,68.085378,79.607077,-0.000540,0.030440,68.342878,16.225339,80.811210,0.146600,-40.001049,0.000000,NaN,Inf,84.201231,-2.481358,0.997560,0.302440,0.229619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755452,68.398415,68.831485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441456,68.599992,14.434098,68.331739,-0.045236,0.033835,0.000000,14.346532,80.120650,-0.000010,68.457125,80.049386,68.632942,12.636777,68.712172,79.707757,68.113301,79.608459,-0.000540,0.030463,68.367337,16.228008,80.712414,0.147065,-40.000892,-0.000001,NaN,Inf,84.262253,-2.446983,1.003431,0.302440,0.229424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771023,68.424385,68.862712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466818,68.599441,14.429283,68.333392,-0.047018,0.033835,0.000000,14.346390,80.115768,-0.000223,68.447543,80.124452,68.634753,12.747723,68.709411,79.708755,68.113628,79.526043,-0.000540,0.030456,68.338306,16.155993,80.827625,0.146365,-40.000944,0.000000,NaN,Inf,84.219022,-2.473905,0.999490,0.302761,0.230794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777820,68.407490,68.833954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444871,68.596690,14.522282,68.329536,-0.048647,0.033800,0.000000,14.340539,80.070855,0.000016,68.437047,80.021951,68.587529,12.642691,68.672980,79.675198,68.104304,79.567369,-0.000541,0.030442,68.324485,16.215123,80.687821,0.146290,-40.000551,0.000000,NaN,Inf,84.155083,-2.535388,0.997405,0.302534,0.230447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744725,68.399324,68.832946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425808,68.597790,14.425261,68.331739,-0.048554,0.033790,0.000000,14.339540,80.080153,0.000016,68.430658,80.079917,68.611281,12.604499,68.691335,79.592547,68.088721,79.554290,-0.000541,0.030459,68.337107,16.140118,80.761549,0.146348,-40.000997,-0.000001,NaN,Inf,84.206450,-2.494671,1.005359,0.303840,0.230270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757672,68.391906,68.835242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437707,68.599717,14.433463,68.328159,-0.045985,0.033841,0.000000,14.346390,80.076379,-0.000200,68.443281,80.081244,68.621710,12.689324,68.688882,79.707777,68.118483,79.592155,-0.000541,0.030473,68.322874,16.132856,80.685514,0.146442,-40.000787,0.000000,NaN,Inf,84.259319,-2.488564,0.999962,0.302876,0.229894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752726,68.389868,68.841299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455132,68.599717,14.486192,68.328159,-0.045515,0.033847,0.000000,14.345391,80.117220,-0.000089,68.434719,80.061240,68.586536,12.641508,68.702748,79.691947,68.103622,79.571568,-0.000541,0.030463,68.324635,16.171896,80.693489,0.147069,-40.000498,0.000000,NaN,Inf,84.228926,-2.490896,0.999706,0.303027,0.230263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770328,68.398747,68.829772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697946,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442994,68.597790,14.439448,68.329811,-0.046713,0.033834,0.000000,14.346104,80.138037,0.000157,68.453424,80.135050,68.633888,12.584311,68.715197,79.682393,68.121215,79.551550,-0.000541,0.030475,68.362803,16.231519,80.712802,0.146667,-40.001495,-0.000000,NaN,Inf,84.181633,-2.490948,1.002149,0.302670,0.229962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770722,68.420343,68.860234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422442,68.598616,14.530522,68.327333,-0.048618,0.033808,0.000000,14.344106,80.136856,0.000014,68.440083,80.138900,68.614441,12.654252,68.661657,79.691315,68.087404,79.506783,-0.000543,0.030479,68.313882,16.217378,80.774273,0.146601,-40.000551,0.000000,NaN,Inf,84.212643,-2.523044,0.999754,0.303140,0.229792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735899,68.386753,68.830185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698459,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433096,68.597790,14.431156,68.326231,-0.046916,0.033793,0.000000,14.336828,80.033804,-0.000102,68.418398,80.125449,68.603568,12.669649,68.689856,79.590487,68.095083,79.553701,-0.000544,0.030492,68.324413,16.145775,80.751658,0.146164,-40.000761,-0.000001,NaN,Inf,84.269294,-2.521675,1.007494,0.302586,0.229341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738324,68.383774,68.815422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469930,68.597240,14.413453,68.328710,-0.045086,0.033784,0.000000,14.348387,80.150290,0.000047,68.425198,80.073983,68.606694,12.637979,68.684669,79.665934,68.098606,79.499963,-0.000544,0.030487,68.334532,16.206234,80.742496,0.146993,-40.000551,0.000000,NaN,Inf,84.228670,-2.492458,0.999866,0.302997,0.230518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771370,68.374014,68.832654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456983,68.597240,14.540371,68.328710,-0.045363,0.033812,0.000000,14.341538,80.155698,-0.000091,68.441296,80.178890,68.599977,12.632924,68.697071,79.625674,68.101100,79.516130,-0.000544,0.030479,68.343627,16.213496,80.759794,0.147366,-40.000734,0.000001,NaN,Inf,84.139027,-2.537820,0.996097,0.303138,0.230642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750940,68.391407,68.826005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698019,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427315,68.598066,14.472291,68.327333,-0.047777,0.033785,0.000000,14.339112,80.069755,-0.000239,68.471974,80.090372,68.623729,12.604724,68.707113,79.685505,68.116615,79.578674,-0.000544,0.030475,68.340863,16.229121,80.724736,0.147336,-40.001285,-0.000001,NaN,Inf,84.174134,-2.528596,1.005768,0.303508,0.229908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780925,68.413090,68.848158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423890,68.598616,14.493815,68.326231,-0.048451,0.033717,0.000000,14.345391,80.096954,-0.000025,68.431125,80.041260,68.617055,12.575278,68.690461,79.662285,68.099587,79.519331,-0.000543,0.030466,68.331372,16.195689,80.780778,0.146806,-40.000761,-0.000000,NaN,Inf,84.255503,-2.498793,1.003117,0.302554,0.230978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759707,68.390200,68.821584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698092,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442242,68.599992,14.463056,68.327057,-0.047466,0.033761,0.000000,14.341680,80.136064,-0.000029,68.418784,80.090017,68.601481,12.563901,68.676129,79.690519,68.099631,79.618299,-0.000543,0.030472,68.323973,16.202645,80.707073,0.148124,-40.001259,-0.000001,NaN,Inf,84.265357,-2.524763,1.004848,0.302847,0.230230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763248,68.375035,68.828276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459974,68.599992,14.494166,68.327057,-0.044887,0.033839,0.000000,14.340824,80.067545,-0.000321,68.427866,80.042541,68.609023,12.566797,68.686999,79.678254,68.103373,79.588712,-0.000543,0.030491,68.338858,16.201460,80.688922,0.148636,-40.001390,-0.000000,NaN,Inf,84.216888,-2.453109,1.001441,0.303223,0.230463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774946,68.386322,68.820797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
