OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:20:10 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.423973,68.602193,14.517930,68.319620,-0.044866,0.033898,0.000000,14.341966,80.157433,-0.000110,68.449590,80.033124,68.618898,12.583109,68.681496,79.664728,68.115274,79.571244,-0.000547,0.030409,68.326298,16.166830,80.704258,0.146688,-40.001416,0.000000,NaN,Inf,84.162281,-2.557502,0.999236,0.302056,0.230637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810999,68.410336,68.826873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698092,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445891,68.599992,14.496270,68.314938,-0.046496,0.033834,0.000000,14.346247,80.176751,0.000037,68.450610,80.062908,68.617057,12.593589,68.693372,79.601373,68.122954,79.537490,-0.000546,0.030408,68.344686,16.188669,80.689124,0.145924,-40.001154,-0.000001,NaN,Inf,84.268710,-2.502834,1.006514,0.302409,0.230336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802093,68.423459,68.830808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464764,68.601643,14.450696,68.314663,-0.047722,0.033813,0.000000,14.346532,80.140099,-0.000179,68.430619,80.092757,68.614604,12.645096,68.692581,79.655604,68.113214,79.519982,-0.000546,0.030392,68.341202,16.140219,80.878510,0.146715,-40.000708,-0.000001,NaN,Inf,84.206982,-2.534970,1.003487,0.302617,0.229670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810029,68.415185,68.823983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446086,68.598341,14.514071,68.313010,-0.047536,0.033802,0.000000,14.343393,80.205113,-0.000254,68.457518,80.114470,68.620685,12.611778,68.697417,79.613187,68.112865,79.532024,-0.000544,0.030395,68.354913,16.142330,80.745170,0.146877,-40.001206,0.000000,NaN,Inf,84.157436,-2.537919,0.999027,0.303502,0.230240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828991,68.418775,68.835684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425302,68.598616,14.521415,68.313836,-0.045636,0.033785,0.000000,14.345819,80.123205,-0.000033,68.438593,80.150359,68.597302,12.603112,68.693149,79.617079,68.095050,79.638108,-0.000543,0.030400,68.326861,16.246002,80.741559,0.147509,-40.001338,-0.000001,NaN,Inf,84.204804,-2.528841,1.004706,0.302171,0.229806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805195,68.396214,68.824530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-14.999695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441565,68.598616,14.443248,68.313836,-0.044221,0.033768,0.000000,14.344249,80.186193,-0.000122,68.439005,80.091611,68.613398,12.625848,68.678488,79.704496,68.083823,79.560632,-0.000542,0.030426,68.329341,16.176333,80.765605,0.147797,-40.000970,-0.000001,NaN,Inf,84.261522,-2.434186,1.006663,0.303280,0.230739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813394,68.395687,68.823698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462242,68.597515,14.504147,68.312735,-0.046068,0.033732,0.000000,14.344534,80.124700,-0.000219,68.453322,80.117724,68.633254,12.553542,68.712485,79.614491,68.131091,79.488765,-0.000542,0.030467,68.360220,16.169563,80.752512,0.148007,-40.001101,-0.000000,NaN,Inf,84.217348,-2.479070,1.000117,0.301738,0.229649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838651,68.418462,68.848081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452507,68.598616,14.395086,68.312459,-0.047598,0.033781,0.000000,14.349815,80.137988,-0.000137,68.438765,80.088567,68.613283,12.572198,68.698743,79.718373,68.099798,79.463029,-0.000541,0.030476,68.335303,16.155480,80.759260,0.147362,-40.001101,-0.000000,NaN,Inf,84.160148,-2.578425,1.002898,0.302986,0.230066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811617,68.411786,68.822626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428528,68.599717,14.500748,68.313561,-0.047726,0.033727,0.000000,14.343964,80.190157,-0.000018,68.424989,80.054452,68.588480,12.609739,68.674763,79.665585,68.075942,79.493907,-0.000542,0.030495,68.315302,16.204600,80.724204,0.148059,-40.000918,0.000001,NaN,Inf,84.187651,-2.565792,0.996027,0.302801,0.230228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810501,68.384062,68.800033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434409,68.600542,14.538449,68.313010,-0.045714,0.033735,0.000000,14.344534,80.120940,-0.000064,68.443413,80.135105,68.595849,12.628743,68.698346,79.628996,68.107389,79.440772,-0.000541,0.030503,68.339131,16.150035,80.813370,0.147610,-40.000603,-0.000001,NaN,Inf,84.268591,-2.523480,1.005007,0.302675,0.230709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817454,68.394760,68.824395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457288,68.600542,14.472521,68.313010,-0.044418,0.033801,0.000000,14.346104,80.127250,0.000019,68.437720,80.071862,68.605689,12.657718,68.707357,79.598133,68.116624,79.528533,-0.000541,0.030495,68.348314,16.165061,80.749350,0.148693,-40.001075,-0.000001,NaN,Inf,84.238707,-2.589526,1.007208,0.302185,0.230236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832695,68.421649,68.845674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457049,68.600542,14.538092,68.312459,-0.046237,0.033797,0.000000,14.346390,80.154829,0.000129,68.461119,80.129325,68.612357,12.561596,68.689086,79.656439,68.115245,79.587585,-0.000539,0.030488,68.342395,16.225897,80.890115,0.148597,-40.000839,-0.000000,NaN,Inf,84.176610,-2.535131,1.001054,0.302518,0.229829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841855,68.406702,68.826428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435960,68.598891,14.442388,68.313836,-0.047711,0.033757,0.000000,14.344249,80.085189,0.000044,68.453905,80.118251,68.611851,12.638245,68.686918,79.622355,68.117958,79.618908,-0.000539,0.030500,68.363285,16.105445,80.768216,0.149198,-40.000761,-0.000001,NaN,Inf,84.177258,-2.490967,1.005606,0.302366,0.229776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850491,68.406196,68.839112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427180,68.598891,14.457598,68.311633,-0.047083,0.033731,0.000000,14.343107,80.086662,-0.000092,68.431461,80.064804,68.607541,12.557008,68.666394,79.705147,68.119051,79.550022,-0.000540,0.030520,68.329641,16.192749,80.796279,0.149162,-40.001469,-0.000000,NaN,Inf,84.232846,-2.470995,1.000445,0.301986,0.230039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846181,68.406457,68.827324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448081,68.598891,14.436864,68.311633,-0.045450,0.033741,0.000000,14.342537,80.166666,0.000243,68.443540,80.148376,68.627574,12.581396,68.691838,79.720548,68.117912,79.549614,-0.000539,0.030533,68.349182,16.183482,80.751819,0.149944,-40.000629,-0.000000,NaN,Inf,84.256694,-2.521986,1.002108,0.303183,0.230204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858733,68.402802,68.827016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454198,68.599166,14.418523,68.313010,-0.044095,0.033746,0.000000,14.346818,80.103284,0.000145,68.448449,80.005976,68.619676,12.656637,68.700980,79.693863,68.105810,79.596501,-0.000537,0.030528,68.344589,16.256846,80.714821,0.149424,-40.001206,0.000000,NaN,Inf,84.199938,-2.521143,0.999224,0.302789,0.230158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849173,68.414855,68.840684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445307,68.598066,14.486801,68.311633,-0.046341,0.033730,0.000000,14.342679,80.122517,-0.000000,68.435195,80.049432,68.618185,12.571751,68.655009,79.592101,68.108676,79.566244,-0.000538,0.030502,68.339170,16.238924,80.714109,0.149762,-40.001915,0.000000,NaN,Inf,84.175872,-2.491018,0.997532,0.302410,0.230072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855161,68.417936,68.817370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443357,68.598341,14.467416,68.313010,-0.047955,0.033750,0.000000,14.346532,80.132581,0.000333,68.445667,80.017061,68.608692,12.568916,68.687499,79.586664,68.091781,79.621845,-0.000538,0.030528,68.326091,16.157941,80.868884,0.148423,-40.001390,-0.000000,NaN,Inf,84.206644,-2.499857,1.002872,0.302811,0.230181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842761,68.397215,68.839130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420166,68.598341,14.365816,68.313010,-0.047463,0.033797,0.000000,14.343535,80.144947,0.000200,68.466784,80.086836,68.624961,12.578480,68.700032,79.561502,68.134256,79.601871,-0.000536,0.030569,68.353857,16.187598,80.694081,0.149340,-40.002019,-0.000000,NaN,Inf,84.212209,-2.442692,1.001666,0.302716,0.230159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846148,68.416817,68.825898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428840,68.598616,14.499594,68.311357,-0.045615,0.033781,0.000000,14.345391,80.163310,-0.000044,68.430153,80.042559,68.627104,12.628131,68.689705,79.712483,68.119397,79.481132,-0.000537,0.030576,68.353966,16.196838,80.851426,0.149099,-40.000892,0.000001,NaN,Inf,84.275204,-2.499632,0.996231,0.302559,0.229972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832085,68.411893,68.814372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459733,68.598891,14.450221,68.313285,-0.045105,0.033756,0.000000,14.343107,80.149259,-0.000074,68.449858,80.119383,68.598822,12.560760,68.705892,79.592855,68.108892,79.578916,-0.000537,0.030566,68.357578,16.162064,80.756469,0.149484,-40.000761,-0.000001,NaN,Inf,84.251908,-2.572264,1.004904,0.302590,0.229508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845357,68.426003,68.836285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454185,68.597515,14.525441,68.314112,-0.047521,0.033760,0.000000,14.343821,80.067600,-0.000023,68.443534,80.065030,68.625523,12.563758,68.684798,79.661856,68.102106,79.612440,-0.000538,0.030574,68.326022,16.219061,80.699914,0.148391,-40.000393,0.000000,NaN,Inf,84.168328,-2.490895,0.999342,0.301913,0.229546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865823,68.419873,68.820362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435117,68.601093,14.499363,68.316315,-0.048594,0.033708,0.000000,14.346390,80.132602,-0.000246,68.438602,80.047294,68.615047,12.545936,68.685127,79.678767,68.113355,79.562609,-0.000538,0.030591,68.336380,16.237219,80.702482,0.149018,-40.000787,-0.000001,NaN,Inf,84.182000,-2.459827,1.004930,0.302712,0.229825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879447,68.393180,68.818722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426638,68.599992,14.528276,68.312184,-0.047620,0.033756,0.000000,14.346532,80.126044,-0.000304,68.449464,80.061569,68.606997,12.572831,68.687882,79.633439,68.103506,79.551978,-0.000538,0.030602,68.327827,16.224727,80.753857,0.148659,-40.001521,-0.000001,NaN,Inf,84.237335,-2.507169,1.004451,0.302479,0.230152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863919,68.395519,68.825085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426432,68.599992,14.570486,68.312184,-0.045761,0.033786,0.000000,14.346818,80.056378,0.000002,68.448725,80.100027,68.615218,12.585025,68.702757,79.617915,68.125630,79.517656,-0.000538,0.030602,68.342385,16.180543,80.766542,0.149477,-40.001888,-0.000001,NaN,Inf,84.250046,-2.470421,1.005423,0.302827,0.229458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862583,68.434092,68.841793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424935,68.598891,14.503778,68.314112,-0.045361,0.033776,0.000000,14.344534,80.123065,-0.000227,68.466106,80.120973,68.630240,12.596933,68.693258,79.650835,68.119852,79.596014,-0.000537,0.030632,68.354005,16.247507,80.741743,0.148406,-40.000918,-0.000001,NaN,Inf,84.259827,-2.552021,1.009985,0.302144,0.230281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878434,68.412952,68.850977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430111,68.601643,14.441079,68.314663,-0.047720,0.033725,0.000000,14.343678,80.145254,-0.000276,68.436274,80.134573,68.607143,12.640774,68.689275,79.676056,68.106436,79.542594,-0.000538,0.030650,68.346039,16.203494,80.704992,0.148978,-40.000498,-0.000001,NaN,Inf,84.262792,-2.489469,1.005466,0.302953,0.230314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859079,68.422688,68.820949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438845,68.600817,14.512402,68.314387,-0.048805,0.033653,0.000000,14.349101,80.152147,-0.000033,68.458608,80.018818,68.638855,12.611288,68.709358,79.696962,68.101489,79.505574,-0.000537,0.030633,68.355178,16.202845,80.806352,0.148804,-40.000761,-0.000000,NaN,Inf,84.251482,-2.514753,1.000760,0.301917,0.228987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862534,68.429470,68.856311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456104,68.600817,14.415445,68.314387,-0.048488,0.033632,0.000000,14.347674,80.158238,-0.000067,68.427712,80.119401,68.597012,12.682452,68.689949,79.631321,68.094070,79.675876,-0.000536,0.030635,68.332088,16.201582,80.824178,0.149945,-40.000472,-0.000001,NaN,Inf,84.226936,-2.536637,1.005094,0.302486,0.229359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839808,68.395508,68.821057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470827,68.599166,14.488348,68.316315,-0.045873,0.033647,0.000000,14.348530,80.128695,-0.000242,68.454327,80.083547,68.615449,12.592936,68.691764,79.665588,68.107572,79.671182,-0.000536,0.030613,68.343034,16.151734,80.714902,0.150183,-40.000865,0.000000,NaN,Inf,84.180097,-2.405867,0.997187,0.302362,0.229502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846609,68.417693,68.838289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464974,68.601093,14.525314,68.316040,-0.045448,0.033706,0.000000,14.344677,80.124515,-0.000017,68.476682,80.036810,68.643746,12.611758,68.721317,79.608604,68.131752,79.619010,-0.000535,0.030597,68.360050,16.166259,80.780881,0.149767,-40.001521,-0.000000,NaN,Inf,84.142005,-2.423696,1.001211,0.302154,0.229275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862023,68.431869,68.849157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459683,68.602193,14.449154,68.318243,-0.047757,0.033642,0.000000,14.351384,80.103111,-0.000090,68.450719,80.022400,68.612314,12.660551,68.692369,79.689629,68.107680,79.573317,-0.000535,0.030609,68.335699,16.202011,80.734724,0.149887,-40.001390,-0.000001,NaN,Inf,84.156315,-2.484715,1.004171,0.301638,0.229828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831840,68.403749,68.830503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423587,68.598616,14.494595,68.319620,-0.048773,0.033623,0.000000,14.341252,80.082356,-0.000189,68.446894,80.119640,68.630357,12.620078,68.703351,79.648531,68.132101,79.575428,-0.000535,0.030608,68.369494,16.069137,80.764403,0.150541,-40.001049,0.000000,NaN,Inf,84.171765,-2.493738,0.999272,0.302846,0.229818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849465,68.426787,68.823329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441409,68.598616,14.430084,68.319620,-0.046938,0.033594,0.000000,14.345961,80.059934,0.000008,68.444699,80.100471,68.601113,12.677803,68.683659,79.681110,68.088727,79.596625,-0.000533,0.030629,68.348689,16.176897,80.759323,0.150806,-40.000498,-0.000001,NaN,Inf,84.266180,-2.516630,1.004923,0.301936,0.229915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828950,68.414161,68.816549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459228,68.598891,14.435266,68.319345,-0.045741,0.033596,0.000000,14.342537,80.159475,0.000190,68.470205,80.085837,68.644873,12.620220,68.703323,79.688441,68.139781,79.614911,-0.000532,0.030639,68.363900,16.210885,80.828340,0.149829,-40.001390,0.000000,NaN,Inf,84.217773,-2.457901,0.999216,0.303310,0.231223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875199,68.422187,68.838483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468910,68.600542,14.502964,68.319070,-0.046913,0.033581,0.000000,14.347531,80.164633,-0.000090,68.465317,80.028618,68.641918,12.597973,68.709512,79.622866,68.136104,79.644065,-0.000533,0.030648,68.359417,16.224413,80.734298,0.150115,-40.001075,0.000000,NaN,Inf,84.169698,-2.495713,0.998343,0.301932,0.229379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860195,68.432949,68.854338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445970,68.599166,14.456882,68.320447,-0.048807,0.033600,0.000000,14.346818,80.239264,-0.000224,68.433833,80.109286,68.617159,12.610309,68.703451,79.638614,68.115620,79.604010,-0.000534,0.030644,68.335739,16.106044,80.738153,0.149674,-40.000446,-0.000000,NaN,Inf,84.145094,-2.470927,1.002354,0.302703,0.230013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854967,68.412337,68.825556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437786,68.599992,14.430714,68.319620,-0.049104,0.033625,0.000000,14.346960,80.124347,-0.000061,68.424946,80.073043,68.603639,12.583047,68.692836,79.604857,68.114985,79.615417,-0.000534,0.030637,68.334280,16.196602,80.799806,0.150024,-40.000944,-0.000000,NaN,Inf,84.205943,-2.479446,1.000755,0.301126,0.229891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834800,68.411283,68.822844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444508,68.599992,14.526829,68.319620,-0.046838,0.033626,0.000000,14.344963,80.145557,-0.000362,68.462729,80.034172,68.624829,12.579091,68.697821,79.658761,68.116866,79.579628,-0.000534,0.030636,68.357238,16.207896,80.765340,0.150331,-40.000918,-0.000001,NaN,Inf,84.235959,-2.476785,1.005536,0.301843,0.229604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847262,68.422089,68.838021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436089,68.598891,14.436952,68.319070,-0.045662,0.033616,0.000000,14.341395,80.147220,-0.000470,68.437916,79.988208,68.599260,12.643221,68.690534,79.700501,68.106427,79.602179,-0.000534,0.030645,68.346030,16.148865,80.764546,0.151468,-40.000997,-0.000001,NaN,Inf,84.210735,-2.498353,1.005699,0.302210,0.229141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822527,68.422700,68.823018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450451,68.598616,14.477799,68.319620,-0.046977,0.033650,0.000000,14.339825,80.089101,-0.000260,68.440652,80.138517,68.623536,12.600544,68.705257,79.626406,68.127477,79.614485,-0.000533,0.030661,68.360348,16.198492,80.768523,0.150895,-40.001023,-0.000000,NaN,Inf,84.232495,-2.471580,1.000060,0.301253,0.228471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835997,68.420795,68.819124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453602,68.600817,14.447672,68.319896,-0.048939,0.033702,0.000000,14.340681,80.051222,-0.000261,68.454926,80.052307,68.621127,12.649685,68.689545,79.601674,68.101523,79.538944,-0.000532,0.030651,68.353144,16.143065,80.710479,0.151548,-40.001574,-0.000000,NaN,Inf,84.193231,-2.483719,1.001893,0.302349,0.229344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835666,68.409239,68.833076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444948,68.600817,14.507146,68.319896,-0.049947,0.033737,0.000000,14.343107,80.074241,-0.000440,68.444279,80.098266,68.636105,12.630089,68.716168,79.662610,68.116994,79.598015,-0.000533,0.030646,68.372249,16.185529,80.682232,0.151034,-40.001128,0.000000,NaN,Inf,84.186883,-2.512484,0.999590,0.302153,0.228952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846072,68.426718,68.838564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-14.999656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435381,68.598891,14.553831,68.318243,-0.047688,0.033776,0.000000,14.341966,80.139292,-0.000318,68.452187,80.107845,68.604238,12.621607,68.695099,79.684448,68.127038,79.561287,-0.000533,0.030664,68.344612,16.142380,80.790896,0.151242,-40.000944,-0.000001,NaN,Inf,84.210369,-2.485162,1.004306,0.301921,0.230062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826673,68.407310,68.835305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437531,68.599166,14.430280,68.319070,-0.046154,0.033826,0.000000,14.343821,80.129543,-0.000084,68.453708,80.007852,68.619568,12.640753,68.690895,79.574337,68.122332,79.592852,-0.000532,0.030677,68.343654,16.254670,80.764035,0.150802,-40.000918,-0.000001,NaN,Inf,84.234417,-2.521812,1.008206,0.302442,0.229675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855713,68.408927,68.833927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441164,68.598891,14.470675,68.318519,-0.047002,0.033849,0.000000,14.342537,80.080208,-0.000309,68.479887,80.053675,68.624617,12.659371,68.709664,79.701643,68.112528,79.587649,-0.000532,0.030685,68.364501,16.250596,80.753124,0.150374,-40.000603,0.000000,NaN,Inf,84.228853,-2.494241,0.999498,0.302058,0.229728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869071,68.414809,68.842827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448537,68.601918,14.496744,68.321824,-0.048907,0.033793,0.000000,14.341680,80.175126,-0.000191,68.439736,80.093428,68.608475,12.605661,68.690192,79.708120,68.116160,79.526557,-0.000532,0.030672,68.345786,16.201168,80.729915,0.149292,-40.000498,-0.000000,NaN,Inf,84.209028,-2.485619,1.002043,0.302937,0.229324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845037,68.422773,68.833576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436021,68.601918,14.396902,68.321824,-0.049888,0.033793,0.000000,14.343393,80.121106,0.000029,68.441583,80.151831,68.606264,12.511618,68.687980,79.647738,68.110951,79.625398,-0.000533,0.030657,68.333164,16.130023,80.717433,0.149728,-40.000682,-0.000000,NaN,Inf,84.201728,-2.536098,1.003336,0.301901,0.230066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848228,68.408090,68.813412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437227,68.598341,14.489736,68.321273,-0.047602,0.033812,0.000000,14.341680,80.128219,-0.000156,68.441452,80.029915,68.611444,12.574830,68.691083,79.623698,68.104998,79.623522,-0.000532,0.030659,68.341715,16.142587,80.673952,0.149374,-40.000682,0.000000,NaN,Inf,84.235705,-2.459291,0.997290,0.301714,0.229192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848421,68.411192,68.822006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454842,68.599992,14.442511,68.319070,-0.046151,0.033824,0.000000,14.344249,80.190116,-0.000316,68.428588,79.992849,68.612603,12.594201,68.683929,79.612739,68.129463,79.628376,-0.000531,0.030643,68.339581,16.151391,80.770663,0.150433,-40.001206,-0.000001,NaN,Inf,84.228854,-2.454695,1.003637,0.302379,0.229463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852489,68.427734,68.815290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466235,68.598891,14.428782,68.320447,-0.046111,0.033818,0.000000,14.348102,80.149677,0.000039,68.459918,80.033413,68.638976,12.603274,68.721949,79.697103,68.127756,79.629944,-0.000531,0.030639,68.362278,16.178217,80.812043,0.149275,-40.001206,0.000000,NaN,Inf,84.182693,-2.475646,0.999147,0.303324,0.229448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870964,68.427511,68.845995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440651,68.598891,14.436425,68.320447,-0.048618,0.033850,0.000000,14.340253,80.191023,0.000038,68.428653,80.106620,68.611549,12.646973,68.697424,79.614285,68.104997,79.533945,-0.000529,0.030634,68.342541,16.119499,80.754757,0.149519,-40.001442,0.000000,NaN,Inf,84.150694,-2.472803,0.997411,0.302225,0.229698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834399,68.405478,68.804967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426898,68.600542,14.409605,68.320722,-0.048739,0.033845,0.000000,14.343678,80.192814,-0.000090,68.467043,80.069598,68.611218,12.582538,68.682959,79.610538,68.114975,79.578017,-0.000529,0.030655,68.345020,16.095193,80.757855,0.149386,-40.001049,0.000000,NaN,Inf,84.220105,-2.519581,0.999707,0.302326,0.229262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843209,68.405562,68.823250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450712,68.598341,14.473739,68.321273,-0.046263,0.033858,0.000000,14.344249,80.119674,0.000230,68.461350,80.013641,68.618654,12.586045,68.712845,79.686894,68.123793,79.623153,-0.000528,0.030664,68.365366,16.189461,80.733463,0.149408,-40.000498,0.000000,NaN,Inf,84.259110,-2.497628,0.998801,0.302459,0.228895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851476,68.422563,68.843696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465763,68.599717,14.439277,68.319345,-0.045287,0.033871,0.000000,14.347531,80.138810,0.000217,68.450486,80.041451,68.619154,12.553765,68.707109,79.696370,68.107029,79.529960,-0.000526,0.030662,68.347456,16.175513,80.706234,0.148786,-40.001128,-0.000001,NaN,Inf,84.244697,-2.495318,1.004988,0.301806,0.229564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846158,68.422232,68.834423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460244,68.601093,14.392570,68.317417,-0.047893,0.033873,0.000000,14.344963,80.060733,-0.000094,68.437319,80.056913,68.626042,12.634718,68.703607,79.711403,68.126199,79.605583,-0.000525,0.030648,68.372307,16.147510,80.808087,0.149437,-40.000341,0.000000,NaN,Inf,84.152801,-2.524503,0.998169,0.303030,0.229334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851383,68.417067,68.844855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698019,-14.999675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457646,68.601093,14.506059,68.317417,-0.049339,0.033883,0.000000,14.343250,80.104947,-0.000154,68.456222,80.082977,68.631816,12.571017,68.729751,79.729736,68.124449,79.597668,-0.000525,0.030618,68.366019,16.195518,80.737522,0.149125,-40.001469,0.000001,NaN,Inf,84.169142,-2.488886,0.995320,0.302152,0.229224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861312,68.443629,68.852247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432282,68.599166,14.463480,68.317692,-0.049174,0.033891,0.000000,14.342965,80.182131,0.000025,68.447313,79.992214,68.618823,12.560781,68.705531,79.681046,68.104666,79.576324,-0.000525,0.030573,68.346759,16.154209,80.727121,0.150321,-40.001888,-0.000001,NaN,Inf,84.176189,-2.492869,1.003349,0.301985,0.229692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861616,68.408597,68.834139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430201,68.598066,14.514275,68.318243,-0.046808,0.033921,0.000000,14.339540,80.172332,-0.000302,68.436188,80.089988,68.602746,12.568775,68.687787,79.633943,68.117992,79.598202,-0.000525,0.030545,68.347607,16.098602,80.711132,0.149510,-40.001154,-0.000000,NaN,Inf,84.243107,-2.488544,1.002162,0.303069,0.229993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849697,68.417873,68.842470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457978,68.600267,14.528129,68.318243,-0.045758,0.033944,0.000000,14.339254,80.153088,-0.000410,68.472124,80.093926,68.622408,12.551850,68.710364,79.647837,68.126745,79.619137,-0.000525,0.030563,68.364581,16.129167,80.716231,0.149828,-40.000970,-0.000001,NaN,Inf,84.247660,-2.486025,1.005826,0.302692,0.230015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886391,68.434633,68.839999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431212,68.600542,14.395968,68.317142,-0.047970,0.033945,0.000000,14.345533,80.160674,-0.000122,68.472797,80.037504,68.649787,12.629579,68.721125,79.692742,68.127839,79.589667,-0.000524,0.030571,68.373938,16.225204,80.785000,0.148719,-40.000603,-0.000001,NaN,Inf,84.174463,-2.479617,1.004852,0.304038,0.229906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866401,68.444979,68.849402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698092,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433054,68.600542,14.518053,68.317142,-0.049451,0.033950,0.000000,14.341966,80.179661,-0.000186,68.478380,80.060901,68.645453,12.566796,68.709307,79.640933,68.128473,79.523088,-0.000523,0.030575,68.377876,16.151569,80.719758,0.148091,-40.001521,0.000000,NaN,Inf,84.184554,-2.497632,0.998334,0.302685,0.229971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867053,68.414452,68.840894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698386,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457926,68.599992,14.482504,68.317968,-0.049249,0.033935,0.000000,14.337399,80.059871,-0.000294,68.450287,80.024009,68.613456,12.474141,68.684781,79.761860,68.110156,79.580880,-0.000524,0.030586,68.336920,16.137321,80.722045,0.147938,-40.000813,-0.000001,NaN,Inf,84.242388,-2.550925,1.005889,0.303464,0.229215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846278,68.385351,68.811785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
