OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:22:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.444873,68.599992,14.418016,68.343308,-0.048175,0.033949,0.000000,14.345819,80.178611,-0.000096,68.439448,80.079373,68.622879,12.645198,68.668851,79.647882,68.110049,79.626845,-0.000521,0.030613,68.343843,16.137044,80.776964,0.147627,-40.001416,-0.000001,NaN,Inf,84.245968,-2.497943,1.005130,0.301891,0.229725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837418,68.400599,68.818743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458423,68.600267,14.510558,68.342757,-0.045920,0.033952,0.000000,14.341109,80.148895,0.000294,68.467106,80.140451,68.621649,12.575891,68.711267,79.672672,68.122106,79.576918,-0.000521,0.030616,68.359141,16.171224,80.683823,0.147904,-40.000079,0.000000,NaN,Inf,84.209747,-2.457341,0.998141,0.302075,0.229923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845744,68.417244,68.842842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451792,68.599717,14.470484,68.343859,-0.047239,0.033948,0.000000,14.343821,80.155856,0.000168,68.442618,80.086310,68.614188,12.617426,68.698816,79.621112,68.102431,79.629744,-0.000520,0.030599,68.337095,16.095335,80.699424,0.147363,-40.000892,-0.000001,NaN,Inf,84.173255,-2.505556,1.003606,0.303596,0.230299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803796,68.417263,68.823596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437971,68.597790,14.531176,68.343583,-0.049332,0.033926,0.000000,14.344392,80.171300,0.000071,68.451417,80.019469,68.610491,12.610167,68.696365,79.691437,68.114204,79.655127,-0.000520,0.030591,68.351697,16.183696,80.730995,0.148566,-40.001495,-0.000000,NaN,Inf,84.190694,-2.447622,1.001293,0.302939,0.230196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824200,68.403588,68.833283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433183,68.600817,14.414595,68.345511,-0.049146,0.033975,0.000000,14.341538,80.154880,0.000459,68.451764,80.110828,68.613856,12.653315,68.681441,79.590470,68.085864,79.611953,-0.000520,0.030583,68.347083,16.175755,80.756367,0.148156,-40.000629,-0.000001,NaN,Inf,84.226282,-2.441021,1.006456,0.301902,0.229187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798893,68.406539,68.831971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455982,68.599441,14.440708,68.345787,-0.046299,0.034022,0.000000,14.340111,80.152473,0.000134,68.444920,80.073665,68.606833,12.504095,68.683145,79.673629,68.116392,79.644153,-0.000522,0.030571,68.338574,16.109019,80.700282,0.149682,-40.000839,0.000000,NaN,Inf,84.242314,-2.443938,0.998712,0.303045,0.230264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821788,68.392860,68.823419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441249,68.597515,14.527577,68.346888,-0.046436,0.034039,0.000000,14.346818,80.135808,0.000057,68.451329,80.110098,68.604141,12.583883,68.682531,79.664364,68.095405,79.620824,-0.000523,0.030536,68.349541,16.214674,80.696547,0.149846,-40.000236,0.000000,NaN,Inf,84.170536,-2.448879,0.998944,0.303347,0.230926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836548,68.394741,68.847737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426061,68.597515,14.418415,68.346888,-0.049153,0.034039,0.000000,14.339825,80.223119,0.000188,68.438705,80.176528,68.608316,12.603480,68.693357,79.660794,68.105559,79.560615,-0.000524,0.030519,68.344753,16.096098,80.649581,0.150652,-40.002098,-0.000001,NaN,Inf,84.217106,-2.447056,1.005978,0.303029,0.231088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817454,68.396423,68.834200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435749,68.597515,14.451038,68.349367,-0.049813,0.034046,0.000000,14.343678,80.107009,-0.000006,68.455239,80.040684,68.611575,12.589063,68.704931,79.617058,68.097264,79.643477,-0.000526,0.030510,68.360899,16.189874,80.737461,0.150440,-40.001678,0.000000,NaN,Inf,84.258358,-2.500819,0.999470,0.302958,0.229881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841904,68.411324,68.843362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448425,68.600267,14.477050,68.349918,-0.049165,0.034038,0.000000,14.345961,80.174014,-0.000219,68.469751,80.105993,68.632722,12.524301,68.697819,79.676220,68.118950,79.577036,-0.000526,0.030515,68.373367,16.143586,80.743986,0.151180,-40.002072,-0.000000,NaN,Inf,84.232040,-2.432513,1.001059,0.303107,0.230535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829808,68.412525,68.825560,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450677,68.601368,14.434181,68.351020,-0.046517,0.034038,0.000000,14.346247,80.223330,-0.000244,68.454412,80.072167,68.614326,12.615774,68.682327,79.712198,68.103916,79.618621,-0.000526,0.030484,68.354283,16.099074,80.773966,0.150667,-40.001338,-0.000000,NaN,Inf,84.200381,-2.502313,1.001981,0.302217,0.230200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841746,68.405346,68.835467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435819,68.601368,14.501229,68.351020,-0.045728,0.034020,0.000000,14.342108,80.157903,0.000081,68.453303,80.093694,68.616643,12.597117,68.695036,79.735766,68.125667,79.586732,-0.000526,0.030474,68.370124,16.145969,80.721370,0.151376,-40.001206,0.000000,NaN,Inf,84.195369,-2.457162,0.998858,0.302023,0.229801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875226,68.417225,68.856372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436899,68.601093,14.499605,68.351571,-0.049093,0.033993,0.000000,14.339254,80.146713,-0.000242,68.460190,80.049905,68.645728,12.548914,68.690877,79.583949,68.134266,79.588611,-0.000526,0.030492,68.371233,16.152140,80.797811,0.151208,-40.001101,-0.000001,NaN,Inf,84.235704,-2.502007,1.004531,0.302265,0.229567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869822,68.439255,68.834219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468274,68.598891,14.403240,68.351295,-0.049628,0.034026,0.000000,14.342108,80.112794,-0.000257,68.450760,80.117085,68.613226,12.504788,68.698685,79.688991,68.101485,79.623134,-0.000527,0.030478,68.358481,16.103468,80.684822,0.151791,-40.001652,-0.000001,NaN,Inf,84.226684,-2.467254,1.004343,0.301676,0.230065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864746,68.400088,68.843425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464830,68.600267,14.595216,68.355427,-0.048837,0.034055,0.000000,14.351384,80.137760,0.000074,68.430836,80.143741,68.605743,12.680290,68.674988,79.703808,68.094722,79.584907,-0.000527,0.030471,68.328188,16.123410,80.667014,0.151372,-40.001442,0.000001,NaN,Inf,84.145169,-2.451462,0.995505,0.302022,0.229992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835242,68.395512,68.825033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439653,68.599441,14.499785,68.356253,-0.046131,0.034032,0.000000,14.344106,80.103188,-0.000112,68.439679,80.067590,68.620855,12.637776,68.657681,79.560606,68.102797,79.623826,-0.000527,0.030491,68.351517,16.162735,80.751431,0.151165,-40.000367,-0.000001,NaN,Inf,84.155882,-2.472383,1.009014,0.302506,0.229711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859078,68.402732,68.831856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441315,68.599441,14.540856,68.356253,-0.045492,0.034018,0.000000,14.346818,80.142509,-0.000153,68.455039,80.111398,68.622121,12.574748,68.700516,79.593143,68.107874,79.608418,-0.000528,0.030474,68.351603,16.158882,80.781227,0.150652,-40.001023,-0.000001,NaN,Inf,84.223368,-2.452274,1.004164,0.301415,0.228927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848294,68.413560,68.838591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437695,68.598891,14.462861,68.357355,-0.048003,0.033993,0.000000,14.343821,80.163211,0.000123,68.446043,80.081436,68.603245,12.553481,68.694936,79.661041,68.098813,79.502090,-0.000526,0.030456,68.349622,16.111088,80.705787,0.151330,-40.001888,-0.000001,NaN,Inf,84.218854,-2.468509,1.006893,0.301829,0.229734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836899,68.398833,68.830783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451203,68.598891,14.454871,68.357630,-0.049285,0.033939,0.000000,14.339397,80.159604,-0.000023,68.426793,79.990921,68.628832,12.609740,68.674806,79.672264,68.101876,79.561330,-0.000526,0.030454,68.359284,16.242862,80.751779,0.151355,-40.001390,-0.000000,NaN,Inf,84.228131,-2.536486,1.001743,0.301886,0.229596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813869,68.403645,68.835506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470320,68.600542,14.529152,68.360109,-0.046903,0.033881,0.000000,14.347531,80.132763,-0.000147,68.438808,80.093756,68.606523,12.583454,68.677431,79.653832,68.120630,79.619416,-0.000526,0.030451,68.341548,16.164191,80.676050,0.151494,-40.000865,-0.000000,NaN,Inf,84.191465,-2.496618,1.000254,0.301910,0.230309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835606,68.390888,68.818098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426453,68.601918,14.505271,68.362313,-0.045581,0.033922,0.000000,14.349101,80.168001,0.000123,68.438937,80.065925,68.604334,12.608351,68.705170,79.634378,68.121176,79.612660,-0.000525,0.030439,68.340024,16.196282,80.716615,0.151649,-40.001259,-0.000001,NaN,Inf,84.162552,-2.478985,1.004068,0.303744,0.230006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823445,68.409900,68.831109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448855,68.601918,14.493431,68.362313,-0.045105,0.033917,0.000000,14.344392,80.207420,0.000168,68.467551,80.170861,68.637097,12.574605,68.730461,79.713602,68.127544,79.561264,-0.000524,0.030437,68.354626,16.181070,80.732300,0.151069,-40.001049,-0.000001,NaN,Inf,84.261695,-2.478739,1.005463,0.303441,0.229654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842078,68.427711,68.873207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466816,68.599717,14.508099,68.363139,-0.047885,0.033920,0.000000,14.341109,80.162297,-0.000080,68.469723,80.142563,68.622398,12.636574,68.698715,79.687992,68.126822,79.623931,-0.000524,0.030437,68.368378,16.222257,80.785634,0.151104,-40.000918,-0.000000,NaN,Inf,84.200866,-2.522334,1.003085,0.302735,0.230469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828626,68.423814,68.863344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458360,68.600542,14.434357,68.366995,-0.049221,0.033907,0.000000,14.343964,80.201271,-0.000121,68.475089,80.093437,68.621456,12.602398,68.704008,79.716760,68.130979,79.620092,-0.000524,0.030453,68.347291,16.134696,80.530371,0.150722,-40.000970,-0.000000,NaN,Inf,84.149948,-2.476223,1.002854,0.303335,0.230035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840981,68.396265,68.830518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430099,68.599717,14.506345,68.366720,-0.047781,0.033923,0.000000,14.343535,80.077611,0.000004,68.452602,80.118999,68.608155,12.604906,68.701095,79.697263,68.125376,79.622276,-0.000523,0.030438,68.355777,16.131314,80.680702,0.150538,-40.000944,0.000000,NaN,Inf,84.173702,-2.483159,0.998340,0.303608,0.230900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837238,68.403330,68.841539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432321,68.599717,14.440331,68.366720,-0.045818,0.033901,0.000000,14.341823,80.119210,-0.000319,68.450733,80.173003,68.634639,12.550504,68.709713,79.723583,68.108110,79.559511,-0.000523,0.030418,68.379540,16.164390,80.740500,0.150095,-40.001731,-0.000001,NaN,Inf,84.249588,-2.475976,1.005284,0.302722,0.229801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826739,68.404466,68.837996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458639,68.599166,14.471807,68.368923,-0.046099,0.033870,0.000000,14.345391,80.154321,-0.000404,68.452080,80.056366,68.618805,12.562717,68.700525,79.582100,68.136077,79.612541,-0.000522,0.030407,68.347812,16.222600,80.741131,0.150104,-40.000341,-0.000000,NaN,Inf,84.243553,-2.504169,1.000555,0.302817,0.229609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829189,68.411905,68.823562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464872,68.599441,14.445525,68.369199,-0.048783,0.033865,0.000000,14.343821,80.207012,-0.000262,68.463898,80.080949,68.625494,12.675826,68.700981,79.649144,68.128023,79.618154,-0.000522,0.030426,68.365025,16.135374,80.762893,0.150597,-40.001652,-0.000000,NaN,Inf,84.171568,-2.493726,1.000911,0.303201,0.229431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825905,68.414856,68.839614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426229,68.598341,14.427755,68.368097,-0.049486,0.033867,0.000000,14.340681,80.174127,-0.000319,68.458509,80.010560,68.639207,12.537944,68.725506,79.699787,68.136732,79.567348,-0.000522,0.030410,68.372858,16.170960,80.690411,0.150834,-40.001311,0.000000,NaN,Inf,84.154941,-2.481608,0.998663,0.302619,0.229731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852083,68.431069,68.856627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434803,68.600542,14.512909,68.371127,-0.047552,0.033827,0.000000,14.342108,80.141396,-0.000405,68.456858,80.091257,68.600037,12.562208,68.687986,79.600657,68.124674,79.615299,-0.000521,0.030399,68.348050,16.189453,80.746333,0.150230,-40.000892,-0.000000,NaN,Inf,84.256401,-2.526493,1.000106,0.302807,0.230486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826212,68.408927,68.828372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446446,68.600542,14.430712,68.371127,-0.045578,0.033806,0.000000,14.343393,80.197922,-0.000288,68.445125,80.068338,68.595333,12.605906,68.694504,79.668273,68.122004,79.675023,-0.000519,0.030377,68.347049,16.167272,80.639932,0.150922,-40.001495,-0.000001,NaN,Inf,84.237638,-2.480325,1.005411,0.302331,0.229936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807380,68.408794,68.836092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461195,68.599717,14.471346,68.368097,-0.045944,0.033825,0.000000,14.347389,80.142100,-0.000191,68.454684,80.153390,68.636318,12.567488,68.700169,79.587520,68.135374,79.717707,-0.000519,0.030369,68.366133,16.167002,80.778045,0.150706,-40.001416,0.000000,NaN,Inf,84.206026,-2.434419,0.998911,0.302034,0.230131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821354,68.404898,68.849453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698092,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462706,68.599717,14.440884,68.370851,-0.048656,0.033801,0.000000,14.345819,80.145760,-0.000312,68.436325,80.017810,68.606374,12.603601,68.691831,79.657987,68.128109,79.556161,-0.000518,0.030371,68.349812,16.119814,80.775986,0.151531,-40.000341,-0.000000,NaN,Inf,84.165188,-2.416904,1.000702,0.302896,0.230070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812603,68.405289,68.829727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442948,68.599717,14.433099,68.370851,-0.049165,0.033741,0.000000,14.345533,80.157569,-0.000194,68.440323,80.077464,68.625293,12.556988,68.689141,79.681496,68.121740,79.663288,-0.000518,0.030354,68.345960,16.139548,80.816000,0.150883,-40.001574,0.000000,NaN,Inf,84.161088,-2.526596,0.998491,0.303084,0.230704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808668,68.392206,68.839152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428564,68.599717,14.466565,68.370851,-0.047451,0.033717,0.000000,14.344820,80.203598,0.000020,68.441843,80.115410,68.614400,12.584658,68.692377,79.685346,68.122024,79.584219,-0.000518,0.030358,68.374357,16.198892,80.708744,0.150907,-40.001154,0.000000,NaN,Inf,84.214695,-2.442649,0.999318,0.302835,0.230100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822706,68.413734,68.838605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463742,68.597240,14.447075,68.368923,-0.045437,0.033729,0.000000,14.345248,80.172320,-0.000197,68.454445,80.052163,68.620087,12.600909,68.689336,79.612760,68.105612,79.565385,-0.000518,0.030375,68.350595,16.235093,80.791241,0.150228,-40.000892,-0.000000,NaN,Inf,84.253757,-2.500184,1.002634,0.303568,0.229697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825900,68.391154,68.831345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449161,68.598616,14.562301,68.370851,-0.044908,0.033714,0.000000,14.344534,80.161963,-0.000295,68.457812,80.124546,68.615184,12.668057,68.714777,79.701522,68.111498,79.628499,-0.000517,0.030371,68.362236,16.131985,80.661306,0.150375,-40.001233,0.000000,NaN,Inf,84.155803,-2.497416,0.998848,0.303595,0.230173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837203,68.405789,68.849692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429694,68.599992,14.499620,68.370851,-0.048495,0.033750,0.000000,14.348245,80.189862,0.000263,68.433563,80.150673,68.590577,12.613368,68.695982,79.684860,68.122832,79.610988,-0.000515,0.030374,68.346219,16.201989,80.707111,0.148799,-40.001180,-0.000001,NaN,Inf,84.196731,-2.457591,1.007830,0.303088,0.230200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814260,68.396969,68.822792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460807,68.598891,14.414141,68.371678,-0.048084,0.033702,0.000000,14.346247,80.196527,0.000044,68.445100,80.080939,68.611792,12.635023,68.685196,79.682373,68.084141,79.600991,-0.000514,0.030389,68.345369,16.224769,80.794524,0.149335,-40.000682,-0.000001,NaN,Inf,84.250962,-2.481606,1.004846,0.303407,0.230698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813035,68.381608,68.827755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459258,68.598891,14.511557,68.371678,-0.045454,0.033685,0.000000,14.342108,80.144828,-0.000093,68.442057,80.132191,68.632086,12.664489,68.701755,79.663240,68.115588,79.572040,-0.000514,0.030383,68.347284,16.209801,80.680417,0.148593,-40.001075,0.000000,NaN,Inf,84.165414,-2.450154,0.996773,0.302591,0.229765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808812,68.416462,68.837574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450720,68.598891,14.494386,68.371678,-0.044948,0.033679,0.000000,14.345961,80.237101,0.000323,68.440471,80.138968,68.621915,12.593956,68.705298,79.614451,68.125632,79.615724,-0.000514,0.030398,68.366782,16.120449,80.785102,0.149277,-40.000970,-0.000001,NaN,Inf,84.169613,-2.502571,1.003617,0.303032,0.230490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824404,68.385500,68.835147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441597,68.601093,14.546243,68.371402,-0.046592,0.033694,0.000000,14.351099,80.233903,0.000261,68.457787,80.146542,68.639957,12.671522,68.729581,79.650392,68.138498,79.629023,-0.000513,0.030386,68.356423,16.210915,80.681086,0.148906,-40.000944,-0.000000,NaN,Inf,84.192778,-2.480975,1.003022,0.302891,0.230663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834134,68.410617,68.848005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698092,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423311,68.599717,14.467623,68.374983,-0.048621,0.033687,0.000000,14.338255,80.204389,-0.000049,68.458828,80.093577,68.632344,12.603868,68.708665,79.673892,68.132479,79.614057,-0.000515,0.030408,68.352091,16.167714,80.722085,0.148964,-40.001338,-0.000001,NaN,Inf,84.219742,-2.484212,1.007246,0.302917,0.229970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853530,68.412563,68.849469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451171,68.599717,14.487968,68.374983,-0.049128,0.033655,0.000000,14.346675,80.215750,-0.000077,68.457460,80.126362,68.622610,12.666282,68.708904,79.645968,68.133596,79.638964,-0.000514,0.030409,68.349480,16.214203,80.746331,0.147738,-40.001259,-0.000000,NaN,Inf,84.268031,-2.489030,1.003072,0.302937,0.230000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835487,68.406150,68.858894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469307,68.598891,14.586195,68.374432,-0.045410,0.033699,0.000000,14.348387,80.231355,0.000016,68.422544,80.078856,68.605024,12.557232,68.670527,79.686469,68.086785,79.568851,-0.000514,0.030386,68.334354,16.192943,80.805965,0.148114,-40.000892,-0.000000,NaN,Inf,84.192379,-2.472113,1.002546,0.302536,0.230813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823719,68.398950,68.817932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446321,68.598066,14.581591,68.375809,-0.045076,0.033721,0.000000,14.347103,80.132008,-0.000313,68.444314,80.130039,68.608587,12.579438,68.706100,79.693823,68.139896,79.633353,-0.000513,0.030387,68.361534,16.145712,80.658490,0.147733,-40.000813,-0.000001,NaN,Inf,84.147009,-2.477318,1.008079,0.304207,0.231123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824789,68.421222,68.841923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429933,68.598616,14.546981,68.377462,-0.046833,0.033716,0.000000,14.343107,80.199598,-0.000365,68.463693,80.092906,68.610991,12.565817,68.709336,79.639956,68.139874,79.579568,-0.000512,0.030393,68.347040,16.155664,80.726937,0.148006,-40.001285,-0.000001,NaN,Inf,84.203890,-2.482476,1.009364,0.302779,0.230209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848799,68.423211,68.836083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440152,68.597790,14.560266,68.378839,-0.048729,0.033695,0.000000,14.345819,80.162757,-0.000055,68.444008,80.051272,68.598940,12.580274,68.676081,79.641363,68.096347,79.566609,-0.000512,0.030377,68.323602,16.120306,80.779412,0.147790,-40.001128,-0.000001,NaN,Inf,84.248938,-2.521403,1.008111,0.303090,0.230307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825946,68.396605,68.829981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454887,68.597790,14.421506,68.378839,-0.049096,0.033701,0.000000,14.344392,80.139920,-0.000287,68.444985,80.011347,68.611078,12.596138,68.718152,79.616467,68.113131,79.603054,-0.000511,0.030378,68.355591,16.153831,80.742579,0.147995,-40.000734,-0.000001,NaN,Inf,84.220360,-2.487264,1.008318,0.303641,0.230056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827280,68.411658,68.850909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466060,68.600542,14.514154,68.380492,-0.046281,0.033694,0.000000,14.343107,80.191916,-0.000355,68.466386,80.095830,68.626407,12.568590,68.726835,79.697324,68.116807,79.571733,-0.000510,0.030377,68.357180,16.109226,80.763321,0.146876,-40.000393,0.000000,NaN,Inf,84.180371,-2.477651,0.997691,0.301986,0.229127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851749,68.429904,68.852090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698239,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439872,68.599166,14.530594,68.382144,-0.044981,0.033723,0.000000,14.341966,80.107912,-0.000053,68.454740,80.104921,68.625027,12.605457,68.703008,79.635228,68.127946,79.623808,-0.000510,0.030367,68.368255,16.108413,80.742274,0.145888,-40.000918,-0.000000,NaN,Inf,84.152822,-2.504012,1.003325,0.303198,0.229258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853693,68.398591,68.839952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436727,68.600817,14.449352,68.383797,-0.046695,0.033747,0.000000,14.344820,80.163556,-0.000210,68.426538,80.097380,68.621986,12.523649,68.688742,79.606139,68.107856,79.555162,-0.000509,0.030353,68.336287,16.170176,80.702218,0.145177,-40.001338,0.000000,NaN,Inf,84.180048,-2.501271,0.996793,0.302865,0.229649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835693,68.401784,68.842313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442472,68.599992,14.523022,68.385725,-0.048688,0.033661,0.000000,14.344106,80.220373,-0.000318,68.429970,80.103976,68.618509,12.576930,68.697319,79.576252,68.107570,79.535676,-0.000510,0.030339,68.340965,16.257581,80.666099,0.144669,-40.000551,-0.000000,NaN,Inf,84.232687,-2.507067,1.000874,0.302257,0.229995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828062,68.383339,68.828316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440073,68.599992,14.449477,68.385725,-0.049105,0.033670,0.000000,14.340396,80.193291,-0.000079,68.457302,80.085484,68.632592,12.618243,68.696857,79.578409,68.119300,79.641990,-0.000510,0.030321,68.357177,16.166080,80.680010,0.144935,-40.001259,-0.000001,NaN,Inf,84.216263,-2.520901,1.005577,0.303198,0.229845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863750,68.404911,68.847517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447684,68.598891,14.434065,68.384072,-0.046300,0.033675,0.000000,14.348958,80.163936,0.000088,68.456779,80.058959,68.633944,12.610492,68.704861,79.677098,68.124594,79.609906,-0.000509,0.030309,68.355413,16.182191,80.776678,0.145175,-40.001364,-0.000000,NaN,Inf,84.222777,-2.455626,1.000651,0.302610,0.230312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863440,68.422478,68.863195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698019,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465504,68.600817,14.484829,68.385725,-0.045128,0.033749,0.000000,14.343535,80.114548,-0.000095,68.447154,80.061496,68.621478,12.620567,68.714422,79.616589,68.150242,79.611176,-0.000510,0.030316,68.360658,16.173979,80.810739,0.145131,-40.001285,0.000000,NaN,Inf,84.201014,-2.484151,0.999057,0.302427,0.229870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855130,68.398366,68.841873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460816,68.599992,14.402487,68.385449,-0.045755,0.033717,0.000000,14.341109,80.159192,-0.000017,68.458712,80.117385,68.614631,12.657943,68.706326,79.608622,68.124462,79.655763,-0.000510,0.030323,68.356109,16.243590,80.770950,0.145111,-40.001101,-0.000000,NaN,Inf,84.154603,-2.508879,1.001336,0.302793,0.230084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854516,68.419785,68.825668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427542,68.599992,14.525312,68.385449,-0.048362,0.033727,0.000000,14.341109,80.129283,0.000390,68.443025,80.042501,68.619484,12.532499,68.692059,79.679843,68.116146,79.580835,-0.000510,0.030319,68.359416,16.242933,80.678602,0.145423,-40.000420,0.000001,NaN,Inf,84.166489,-2.450818,0.995966,0.302809,0.230242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835270,68.407180,68.827329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448112,68.598616,14.467296,68.384072,-0.047854,0.033753,0.000000,14.342108,80.195820,0.000034,68.462382,80.063480,68.641505,12.589287,68.687900,79.634556,68.116933,79.605504,-0.000510,0.030321,68.351930,16.169106,80.696080,0.145640,-40.001311,-0.000001,NaN,Inf,84.256810,-2.496758,1.006777,0.302326,0.230529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854796,68.425885,68.840165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462654,68.600267,14.439676,68.384899,-0.045124,0.033702,0.000000,14.341538,80.223688,-0.000189,68.434766,80.024899,68.635970,12.567510,68.702316,79.695591,68.119470,79.575387,-0.000511,0.030325,68.348664,16.209066,80.752288,0.145886,-40.001731,-0.000000,NaN,Inf,84.199578,-2.479678,1.001328,0.303416,0.229738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835134,68.399561,68.837714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462737,68.598891,14.549297,68.383521,-0.044915,0.033740,0.000000,14.342965,80.166277,0.000085,68.434505,80.089677,68.615432,12.557355,68.699229,79.626775,68.107565,79.554613,-0.000510,0.030330,68.345094,16.224605,80.879511,0.146020,-40.001311,-0.000001,NaN,Inf,84.155365,-2.502011,1.006214,0.302605,0.229805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828725,68.395643,68.839529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435146,68.601093,14.467179,68.384348,-0.047636,0.033678,0.000000,14.352811,80.221886,-0.000263,68.458838,80.044295,68.639990,12.607820,68.714234,79.678833,68.130826,79.522507,-0.000511,0.030318,68.345899,16.180465,80.825236,0.146414,-40.001285,-0.000001,NaN,Inf,84.160180,-2.507174,1.005985,0.302720,0.230496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825441,68.416470,68.846986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431254,68.601093,14.528410,68.384348,-0.048744,0.033701,0.000000,14.340396,80.189368,-0.000463,68.436785,80.021483,68.609326,12.592795,68.668180,79.726556,68.114851,79.501766,-0.000512,0.030306,68.339936,16.174449,80.766973,0.145600,-40.000603,-0.000000,NaN,Inf,84.237256,-2.553700,1.002219,0.302440,0.230289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811401,68.407411,68.828112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
