OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:28:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.449188,68.600817,14.476831,68.330087,-0.048379,0.033878,0.000000,14.340824,80.128998,-0.000159,68.461990,80.089810,68.622097,12.614103,68.707143,79.640606,68.119033,79.595078,-0.000546,0.030562,68.354844,16.189317,80.789428,0.142755,-39.999869,-0.000001,NaN,Inf,84.211637,-2.503020,1.009879,0.302101,0.229976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876108,68.421018,68.826889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469226,68.599441,14.451528,68.328434,-0.046607,0.033883,0.000000,14.340111,80.174537,0.000143,68.458687,80.164305,68.631695,12.502953,68.704690,79.692046,68.151047,79.529722,-0.000548,0.030548,68.359805,16.207475,80.795567,0.142467,-40.001574,-0.000000,NaN,Inf,84.198860,-2.489328,1.001913,0.302178,0.229661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880304,68.401105,68.851404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449636,68.599441,14.535055,68.328710,-0.044552,0.033927,0.000000,14.343107,80.181946,-0.000122,68.454602,80.128642,68.632306,12.567285,68.716525,79.652994,68.121154,79.564550,-0.000548,0.030552,68.380521,16.201939,80.747006,0.142576,-40.001075,0.000000,NaN,Inf,84.143137,-2.568692,0.998777,0.303331,0.230071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862634,68.414188,68.849370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442507,68.599166,14.484074,68.327057,-0.045395,0.033945,0.000000,14.346960,80.117646,-0.000151,68.446237,80.137531,68.615924,12.678639,68.696395,79.737195,68.110234,79.634842,-0.000548,0.030548,68.367595,16.173137,80.703053,0.142447,-40.000315,-0.000001,NaN,Inf,84.196269,-2.513563,1.005912,0.302104,0.229592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866612,68.396135,68.828900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447216,68.600267,14.457440,68.325680,-0.047554,0.034003,0.000000,14.341966,80.228202,0.000118,68.458838,80.135135,68.627665,12.642813,68.708972,79.615019,68.116273,79.524721,-0.000549,0.030558,68.358716,16.207853,80.793833,0.142355,-40.000970,-0.000000,NaN,Inf,84.215344,-2.451735,1.002878,0.301904,0.229738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866303,68.397073,68.835351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452800,68.600267,14.559072,68.325680,-0.047825,0.033996,0.000000,14.346960,80.129740,-0.000114,68.452124,80.187724,68.606777,12.659064,68.698053,79.639245,68.105353,79.550937,-0.000550,0.030559,68.364809,16.172809,80.809433,0.141893,-40.001783,-0.000001,NaN,Inf,84.225647,-2.498350,1.007608,0.303063,0.229276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879072,68.421489,68.843967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473187,68.601093,14.487218,68.324027,-0.046572,0.033980,0.000000,14.341252,80.126157,-0.000131,68.444085,80.079680,68.625080,12.624645,68.681861,79.612187,68.122203,79.547677,-0.000550,0.030543,68.341872,16.184987,80.737808,0.142629,-40.000393,-0.000001,NaN,Inf,84.188509,-2.507626,1.007353,0.301763,0.229072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874105,68.396565,68.837953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467205,68.599441,14.554881,68.324027,-0.044566,0.034056,0.000000,14.345105,80.164005,0.000006,68.449494,80.096366,68.626305,12.695380,68.705533,79.649288,68.116009,79.567854,-0.000550,0.030556,68.348530,16.126813,80.696466,0.142143,-40.000393,-0.000000,NaN,Inf,84.134053,-2.526837,1.000969,0.302847,0.229572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876161,68.401948,68.865419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434220,68.599992,14.532695,68.321273,-0.045421,0.034068,0.000000,14.343821,80.145396,0.000020,68.449646,80.122371,68.617687,12.611391,68.699407,79.630890,68.125310,79.613910,-0.000549,0.030570,68.349509,16.129138,80.708561,0.143020,-40.000997,-0.000001,NaN,Inf,84.148616,-2.506024,1.006060,0.301897,0.229154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877932,68.416607,68.845212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437691,68.599992,14.516716,68.321273,-0.046979,0.034081,0.000000,14.342965,80.209098,-0.000122,68.411645,80.119728,68.602154,12.562086,68.697171,79.601513,68.119882,79.562775,-0.000548,0.030584,68.340391,16.099730,80.754694,0.143010,-40.000498,-0.000001,NaN,Inf,84.238669,-2.481967,1.006822,0.301603,0.228940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852014,68.393169,68.830647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447468,68.601918,14.555805,68.321824,-0.048220,0.034037,0.000000,14.344677,80.168643,-0.000140,68.452404,80.180892,68.615626,12.582721,68.699008,79.568022,68.119356,79.623091,-0.000549,0.030566,68.346070,16.109319,80.797686,0.143807,-40.001180,-0.000001,NaN,Inf,84.229243,-2.513576,1.005474,0.302482,0.229854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873378,68.404152,68.820565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474878,68.601368,14.547137,68.324027,-0.046598,0.033982,0.000000,14.340681,80.158110,0.000265,68.461181,80.162927,68.631195,12.559313,68.726220,79.610149,68.137344,79.603751,-0.000548,0.030548,68.361890,16.114677,80.802664,0.143393,-40.001128,-0.000001,NaN,Inf,84.204628,-2.469366,1.007499,0.303113,0.230331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884374,68.414739,68.832308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472651,68.599717,14.507050,68.324027,-0.044551,0.033992,0.000000,14.345961,80.112888,0.000143,68.456857,80.165933,68.613565,12.572586,68.711911,79.657478,68.118436,79.516310,-0.000546,0.030516,68.357146,16.177061,80.871087,0.144210,-40.000498,0.000000,NaN,Inf,84.172812,-2.504320,0.999696,0.302613,0.229980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877965,68.405832,68.839590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439244,68.600542,14.542309,68.322099,-0.045672,0.033982,0.000000,14.343107,80.155796,0.000138,68.466134,80.111424,68.624630,12.558966,68.710925,79.695694,68.127780,79.485052,-0.000546,0.030517,68.373053,16.140732,80.770011,0.143590,-40.000997,-0.000000,NaN,Inf,84.134129,-2.545803,1.002377,0.303174,0.230031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862022,68.417733,68.848512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.998938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439589,68.600542,14.459886,68.322099,-0.047194,0.033976,0.000000,14.344534,80.085148,0.000500,68.447536,80.055510,68.633313,12.611289,68.708387,79.665829,68.139400,79.630457,-0.000546,0.030528,68.364761,16.136908,80.764096,0.144896,-40.001390,-0.000001,NaN,Inf,84.225578,-2.577805,1.007138,0.301891,0.229200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871950,68.419352,68.841426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454073,68.599992,14.470126,68.321273,-0.047130,0.033939,0.000000,14.345676,80.137282,0.000276,68.450490,80.164673,68.623490,12.621892,68.701886,79.581407,68.107449,79.673715,-0.000545,0.030522,68.358624,16.163648,80.802111,0.143733,-40.000708,-0.000000,NaN,Inf,84.224642,-2.484074,1.001406,0.302625,0.229621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855064,68.392896,68.840245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453313,68.599441,14.493923,68.319620,-0.045585,0.033866,0.000000,14.344392,80.175386,0.000111,68.450773,80.221541,68.616445,12.633820,68.688603,79.654278,68.116881,79.586403,-0.000545,0.030553,68.358493,16.198628,80.815838,0.144732,-40.000577,-0.000000,NaN,Inf,84.184781,-2.420811,1.001111,0.301493,0.229523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853837,68.421184,68.837621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465734,68.601368,14.470870,68.316040,-0.044459,0.033802,0.000000,14.348387,80.136888,0.000125,68.446122,80.111506,68.623683,12.624766,68.700832,79.663815,68.118018,79.618476,-0.000547,0.030589,68.369134,16.112701,80.722101,0.144608,-40.000997,-0.000000,NaN,Inf,84.186292,-2.493459,1.002810,0.302286,0.228757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860659,68.413044,68.836264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697946,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474674,68.601368,14.524581,68.316040,-0.046128,0.033806,0.000000,14.343821,80.221558,0.000131,68.459636,80.120421,68.617754,12.594099,68.704878,79.675384,68.114582,79.590076,-0.000547,0.030568,68.363650,16.129631,80.876778,0.145114,-40.000131,-0.000000,NaN,Inf,84.154531,-2.471369,1.000355,0.301962,0.229269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858471,68.407528,68.840309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451894,68.600542,14.466299,68.314663,-0.048087,0.033751,0.000000,14.344677,80.105230,-0.000165,68.450141,80.119166,68.610250,12.572770,68.696540,79.707206,68.105435,79.596320,-0.000546,0.030576,68.361169,16.213682,80.755428,0.144343,-40.001259,-0.000001,NaN,Inf,84.130297,-2.488500,1.003448,0.302074,0.230215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841826,68.398358,68.838647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449688,68.599992,14.470240,68.312459,-0.047214,0.033754,0.000000,14.347389,80.144061,-0.000134,68.456832,80.167685,68.629037,12.621157,68.713254,79.633643,68.102611,79.571280,-0.000546,0.030558,68.346784,16.143536,80.747697,0.145838,-40.000577,-0.000000,NaN,Inf,84.197825,-2.476587,1.000997,0.302650,0.229493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841497,68.422973,68.847044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455095,68.598891,14.532146,68.312184,-0.045566,0.033758,0.000000,14.346960,80.078094,0.000111,68.447620,80.177165,68.614295,12.588267,68.705989,79.636801,68.111627,79.616723,-0.000547,0.030537,68.341691,16.102577,80.813838,0.145202,-40.000839,-0.000000,NaN,Inf,84.196679,-2.490144,1.001422,0.302999,0.229740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835067,68.416955,68.838602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442757,68.601643,14.454391,68.315489,-0.044302,0.033812,0.000000,14.349244,80.105220,-0.000170,68.435409,80.118535,68.611207,12.600664,68.685442,79.636150,68.102238,79.648226,-0.000545,0.030531,68.334836,16.168364,80.806168,0.146157,-40.001311,-0.000001,NaN,Inf,84.180907,-2.466246,1.005330,0.301725,0.229301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821591,68.413450,68.813846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443984,68.601643,14.554369,68.315489,-0.045875,0.033798,0.000000,14.344963,80.192464,-0.000177,68.461676,80.139919,68.610484,12.608780,68.714233,79.573849,68.124953,79.579465,-0.000545,0.030540,68.366520,16.139633,80.739071,0.145063,-40.000734,-0.000000,NaN,Inf,84.217140,-2.434050,1.000805,0.302888,0.228960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856603,68.428525,68.842779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469701,68.599992,14.481018,68.314663,-0.047384,0.033790,0.000000,14.343535,80.094118,0.000055,68.455114,80.101943,68.625137,12.578643,68.701871,79.594098,68.117928,79.615583,-0.000544,0.030531,68.362429,16.175948,80.757386,0.146442,-40.000761,-0.000001,NaN,Inf,84.213810,-2.506559,1.007642,0.302974,0.229193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833859,68.412420,68.846561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474512,68.598066,14.553655,68.314112,-0.047532,0.033819,0.000000,14.344249,80.084208,-0.000178,68.462284,80.150413,68.625178,12.526504,68.718124,79.629200,68.135544,79.523249,-0.000544,0.030544,68.366302,16.161401,80.706052,0.146065,-40.001311,-0.000000,NaN,Inf,84.142402,-2.473374,1.000782,0.302856,0.229231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854260,68.421191,68.856686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456725,68.600817,14.570545,68.314112,-0.045481,0.033827,0.000000,14.347246,80.172193,-0.000228,68.464630,80.135217,68.613500,12.690017,68.701037,79.722976,68.122939,79.586482,-0.000545,0.030524,68.379402,16.127477,80.764523,0.146643,-40.001180,-0.000001,NaN,Inf,84.127435,-2.557880,1.005468,0.302174,0.229057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847153,68.419069,68.851984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431650,68.600817,14.486052,68.313561,-0.044276,0.033817,0.000000,14.340824,80.187181,0.000060,68.459502,80.135130,68.626203,12.636615,68.701690,79.655437,68.136069,79.557207,-0.000545,0.030513,68.360622,16.189646,80.815044,0.145677,-40.001128,-0.000001,NaN,Inf,84.186930,-2.501734,1.007875,0.302017,0.230074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849882,68.413070,68.851809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433894,68.600817,14.544926,68.313561,-0.046007,0.033865,0.000000,14.344249,80.142392,-0.000176,68.452441,80.311064,68.631472,12.519652,68.709455,79.613065,68.129788,79.591647,-0.000545,0.030512,68.348174,16.205706,80.655147,0.145848,-40.000918,-0.000001,NaN,Inf,84.246477,-2.533798,1.003770,0.301952,0.229616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876342,68.417926,68.851765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451684,68.599717,14.535137,68.314663,-0.047407,0.033854,0.000000,14.339254,80.187736,-0.000211,68.449268,80.187652,68.610738,12.628194,68.682479,79.684018,68.115366,79.641501,-0.000545,0.030532,68.335900,16.152304,80.637915,0.145275,-40.000551,-0.000001,NaN,Inf,84.240381,-2.502567,1.007692,0.302115,0.228970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839821,68.389700,68.826134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476678,68.601643,14.476651,68.316866,-0.047461,0.033839,0.000000,14.351955,80.234269,-0.000038,68.452028,80.104515,68.626440,12.585921,68.704836,79.655322,68.132698,79.591028,-0.000545,0.030542,68.355616,16.200777,80.714900,0.145855,-40.000839,-0.000001,NaN,Inf,84.190988,-2.452045,1.005775,0.302467,0.229510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839316,68.419543,68.849272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465300,68.598891,14.574311,68.318243,-0.045894,0.033903,0.000000,14.344249,80.136508,0.000203,68.466171,80.140180,68.605945,12.571526,68.699715,79.679886,68.147775,79.672288,-0.000544,0.030516,68.362340,16.156642,80.702789,0.144994,-40.000367,0.000000,NaN,Inf,84.125144,-2.505926,0.999998,0.302217,0.230755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861205,68.414837,68.842317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449217,68.598891,14.438688,68.318243,-0.044718,0.033926,0.000000,14.342394,80.166360,-0.000193,68.445205,80.127116,68.609245,12.540635,68.715902,79.664993,68.132894,79.580324,-0.000545,0.030534,68.374003,16.231418,80.800461,0.145832,-40.000761,-0.000001,NaN,Inf,84.153230,-2.462170,1.007536,0.303406,0.229874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857026,68.412734,68.839080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445557,68.600267,14.473838,68.318243,-0.046571,0.033920,0.000000,14.344963,80.164189,-0.000199,68.458001,80.113766,68.635028,12.607802,68.698879,79.610682,68.122083,79.595462,-0.000545,0.030556,68.359532,16.159489,80.765340,0.146159,-40.001390,0.000000,NaN,Inf,84.196855,-2.513877,0.999271,0.303466,0.229654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849981,68.412754,68.847390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472910,68.600542,14.523865,68.318243,-0.048198,0.033880,0.000000,14.347531,80.176237,-0.000057,68.449701,80.177086,68.627940,12.604824,68.717145,79.719350,68.140333,79.557547,-0.000545,0.030551,68.364863,16.194384,80.795482,0.146348,-40.001390,-0.000000,NaN,Inf,84.208165,-2.492100,1.001958,0.302537,0.229733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841647,68.424785,68.861888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464947,68.599717,14.424986,68.315213,-0.047159,0.033885,0.000000,14.341109,80.186486,-0.000481,68.464888,80.205264,68.614357,12.640163,68.702311,79.638610,68.124446,79.475219,-0.000546,0.030556,68.358987,16.188782,80.811576,0.147159,-40.001075,-0.000000,NaN,Inf,84.183359,-2.522076,1.003178,0.303222,0.229913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843024,68.400804,68.843934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438654,68.601093,14.463746,68.317968,-0.045493,0.033805,0.000000,14.343107,80.199271,-0.000465,68.439532,80.087383,68.631916,12.615734,68.718628,79.633599,68.133418,79.550022,-0.000546,0.030545,68.375351,16.205549,80.683210,0.146454,-40.000629,0.000000,NaN,Inf,84.155013,-2.581601,0.997237,0.303297,0.229938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831080,68.415461,68.855393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447983,68.601093,14.441569,68.317968,-0.046107,0.033801,0.000000,14.340111,80.129428,-0.000221,68.441922,80.187859,68.610699,12.593815,68.704887,79.586110,68.129588,79.603833,-0.000545,0.030545,68.348388,16.240786,80.698161,0.146848,-40.001206,-0.000000,NaN,Inf,84.227732,-2.536353,1.001738,0.303147,0.230125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822746,68.416268,68.853643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471642,68.602744,14.476739,68.319620,-0.047792,0.033835,0.000000,14.342822,80.224809,-0.000364,68.458629,80.183260,68.626248,12.648237,68.699241,79.590288,68.127289,79.543697,-0.000545,0.030545,68.358920,16.301094,80.731546,0.145966,-40.000708,0.000000,NaN,Inf,84.202406,-2.493542,0.999556,0.303431,0.229901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824582,68.418936,68.864642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469047,68.600542,14.532559,68.319345,-0.049300,0.033814,0.000000,14.346390,80.174278,-0.000500,68.461801,80.113894,68.627667,12.606292,68.697334,79.674693,68.128405,79.499598,-0.000547,0.030513,68.358790,16.258551,80.694814,0.146406,-40.000656,-0.000000,NaN,Inf,84.139890,-2.534807,1.000352,0.304045,0.229787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834726,68.434489,68.849137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445048,68.599166,14.494698,68.320998,-0.047827,0.033817,0.000000,14.341109,80.186159,-0.000355,68.462995,80.161568,68.628802,12.626134,68.715929,79.714232,68.126698,79.545902,-0.000548,0.030497,68.355024,16.183039,80.801461,0.145642,-40.001600,-0.000001,NaN,Inf,84.144723,-2.567886,1.004390,0.303127,0.230128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836277,68.408603,68.837458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441959,68.599166,14.576893,68.320998,-0.046151,0.033809,0.000000,14.344249,80.185540,-0.000273,68.453153,80.131733,68.613424,12.586371,68.694727,79.577862,68.121358,79.546756,-0.000547,0.030482,68.343926,16.164518,80.691042,0.145722,-40.000839,-0.000001,NaN,Inf,84.208445,-2.532617,1.003437,0.302786,0.230174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836274,68.400702,68.835446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448579,68.599717,14.472607,68.320171,-0.046172,0.033830,0.000000,14.341395,80.182849,-0.000533,68.467753,80.102889,68.623702,12.609617,68.706255,79.699686,68.135647,79.588303,-0.000548,0.030482,68.353587,16.119492,80.712824,0.145819,-40.001259,-0.000001,NaN,Inf,84.216831,-2.526660,1.009343,0.303291,0.230145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834085,68.423872,68.858867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472912,68.602193,14.453475,68.319345,-0.047870,0.033860,0.000000,14.347959,80.132210,-0.000353,68.456172,80.116113,68.614210,12.600358,68.695928,79.683922,68.121904,79.586216,-0.000548,0.030486,68.355633,16.138200,80.773558,0.146176,-40.000393,-0.000000,NaN,Inf,84.190118,-2.508370,1.001663,0.302798,0.229869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839968,68.400241,68.823111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481844,68.600817,14.553201,68.321548,-0.049214,0.033863,0.000000,14.348958,80.145140,-0.000229,68.439356,80.158371,68.608544,12.533007,68.697327,79.585667,68.108708,79.527795,-0.000548,0.030506,68.342924,16.172181,80.870983,0.145761,-40.000629,0.000000,NaN,Inf,84.135900,-2.498619,0.998657,0.301838,0.229331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832641,68.422842,68.834855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443449,68.600267,14.517746,68.319896,-0.047402,0.033947,0.000000,14.337970,80.206718,-0.000481,68.466057,80.124154,68.638046,12.665081,68.711458,79.593096,68.146829,79.592551,-0.000548,0.030523,68.348581,16.157419,80.835684,0.145976,-40.000997,-0.000001,NaN,Inf,84.110322,-2.527750,1.004927,0.303234,0.229412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877513,68.402469,68.867133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441091,68.600267,14.571435,68.319896,-0.045720,0.033975,0.000000,14.345676,80.182554,-0.000471,68.467187,80.167922,68.593185,12.599380,68.696513,79.682943,68.125930,79.607276,-0.000547,0.030519,68.354674,16.262760,80.804722,0.144836,-40.000813,-0.000001,NaN,Inf,84.213885,-2.518955,1.005144,0.301642,0.229864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842630,68.395837,68.840431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468391,68.601093,14.523338,68.319345,-0.045347,0.033990,0.000000,14.346390,80.125737,-0.000110,68.451956,80.038198,68.642087,12.659798,68.717579,79.597930,68.133458,79.642107,-0.000547,0.030528,68.343967,16.286447,80.805925,0.145561,-40.001757,-0.000001,NaN,Inf,84.220288,-2.487391,1.009026,0.301900,0.228769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835018,68.416074,68.838397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470767,68.600267,14.490379,68.319345,-0.047413,0.034026,0.000000,14.340111,80.089876,-0.000241,68.461429,80.152610,68.617198,12.570324,68.701827,79.687645,68.110983,79.643500,-0.000548,0.030510,68.350561,16.172523,80.867520,0.145426,-40.001311,-0.000001,NaN,Inf,84.147050,-2.469699,1.003798,0.301221,0.228819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858745,68.415702,68.857488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455687,68.599441,14.549697,68.319896,-0.048099,0.034040,0.000000,14.344963,80.132809,-0.000255,68.455497,80.085015,68.619887,12.568162,68.714078,79.658924,68.141182,79.574241,-0.000547,0.030503,68.359918,16.249740,80.832398,0.145704,-40.000734,-0.000000,NaN,Inf,84.139786,-2.446217,1.001355,0.301791,0.228859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819883,68.431279,68.845700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445717,68.598616,14.489547,68.317968,-0.046309,0.034062,0.000000,14.346532,80.169028,0.000135,68.460211,80.263479,68.616911,12.596648,68.705281,79.673043,68.120983,79.575811,-0.000546,0.030517,68.332389,16.277729,80.754836,0.145280,-40.001338,-0.000001,NaN,Inf,84.179851,-2.526570,1.006503,0.303043,0.229986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805272,68.408347,68.829254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443064,68.598616,14.552466,68.317968,-0.044869,0.034137,0.000000,14.344534,80.186152,0.000022,68.446545,80.120810,68.631452,12.668383,68.687820,79.783174,68.132165,79.660331,-0.000546,0.030528,68.358394,16.208124,80.785796,0.145964,-40.001338,-0.000000,NaN,Inf,84.188273,-2.517019,1.002076,0.302196,0.228829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831863,68.412086,68.845000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473723,68.599717,14.564014,68.320447,-0.045424,0.034167,0.000000,14.346247,80.101569,-0.000236,68.451694,80.111964,68.614548,12.599462,68.717466,79.691989,68.118641,79.604419,-0.000546,0.030546,68.350320,16.161758,80.815409,0.144966,-40.000603,-0.000001,NaN,Inf,84.213282,-2.455215,1.007575,0.302418,0.230350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846123,68.415961,68.844365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460408,68.599441,14.462371,68.320998,-0.047479,0.034191,0.000000,14.347389,80.156645,-0.000184,68.440091,80.162487,68.622417,12.682982,68.709126,79.698835,68.141881,79.574871,-0.000545,0.030555,68.353997,16.125322,80.757487,0.145449,-40.001705,-0.000001,NaN,Inf,84.131224,-2.482171,1.006238,0.302319,0.229343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841526,68.440046,68.859695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434278,68.599441,14.511680,68.319620,-0.048200,0.034164,0.000000,14.342108,80.230959,-0.000086,68.450455,80.143724,68.618479,12.603316,68.696457,79.664544,68.131114,79.555226,-0.000547,0.030543,68.349493,16.216529,80.848470,0.144123,-40.001101,-0.000000,NaN,Inf,84.167046,-2.526812,1.000136,0.301915,0.229079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840497,68.418646,68.850182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442748,68.599441,14.472971,68.319620,-0.046936,0.034185,0.000000,14.342251,80.155594,-0.000481,68.458341,80.119501,68.622634,12.616183,68.709759,79.753021,68.133652,79.590629,-0.000548,0.030540,68.368142,16.174663,80.740765,0.144785,-40.001023,-0.000001,NaN,Inf,84.237962,-2.530278,1.005362,0.301562,0.228786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850885,68.425713,68.841915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468788,68.599717,14.463155,68.318794,-0.045354,0.034203,0.000000,14.342394,80.177310,-0.000441,68.453300,80.024618,68.617558,12.575544,68.696368,79.641198,68.114438,79.616890,-0.000549,0.030540,68.353169,16.213860,80.715618,0.143550,-40.000734,-0.000000,NaN,Inf,84.214966,-2.507170,1.002093,0.301796,0.228578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837914,68.420635,68.840165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470223,68.601918,14.502384,68.318243,-0.046844,0.034172,0.000000,14.340681,80.151573,-0.000203,68.449215,80.173973,68.620924,12.619833,68.708879,79.687890,68.124460,79.581550,-0.000549,0.030554,68.354866,16.077591,80.741643,0.143467,-40.001285,0.000000,NaN,Inf,84.144598,-2.468937,0.999611,0.302352,0.230093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837540,68.417766,68.843948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461947,68.600542,14.449927,68.319070,-0.048405,0.034183,0.000000,14.344534,80.150196,-0.000438,68.452343,80.161095,68.620462,12.631027,68.700935,79.727109,68.123037,79.533819,-0.000550,0.030551,68.360067,16.202873,80.699648,0.143014,-40.000918,-0.000000,NaN,Inf,84.108047,-2.467703,1.001010,0.301867,0.229328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837079,68.418552,68.844603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444801,68.597240,14.490869,68.318243,-0.048726,0.034155,0.000000,14.344534,80.225050,-0.000450,68.466313,80.113176,68.630107,12.625970,68.715571,79.784967,68.142929,79.594545,-0.000549,0.030572,68.350905,16.124929,80.725264,0.143754,-40.000629,0.000000,NaN,Inf,84.163974,-2.537714,0.999169,0.302914,0.229346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847138,68.417392,68.852017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438871,68.597240,14.476299,68.318243,-0.046857,0.034139,0.000000,14.340539,80.155352,-0.000216,68.459969,80.145403,68.621926,12.572221,68.714455,79.617829,68.128223,79.618626,-0.000549,0.030606,68.340002,16.127169,80.719474,0.143601,-40.001652,-0.000000,NaN,Inf,84.207188,-2.513610,1.003189,0.302893,0.230311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841451,68.405050,68.853525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468991,68.600542,14.460841,68.318519,-0.045375,0.034158,0.000000,14.346104,80.194259,-0.000360,68.457144,80.202299,68.626910,12.583169,68.699903,79.718086,68.152819,79.581259,-0.000548,0.030609,68.360327,16.148323,80.777413,0.144102,-40.000734,-0.000000,NaN,Inf,84.223287,-2.481465,1.002592,0.302770,0.229807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875936,68.417935,68.839047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469942,68.600542,14.506643,68.320998,-0.046218,0.034196,0.000000,14.341252,80.157537,-0.000518,68.447410,80.118502,68.621400,12.612900,68.718916,79.668740,68.122642,79.594037,-0.000547,0.030590,68.352645,16.191879,80.839946,0.143463,-40.001259,0.000000,NaN,Inf,84.144875,-2.533123,0.999437,0.303136,0.230252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886630,68.419490,68.840053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
