OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:36:14 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441356,68.601368,14.513520,68.336422,-0.045149,0.033826,0.000000,14.350956,80.124257,-0.000166,68.463287,80.104653,68.625996,12.627498,68.714785,79.676489,68.125744,79.625289,-0.000548,0.030256,68.362345,16.223571,80.747186,0.143322,-40.001390,-0.000000,NaN,Inf,84.202047,-2.525468,1.001147,0.302206,0.230898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915324,68.419100,68.846478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424036,68.601643,14.469028,68.337524,-0.047075,0.033858,0.000000,14.343964,80.122658,-0.000008,68.453293,80.026350,68.621227,12.524587,68.694218,79.617180,68.132309,79.627275,-0.000549,0.030286,68.353162,16.253664,80.709356,0.143589,-40.001390,-0.000001,NaN,Inf,84.220670,-2.474161,1.004997,0.301700,0.229702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909309,68.420149,68.840573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464120,68.602744,14.382881,68.336973,-0.048560,0.033885,0.000000,14.344249,80.140104,-0.000256,68.472846,80.007306,68.632556,12.553093,68.706382,79.632785,68.137451,79.606992,-0.000548,0.030294,68.357862,16.198322,80.683536,0.143194,-40.000839,-0.000000,NaN,Inf,84.267986,-2.479289,1.003119,0.302758,0.229833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927283,68.429403,68.874797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434325,68.601368,14.467432,68.337799,-0.047478,0.033919,0.000000,14.347531,80.169863,-0.000232,68.456616,80.080111,68.630411,12.566816,68.715044,79.665893,68.140230,79.503841,-0.000550,0.030312,68.378818,16.148930,80.771335,0.143071,-40.001233,0.000001,NaN,Inf,84.160283,-2.499118,0.994383,0.302874,0.230709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921815,68.416864,68.852644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434247,68.601368,14.404709,68.337799,-0.044818,0.033953,0.000000,14.347389,80.166125,0.000020,68.478343,80.018567,68.650180,12.558843,68.721518,79.605285,68.118456,79.590543,-0.000552,0.030328,68.363367,16.185872,80.765318,0.143696,-40.000472,-0.000000,NaN,Inf,84.210661,-2.484165,1.002157,0.302470,0.229947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932441,68.425002,68.854984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453514,68.603569,14.423190,68.339452,-0.045547,0.034008,0.000000,14.347674,80.145490,-0.000246,68.464611,80.087076,68.622426,12.626499,68.695833,79.626921,68.126662,79.637188,-0.000553,0.030336,68.350854,16.276245,80.741783,0.143895,-40.000997,0.000000,NaN,Inf,84.239971,-2.492037,0.997954,0.303658,0.230252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917986,68.410123,68.832852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455637,68.601918,14.435494,68.341104,-0.047321,0.034101,0.000000,14.345961,80.079057,-0.000307,68.444623,80.069120,68.608360,12.569324,68.693402,79.633683,68.111103,79.630742,-0.000554,0.030353,68.342411,16.208403,80.697159,0.144257,-40.000997,0.000000,NaN,Inf,84.189874,-2.466464,0.997902,0.302115,0.229175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915556,68.391895,68.826029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429857,68.602193,14.389367,68.339176,-0.048683,0.034126,0.000000,14.350243,80.139397,-0.000053,68.464350,80.090944,68.641778,12.613082,68.730987,79.739826,68.153009,79.556341,-0.000554,0.030345,68.370853,16.248784,80.703888,0.143781,-40.001180,0.000000,NaN,Inf,84.182463,-2.455572,0.998607,0.302497,0.229653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924455,68.431147,68.869985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440848,68.602193,14.479604,68.339176,-0.048233,0.034163,0.000000,14.347531,80.161038,-0.000067,68.453291,80.079299,68.614176,12.624562,68.697557,79.647802,68.118171,79.502862,-0.000555,0.030349,68.359362,16.229664,80.748166,0.143892,-40.001023,0.000000,NaN,Inf,84.252724,-2.551365,0.997194,0.302625,0.229549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910153,68.401038,68.838909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467282,68.601643,14.442526,68.337524,-0.045635,0.034125,0.000000,14.345248,80.086515,-0.000176,68.463112,79.985563,68.629769,12.599115,68.721468,79.696857,68.133051,79.606358,-0.000555,0.030369,68.360929,16.174871,80.656472,0.143897,-40.000131,-0.000000,NaN,Inf,84.222873,-2.555285,1.002684,0.302201,0.229732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.923666,68.400009,68.833420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457396,68.602744,14.491817,68.336146,-0.045276,0.034080,0.000000,14.343393,80.111627,0.000030,68.448164,80.052907,68.611526,12.552400,68.705298,79.604223,68.111343,79.563856,-0.000556,0.030379,68.335620,16.172359,80.775517,0.143504,-40.001783,0.000000,NaN,Inf,84.150608,-2.495177,0.998289,0.302528,0.230042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.912489,68.402129,68.837488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438189,68.602468,14.531582,68.331464,-0.047213,0.034076,0.000000,14.349101,80.157214,0.000093,68.461482,80.075671,68.631405,12.668708,68.714376,79.632585,68.134320,79.580338,-0.000557,0.030358,68.350200,16.196282,80.733257,0.142921,-40.001049,-0.000000,NaN,Inf,84.178518,-2.504254,1.002381,0.303252,0.229442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.924886,68.410376,68.860034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432967,68.602744,14.446518,68.327333,-0.048651,0.034068,0.000000,14.342108,80.090567,-0.000083,68.437017,80.126181,68.610932,12.560414,68.695144,79.591204,68.120906,79.588854,-0.000558,0.030363,68.355466,16.257716,80.721696,0.143137,-40.001364,-0.000001,NaN,Inf,84.236956,-2.502715,1.006470,0.302271,0.230074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886967,68.375344,68.812140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429257,68.602744,14.456479,68.327333,-0.047084,0.034009,0.000000,14.345676,80.226192,0.000068,68.481752,80.149404,68.627509,12.657616,68.713804,79.628997,68.130622,79.534797,-0.000557,0.030364,68.365955,16.191544,80.727874,0.143129,-40.000341,-0.000000,NaN,Inf,84.244825,-2.495709,1.000939,0.302682,0.230072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928884,68.406062,68.851767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446466,68.603019,14.515278,68.324027,-0.045248,0.034045,0.000000,14.347674,80.117869,0.000255,68.459091,80.045655,68.619766,12.593548,68.684027,79.635395,68.119855,79.555241,-0.000558,0.030354,68.337883,16.174015,80.756141,0.143669,-40.000603,-0.000000,NaN,Inf,84.254903,-2.544589,1.001887,0.302546,0.229534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916157,68.384181,68.839346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461804,68.600267,14.411515,68.319345,-0.045523,0.034053,0.000000,14.346818,80.107207,0.000081,68.454050,80.103438,68.605767,12.648970,68.701616,79.707065,68.114778,79.630782,-0.000558,0.030344,68.346892,16.257995,80.735053,0.142440,-40.001233,-0.000001,NaN,Inf,84.208450,-2.519008,1.004763,0.302241,0.228905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.927921,68.403019,68.839673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466342,68.601643,14.525533,68.316866,-0.046865,0.034049,0.000000,14.349815,80.084544,0.000059,68.468846,80.097014,68.626675,12.581986,68.710476,79.588968,68.123859,79.596560,-0.000559,0.030351,68.365019,16.134968,80.724997,0.142130,-40.001731,0.000001,NaN,Inf,84.164086,-2.459218,0.996523,0.301989,0.229634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901876,68.423105,68.849164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463349,68.601643,14.478025,68.316866,-0.048692,0.034001,0.000000,14.347674,80.122282,0.000403,68.454420,80.056538,68.622583,12.586207,68.714280,79.647782,68.108081,79.529449,-0.000558,0.030372,68.353050,16.227345,80.635240,0.141422,-40.000997,-0.000001,NaN,Inf,84.153159,-2.493082,1.004092,0.302241,0.229661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922713,68.400303,68.851264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431374,68.602468,14.457137,68.316040,-0.046902,0.033975,0.000000,14.345105,80.082613,0.000104,68.455375,79.982009,68.641130,12.551176,68.720363,79.680742,68.140643,79.571282,-0.000558,0.030392,68.357315,16.219689,80.698751,0.142165,-40.000682,-0.000000,NaN,Inf,84.161273,-2.525924,1.001015,0.301849,0.229683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.930455,68.432993,68.860120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427831,68.603569,14.419768,68.311357,-0.045470,0.033930,0.000000,14.339825,80.155946,-0.000025,68.444034,80.039268,68.605128,12.635290,68.699314,79.696324,68.099699,79.591631,-0.000558,0.030398,68.334792,16.189139,80.717944,0.142102,-40.000944,-0.000000,NaN,Inf,84.244226,-2.526934,1.001785,0.302282,0.229691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903599,68.397807,68.830838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454052,68.602193,14.422442,68.311357,-0.046312,0.033922,0.000000,14.345819,80.064695,0.000196,68.465999,80.095617,68.633429,12.660043,68.714737,79.544880,68.117666,79.620315,-0.000557,0.030399,68.354725,16.236976,80.679722,0.143001,-40.001652,0.000000,NaN,Inf,84.259600,-2.472492,0.999441,0.302416,0.229759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919431,68.409490,68.853363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459509,68.603294,14.408261,68.309980,-0.048372,0.033963,0.000000,14.341966,80.061332,0.000009,68.477492,80.200597,68.610025,12.615897,68.722918,79.645985,68.146705,79.563572,-0.000557,0.030439,68.364997,16.103490,80.804112,0.141870,-40.001678,0.000000,NaN,Inf,84.187040,-2.469684,0.997813,0.301897,0.229669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913482,68.435964,68.857452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450706,68.603294,14.493266,68.309980,-0.048644,0.033994,0.000000,14.340539,80.146200,-0.000226,68.463349,80.086114,68.630539,12.535517,68.712679,79.677154,68.123311,79.609648,-0.000557,0.030443,68.352897,16.223163,80.746721,0.142888,-40.001521,0.000001,NaN,Inf,84.173338,-2.539823,0.996456,0.302247,0.229246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.922774,68.405353,68.833659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432998,68.601918,14.419902,68.308879,-0.047373,0.033953,0.000000,14.341680,80.109588,-0.000154,68.447141,80.072636,68.621944,12.574178,68.704911,79.653686,68.124034,79.656334,-0.000557,0.030465,68.373461,16.171795,80.773152,0.142377,-40.000918,-0.000000,NaN,Inf,84.197218,-2.483056,1.002945,0.302326,0.230309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.917504,68.406731,68.843522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422019,68.601918,14.505649,68.310531,-0.044953,0.033873,0.000000,14.347389,80.101240,0.000089,68.478687,80.076395,68.630888,12.577276,68.703051,79.635599,68.153729,79.587931,-0.000558,0.030486,68.369501,16.143372,80.708376,0.142972,-40.001023,0.000000,NaN,Inf,84.243917,-2.449976,0.999093,0.301681,0.230285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.952620,68.423577,68.846190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437994,68.602744,14.479241,68.308879,-0.045976,0.033868,0.000000,14.342251,80.137452,-0.000254,68.451551,80.038445,68.617042,12.564635,68.707490,79.665665,68.133881,79.573325,-0.000559,0.030466,68.366302,16.194847,80.737991,0.142228,-40.000944,-0.000001,NaN,Inf,84.273743,-2.529201,1.005799,0.301847,0.229736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.929637,68.417209,68.852947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467061,68.602193,14.420084,68.311633,-0.048052,0.033890,0.000000,14.342108,79.991850,-0.000183,68.461110,80.146161,68.632374,12.555194,68.707447,79.624941,68.117315,79.621339,-0.000558,0.030458,68.365127,16.126277,80.750901,0.142854,-40.001233,-0.000000,NaN,Inf,84.221099,-2.517245,1.002856,0.301955,0.229099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.926270,68.415918,68.856336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458595,68.602193,14.527204,68.311633,-0.048328,0.033865,0.000000,14.347674,80.090739,0.000082,68.451507,80.084152,68.634077,12.622584,68.708320,79.693579,68.129263,79.650084,-0.000559,0.030454,68.371220,16.208310,80.737867,0.142283,-40.001259,0.000000,NaN,Inf,84.151760,-2.468594,0.996753,0.302367,0.229795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.928804,68.408476,68.838360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448164,68.603844,14.471946,68.312184,-0.047079,0.033860,0.000000,14.346390,80.063141,-0.000053,68.451572,80.130625,68.610302,12.645117,68.724857,79.672900,68.123092,79.612887,-0.000560,0.030431,68.356400,16.266592,80.694651,0.142223,-40.001128,-0.000001,NaN,Inf,84.174715,-2.459731,1.004745,0.302822,0.230438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899216,68.415454,68.860032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429561,68.602744,14.475685,68.314938,-0.044641,0.033862,0.000000,14.340539,80.154372,-0.000244,68.461588,80.069870,68.645338,12.684941,68.729560,79.668190,68.117796,79.572919,-0.000559,0.030437,68.356096,16.216600,80.767279,0.141739,-40.001338,-0.000000,NaN,Inf,84.204664,-2.480491,1.001646,0.301594,0.229112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908072,68.419327,68.839366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431322,68.603569,14.499756,68.316315,-0.045441,0.033867,0.000000,14.345676,80.152808,0.000074,68.461936,80.114804,68.642318,12.547669,68.714070,79.667949,68.120225,79.471950,-0.000559,0.030442,68.356030,16.273426,80.741253,0.142350,-40.000813,-0.000000,NaN,Inf,84.254077,-2.504143,1.003196,0.302352,0.230155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896328,68.403002,68.847195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451086,68.603569,14.403459,68.316315,-0.047152,0.033827,0.000000,14.347246,80.086225,0.000101,68.452571,80.114750,68.611742,12.584637,68.708009,79.695758,68.118277,79.601827,-0.000559,0.030467,68.339208,16.217892,80.751797,0.142149,-40.000813,-0.000001,NaN,Inf,84.250118,-2.579751,1.004742,0.301963,0.229259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873234,68.404424,68.845664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457731,68.601368,14.451760,68.318794,-0.047651,0.033801,0.000000,14.342679,80.136900,-0.000182,68.456634,80.038548,68.616925,12.634065,68.718181,79.664789,68.126943,79.635622,-0.000559,0.030449,68.355268,16.192978,80.704809,0.141574,-40.000839,0.000000,NaN,Inf,84.196462,-2.483684,0.996704,0.301613,0.229475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896697,68.397968,68.842274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440275,68.603569,14.519210,68.320998,-0.045396,0.033837,0.000000,14.344106,80.087825,0.000115,68.468584,80.027955,68.619066,12.548383,68.712840,79.630850,68.132742,79.591505,-0.000560,0.030437,68.357314,16.220824,80.779005,0.141400,-40.000262,0.000000,NaN,Inf,84.165396,-2.474790,0.999587,0.302631,0.229790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901746,68.412997,68.850562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424979,68.604119,14.418595,68.322099,-0.044376,0.033863,0.000000,14.344677,80.091664,0.000108,68.464716,80.154902,68.649072,12.581579,68.724150,79.703294,68.134668,79.648393,-0.000561,0.030428,68.363363,16.153296,80.651333,0.140775,-40.000839,-0.000001,NaN,Inf,84.225804,-2.505626,1.005466,0.302435,0.230595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891446,68.414747,68.842930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421699,68.603294,14.458002,68.321824,-0.045270,0.033835,0.000000,14.344249,80.055117,-0.000185,68.461935,80.109804,68.636429,12.676254,68.731040,79.697325,68.139351,79.644211,-0.000560,0.030412,68.377116,16.060647,80.697078,0.141019,-40.001836,0.000000,NaN,Inf,84.267900,-2.466359,0.999557,0.301816,0.229777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903735,68.413324,68.865892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445700,68.603294,14.409122,68.321824,-0.046905,0.033798,0.000000,14.349957,80.124239,-0.000267,68.464629,80.193320,68.623154,12.601704,68.699471,79.660007,68.124601,79.572216,-0.000559,0.030398,68.349632,16.097205,80.674234,0.141057,-40.000813,-0.000000,NaN,Inf,84.275990,-2.474069,1.002517,0.303233,0.229977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902094,68.419997,68.830377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460134,68.603844,14.461188,68.320722,-0.046030,0.033838,0.000000,14.342394,80.147238,-0.000100,68.475405,80.058405,68.625580,12.601644,68.715199,79.583829,68.117992,79.551757,-0.000560,0.030390,68.364560,16.170704,80.746129,0.140367,-40.000236,0.000000,NaN,Inf,84.210803,-2.511457,0.997468,0.303011,0.230261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907428,68.417020,68.862830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443017,68.601368,14.436357,68.320447,-0.044156,0.033826,0.000000,14.341538,80.056164,-0.000393,68.472907,80.093123,68.617464,12.589206,68.705003,79.635941,68.130028,79.600199,-0.000560,0.030385,68.345932,16.200861,80.699588,0.140077,-40.001101,-0.000000,NaN,Inf,84.172192,-2.519669,1.000073,0.301933,0.229903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893082,68.401002,68.838709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428175,68.600542,14.384218,68.322650,-0.042996,0.033870,0.000000,14.343250,80.019632,-0.000501,68.428627,80.080378,68.616588,12.617345,68.699554,79.647758,68.087092,79.589669,-0.000560,0.030386,68.340448,16.174514,80.811596,0.139340,-40.001521,0.000000,NaN,Inf,84.216159,-2.496614,0.999539,0.302538,0.229721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891790,68.415923,68.827796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447329,68.602744,14.413014,68.323201,-0.044675,0.033835,0.000000,14.338113,80.076601,-0.000201,68.456459,80.075891,68.622864,12.621995,68.716640,79.675706,68.123857,79.583226,-0.000560,0.030376,68.336074,16.137378,80.708237,0.138411,-40.001574,0.000000,NaN,Inf,84.255641,-2.461304,0.996953,0.302722,0.230761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.888094,68.407652,68.850408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471359,68.602744,14.457881,68.323201,-0.046677,0.033804,0.000000,14.347817,80.095131,-0.000385,68.448421,80.110285,68.623630,12.586513,68.718653,79.711649,68.118670,79.575952,-0.000559,0.030369,68.357378,16.135103,80.732625,0.138436,-40.000734,-0.000000,NaN,Inf,84.233296,-2.478637,1.002717,0.302651,0.229493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883459,68.416732,68.835669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460358,68.602468,14.436232,68.322650,-0.045839,0.033815,0.000000,14.345961,80.139528,-0.000483,68.456155,80.083902,68.617767,12.611737,68.702812,79.624230,68.119808,79.554182,-0.000558,0.030379,68.342798,16.131607,80.653922,0.138108,-40.001967,0.000000,NaN,Inf,84.140657,-2.502819,0.999069,0.302015,0.229238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919144,68.405462,68.838468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439479,68.602744,14.466718,68.320447,-0.044017,0.033829,0.000000,14.346818,80.145942,-0.000279,68.469451,80.073387,68.636179,12.614224,68.717489,79.678706,68.124885,79.634863,-0.000558,0.030408,68.354048,16.161508,80.756590,0.138510,-40.000787,0.000000,NaN,Inf,84.170210,-2.519728,0.998332,0.302753,0.229945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.925090,68.418478,68.848112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427799,68.602468,14.405383,68.320998,-0.042785,0.033819,0.000000,14.339825,80.177030,-0.000201,68.476664,80.065258,68.634321,12.602012,68.738077,79.650201,68.131734,79.525192,-0.000557,0.030408,68.382359,16.236726,80.687434,0.138939,-40.000839,-0.000000,NaN,Inf,84.227140,-2.466372,1.001886,0.302289,0.229633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919077,68.425765,68.857865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453020,68.602468,14.537194,68.320998,-0.043789,0.033888,0.000000,14.349672,80.188838,-0.000383,68.451744,80.104506,68.615139,12.596035,68.706002,79.629896,68.124097,79.641961,-0.000555,0.030451,68.365669,16.156814,80.726649,0.138972,-40.001049,0.000000,NaN,Inf,84.258590,-2.552662,0.998446,0.301967,0.229490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892834,68.399923,68.821978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454281,68.601643,14.440548,68.323476,-0.045767,0.033838,0.000000,14.343393,80.145132,-0.000304,68.460934,80.121618,68.632152,12.565124,68.717202,79.595585,68.121711,79.584751,-0.000556,0.030453,68.352133,16.231925,80.808475,0.138734,-40.000446,-0.000001,NaN,Inf,84.190112,-2.460445,1.005824,0.302587,0.229444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915662,68.404472,68.861561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460223,68.602468,14.505087,68.323476,-0.045899,0.033776,0.000000,14.345105,80.090295,-0.000058,68.453069,80.109036,68.624233,12.631271,68.696810,79.724095,68.113789,79.646373,-0.000555,0.030472,68.355005,16.163898,80.785551,0.138945,-40.001390,0.000000,NaN,Inf,84.185867,-2.499486,0.999050,0.302582,0.230595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.902343,68.411931,68.827882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436463,68.603569,14.524660,68.322650,-0.043899,0.033780,0.000000,14.344392,80.117529,-0.000282,68.457458,80.108485,68.613844,12.608862,68.695978,79.626898,68.122783,79.593422,-0.000555,0.030463,68.348237,16.233416,80.765748,0.139264,-40.001626,-0.000000,NaN,Inf,84.170575,-2.446942,1.003103,0.302610,0.229628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872843,68.402785,68.844765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438515,68.602468,14.432091,68.324854,-0.042708,0.033790,0.000000,14.346247,80.105165,-0.000304,68.451157,80.111802,68.609293,12.617405,68.695998,79.704538,68.116853,79.560670,-0.000556,0.030467,68.348128,16.168650,80.702829,0.140338,-40.000734,-0.000001,NaN,Inf,84.231893,-2.493140,1.006109,0.302723,0.230166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883666,68.396153,68.842578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457756,68.602468,14.531955,68.324854,-0.043686,0.033755,0.000000,14.348245,80.165837,0.000037,68.440837,80.109576,68.638029,12.637184,68.704791,79.689749,68.123505,79.601520,-0.000556,0.030457,68.350609,16.148987,80.774985,0.139630,-40.001600,0.000000,NaN,Inf,84.229484,-2.512073,0.999555,0.304003,0.230276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873757,68.429474,68.849642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457689,68.601643,14.473103,68.324578,-0.045339,0.033771,0.000000,14.340539,80.201605,-0.000130,68.480031,80.050377,68.638860,12.589186,68.711857,79.648795,68.131799,79.525579,-0.000556,0.030447,68.359270,16.179186,80.802032,0.139656,-40.000970,-0.000001,NaN,Inf,84.177266,-2.489135,1.005132,0.302796,0.229470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885391,68.413677,68.857930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460231,68.603019,14.473816,68.324578,-0.044958,0.033768,0.000000,14.349244,80.116988,-0.000308,68.437729,80.131042,68.625628,12.610778,68.694048,79.718617,68.126612,79.630270,-0.000557,0.030445,68.357007,16.197081,80.793605,0.138972,-40.001390,-0.000000,NaN,Inf,84.176624,-2.552446,1.001066,0.302047,0.229896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862604,68.411664,68.842775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421396,68.601918,14.490502,68.327608,-0.043008,0.033736,0.000000,14.340111,80.196111,0.000010,68.461216,80.085686,68.627902,12.686797,68.701726,79.691720,68.106611,79.517805,-0.000557,0.030425,68.366473,16.158083,80.756246,0.139567,-40.001049,-0.000000,NaN,Inf,84.171106,-2.471424,1.000940,0.302653,0.229612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883574,68.397725,68.838576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449052,68.601918,14.431768,68.327608,-0.043146,0.033776,0.000000,14.349244,80.148041,0.000012,68.459021,80.134453,68.626303,12.578642,68.712597,79.683414,68.131842,79.575584,-0.000558,0.030411,68.382467,16.199870,80.741231,0.138268,-40.001180,-0.000001,NaN,Inf,84.275436,-2.532894,1.004792,0.302755,0.229280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869926,68.415249,68.843430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433783,68.601368,14.507348,68.327333,-0.044625,0.033786,0.000000,14.343678,80.056180,-0.000266,68.436903,80.035324,68.615300,12.634901,68.723622,79.595218,68.134096,79.538350,-0.000557,0.030411,68.350391,16.223021,80.757855,0.138548,-40.000446,0.000000,NaN,Inf,84.200331,-2.516257,0.998804,0.302282,0.230677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873468,68.411725,68.836957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456073,68.602468,14.505322,68.329261,-0.046205,0.033862,0.000000,14.343250,80.113282,-0.000193,68.456718,80.061860,68.619956,12.575748,68.695857,79.688503,68.115386,79.562571,-0.000557,0.030400,68.357833,16.224398,80.828075,0.138011,-40.000472,-0.000001,NaN,Inf,84.241233,-2.545490,1.005097,0.302155,0.229888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856933,68.429686,68.846514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454216,68.604395,14.407352,68.328434,-0.045299,0.033834,0.000000,14.343393,80.143334,0.000054,68.471470,80.129415,68.635986,12.591550,68.732260,79.687668,68.124839,79.604666,-0.000559,0.030423,68.387907,16.236520,80.739296,0.138742,-40.000944,0.000000,NaN,Inf,84.213390,-2.543883,0.997875,0.302009,0.229957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866729,68.424521,68.843080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441868,68.602193,14.489714,68.326506,-0.043221,0.033789,0.000000,14.345961,80.176138,-0.000237,68.447180,80.090724,68.634235,12.510109,68.700580,79.699689,68.124489,79.627640,-0.000559,0.030418,68.340424,16.170169,80.732565,0.138261,-40.001206,0.000000,NaN,Inf,84.188797,-2.488191,0.996758,0.302423,0.229143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841294,68.401983,68.831096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439246,68.602193,14.396331,68.326506,-0.043404,0.033786,0.000000,14.350813,80.160561,-0.000298,68.431276,80.157465,68.620696,12.622461,68.704495,79.627452,68.121775,79.592988,-0.000558,0.030406,68.341860,16.189133,80.825686,0.139150,-40.000997,-0.000000,NaN,Inf,84.220104,-2.471205,1.003313,0.301529,0.228761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866814,68.393427,68.835448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440004,68.603019,14.448309,68.328434,-0.044848,0.033837,0.000000,14.344392,80.122759,0.000003,68.460433,80.115794,68.646393,12.560903,68.718145,79.643848,68.130769,79.564202,-0.000555,0.030427,68.365275,16.231119,80.745516,0.139016,-40.000997,0.000000,NaN,Inf,84.227223,-2.493585,0.997028,0.300969,0.228556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875472,68.429527,68.851499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463185,68.603844,14.460632,68.328434,-0.046810,0.033780,0.000000,14.342822,80.146032,-0.000033,68.461410,80.089209,68.646347,12.500444,68.732648,79.665421,68.142980,79.680819,-0.000555,0.030432,68.362946,16.161450,80.779352,0.139888,-40.001442,-0.000000,NaN,Inf,84.225991,-2.523430,1.000575,0.301739,0.228878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859637,68.418257,68.860793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466943,68.603294,14.418622,68.327333,-0.045849,0.033794,0.000000,14.347531,80.060524,-0.000126,68.474272,80.088558,68.640419,12.613143,68.703440,79.700770,68.122256,79.615661,-0.000554,0.030423,68.348540,16.226874,80.743598,0.138524,-40.001180,0.000000,NaN,Inf,84.163919,-2.451201,0.999824,0.301669,0.229377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857033,68.404012,68.834682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
