OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:44:15 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.475359,68.604119,14.442882,68.353774,-0.047492,0.034034,0.000000,14.347817,80.152007,-0.000391,68.458779,80.060742,68.621733,12.621911,68.700544,79.561220,68.119956,79.595705,-0.000538,0.030371,68.364859,16.168086,80.740783,0.136924,-40.001154,-0.000001,NaN,Inf,84.151287,-2.517318,1.006133,0.302290,0.229154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825884,68.430632,68.839447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436378,68.602744,14.435724,68.353499,-0.045988,0.034088,0.000000,14.344963,80.137059,-0.000088,68.445439,80.067796,68.638529,12.567183,68.701966,79.676525,68.112341,79.522494,-0.000538,0.030361,68.343228,16.201825,80.691755,0.137394,-40.000970,0.000000,NaN,Inf,84.131195,-2.489798,0.997756,0.300610,0.227910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823981,68.400459,68.843471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445176,68.602744,14.536528,68.353499,-0.044079,0.034094,0.000000,14.347531,80.132926,-0.000355,68.470620,80.039502,68.626851,12.651804,68.720628,79.612925,68.108183,79.507922,-0.000537,0.030354,68.363074,16.166816,80.775903,0.137077,-40.000970,0.000000,NaN,Inf,84.235560,-2.535225,0.999955,0.300611,0.227581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803992,68.408730,68.845133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470302,68.602193,14.514938,68.353774,-0.044618,0.034030,0.000000,14.346104,80.165494,-0.000373,68.467383,80.116857,68.635007,12.588716,68.715070,79.688912,68.121969,79.601991,-0.000538,0.030337,68.372649,16.216258,80.724713,0.137518,-40.000656,-0.000001,NaN,Inf,84.211676,-2.541628,1.006324,0.301467,0.227519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802591,68.440170,68.853924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478429,68.602468,14.465116,68.354601,-0.047383,0.034040,0.000000,14.347674,80.142222,-0.000253,68.472966,80.087076,68.639709,12.526340,68.702730,79.687386,68.127594,79.541856,-0.000540,0.030320,68.365425,16.232432,80.700830,0.136828,-40.000892,-0.000000,NaN,Inf,84.142972,-2.487258,1.003085,0.300863,0.227248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808955,68.438638,68.856220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476878,68.602468,14.539661,68.352122,-0.047768,0.034012,0.000000,14.347959,80.254298,-0.000216,68.478159,80.109616,68.632360,12.568875,68.725307,79.691256,68.127834,79.580829,-0.000539,0.030317,68.375587,16.201211,80.749084,0.137176,-40.001416,0.000000,NaN,Inf,84.121225,-2.536445,0.999080,0.301868,0.227622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821967,68.425466,68.843580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458393,68.602468,14.439979,68.352122,-0.046835,0.034020,0.000000,14.346390,80.112499,-0.000339,68.466492,80.133549,68.627919,12.608576,68.708395,79.713482,68.126478,79.522778,-0.000538,0.030315,68.345709,16.261341,80.833662,0.136461,-40.001259,-0.000001,NaN,Inf,84.125426,-2.508450,1.004337,0.300900,0.227321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826668,68.430169,68.843055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432224,68.602468,14.451299,68.351571,-0.044048,0.033943,0.000000,14.344677,80.157039,-0.000183,68.477355,80.087003,68.643492,12.631496,68.711918,79.701990,68.135340,79.587994,-0.000539,0.030330,68.364859,16.233209,80.759507,0.138129,-40.000997,0.000000,NaN,Inf,84.175540,-2.549155,0.998726,0.300614,0.227658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823126,68.434109,68.851912,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698386,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462155,68.604119,14.506380,68.350194,-0.044642,0.033935,0.000000,14.344677,80.198062,-0.000163,68.466861,80.105034,68.634546,12.615999,68.715440,79.624087,68.120613,79.646271,-0.000539,0.030325,68.367579,16.184145,80.782186,0.137568,-40.001023,-0.000000,NaN,Inf,84.246955,-2.510871,1.001322,0.301189,0.227248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812519,68.423496,68.851737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475650,68.602744,14.431977,68.346613,-0.047353,0.033965,0.000000,14.344534,80.100674,-0.000304,68.470598,80.089947,68.639402,12.648808,68.710321,79.668437,68.141840,79.653148,-0.000538,0.030320,68.376284,16.248655,80.678927,0.138031,-40.001652,-0.000000,NaN,Inf,84.166986,-2.453840,1.003058,0.300802,0.226816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836073,68.417545,68.860485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442522,68.601368,14.450344,68.346062,-0.047716,0.033980,0.000000,14.343107,80.149913,-0.000328,68.451979,80.098916,68.616108,12.644444,68.690760,79.680211,68.130154,79.582833,-0.000538,0.030335,68.363423,16.233773,80.717147,0.136826,-40.001862,0.000000,NaN,Inf,84.129029,-2.470089,0.996983,0.300030,0.227011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822752,68.425420,68.833849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435666,68.601368,14.519814,68.346062,-0.046807,0.034033,0.000000,14.342251,80.200049,0.000085,68.470099,80.141593,68.615255,12.625155,68.706535,79.666317,68.120963,79.645641,-0.000539,0.030332,68.362966,16.165966,80.692796,0.137812,-40.000761,-0.000000,NaN,Inf,84.217504,-2.509318,1.000542,0.300049,0.226843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804447,68.427893,68.847517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466291,68.601643,14.465124,68.343308,-0.044056,0.033989,0.000000,14.345961,80.186272,-0.000042,68.474574,80.053201,68.624267,12.665406,68.730929,79.738804,68.120066,79.642658,-0.000539,0.030325,68.368689,16.237775,80.680680,0.137538,-40.001731,-0.000001,NaN,Inf,84.236118,-2.454647,1.005829,0.300168,0.226298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825093,68.430672,68.854515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478099,68.602744,14.525948,68.341104,-0.043905,0.034012,0.000000,14.344820,80.162739,-0.000095,68.471641,80.070577,68.648236,12.622993,68.713338,79.672145,68.115864,79.615235,-0.000539,0.030334,68.375674,16.216779,80.696018,0.138624,-40.001757,0.000000,NaN,Inf,84.153294,-2.455908,0.999919,0.299997,0.227710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832855,68.435528,68.859042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446095,68.602468,14.531925,68.337248,-0.046379,0.034037,0.000000,14.338255,80.145388,0.000224,68.476073,80.008459,68.628901,12.686083,68.716028,79.620762,68.127813,79.591857,-0.000539,0.030319,68.384248,16.265678,80.758143,0.138035,-40.000944,-0.000000,NaN,Inf,84.122394,-2.471562,1.003305,0.299617,0.226549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845517,68.427826,68.864334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430396,68.603294,14.444627,68.337799,-0.047302,0.034040,0.000000,14.339112,80.136274,0.000126,68.478898,80.056747,68.634260,12.607008,68.715569,79.676541,68.136478,79.628789,-0.000540,0.030321,68.359375,16.262431,80.813168,0.138389,-40.001285,-0.000001,NaN,Inf,84.208906,-2.500441,1.005941,0.299638,0.226653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850875,68.447736,68.839338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440680,68.603294,14.530853,68.337799,-0.044680,0.034091,0.000000,14.339397,80.136233,-0.000059,68.447308,80.093256,68.613197,12.678906,68.679119,79.693614,68.098423,79.613240,-0.000541,0.030315,68.347167,16.228750,80.795995,0.138013,-40.000997,-0.000000,NaN,Inf,84.194985,-2.516150,1.002173,0.300041,0.227208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844357,68.430407,68.823330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479246,68.603569,14.496285,68.333392,-0.043564,0.034100,0.000000,14.347246,80.174317,-0.000032,68.439399,80.081450,68.609216,12.559842,68.696337,79.762742,68.130789,79.628925,-0.000541,0.030291,68.346688,16.221666,80.778228,0.138331,-40.002282,-0.000001,NaN,Inf,84.224431,-2.455564,1.006244,0.300056,0.227246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826664,68.423098,68.836145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462836,68.602193,14.530052,68.330913,-0.045163,0.034153,0.000000,14.347817,80.138278,-0.000036,68.455520,80.176722,68.634105,12.560086,68.713752,79.634397,68.138711,79.619701,-0.000541,0.030276,68.360355,16.289843,80.782878,0.137914,-40.001705,-0.000000,NaN,Inf,84.120111,-2.476574,1.001177,0.299834,0.227068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844073,68.420145,68.861928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440678,68.606321,14.554031,68.327608,-0.047041,0.034108,0.000000,14.338969,80.102627,-0.000331,68.467101,80.036950,68.625795,12.615511,68.719571,79.667272,68.133327,79.547842,-0.000541,0.030250,68.378155,16.169576,80.788388,0.138035,-40.000918,-0.000001,NaN,Inf,84.163215,-2.491174,1.004647,0.299631,0.227512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837424,68.436358,68.849070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442557,68.606321,14.448403,68.327608,-0.047252,0.034033,0.000000,14.345961,80.191828,-0.000309,68.468470,80.061810,68.625971,12.593467,68.713928,79.768629,68.117659,79.610337,-0.000541,0.030284,68.350997,16.208403,80.727507,0.137408,-40.000839,-0.000001,NaN,Inf,84.227463,-2.537841,1.007850,0.299697,0.227134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820564,68.439860,68.854187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454598,68.603019,14.490682,68.322926,-0.045374,0.034012,0.000000,14.352954,80.174959,-0.000052,68.462690,80.136215,68.612891,12.538961,68.698765,79.690710,68.119322,79.610963,-0.000541,0.030292,68.384901,16.096428,80.782305,0.138051,-40.001574,-0.000000,NaN,Inf,84.222362,-2.476905,1.000405,0.300765,0.227332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824522,68.431763,68.845046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466854,68.602468,14.544145,68.319070,-0.043669,0.034014,0.000000,14.344820,80.159143,-0.000321,68.482896,80.017785,68.634125,12.631312,68.728320,79.690236,68.143000,79.654250,-0.000541,0.030312,68.376197,16.255505,80.679212,0.138716,-40.000892,-0.000000,NaN,Inf,84.186384,-2.478114,1.002496,0.300414,0.226891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840768,68.448849,68.855827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698313,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479416,68.605495,14.464529,68.319345,-0.045212,0.033962,0.000000,14.346104,80.172685,-0.000354,68.469360,80.074136,68.630014,12.577460,68.711737,79.651264,68.144335,79.651290,-0.000541,0.030337,68.343207,16.173922,80.741681,0.138496,-40.000734,0.000000,NaN,Inf,84.167051,-2.496804,0.996731,0.300924,0.227651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803415,68.421456,68.865056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440640,68.603569,14.504395,68.316315,-0.047175,0.033952,0.000000,14.340111,80.058333,-0.000084,68.469730,80.120772,68.635940,12.616652,68.699375,79.667273,68.126828,79.613464,-0.000542,0.030327,68.363010,16.145940,80.785614,0.139021,-40.001180,0.000000,NaN,Inf,84.121577,-2.473929,0.998972,0.300934,0.227556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819314,68.436946,68.850054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436612,68.603569,14.450720,68.316315,-0.047393,0.033928,0.000000,14.345819,80.143145,-0.000297,68.469621,80.131191,68.644077,12.625460,68.723726,79.680478,68.137113,79.538042,-0.000543,0.030327,68.375305,16.203830,80.706643,0.138833,-40.001311,-0.000001,NaN,Inf,84.224815,-2.483808,1.004415,0.300167,0.227322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834098,68.453400,68.879861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468804,68.603294,14.433786,68.312735,-0.045510,0.033889,0.000000,14.343393,80.109339,-0.000351,68.471424,80.112846,68.643180,12.603132,68.725323,79.676259,68.160550,79.621154,-0.000543,0.030351,68.398610,16.173015,80.659185,0.139210,-40.000708,-0.000000,NaN,Inf,84.235752,-2.548730,1.000977,0.300535,0.227158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829878,68.448762,68.880429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463175,68.601368,14.502228,68.309705,-0.043742,0.033853,0.000000,14.343107,80.100718,-0.000210,68.452023,80.055707,68.611532,12.598932,68.706967,79.816624,68.120219,79.578426,-0.000544,0.030344,68.363053,16.170597,80.875248,0.139500,-40.000970,0.000000,NaN,Inf,84.148134,-2.511962,0.997580,0.300926,0.226792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792413,68.425831,68.839710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454827,68.603294,14.438987,68.309154,-0.044345,0.033883,0.000000,14.348102,80.135785,0.000074,68.461387,80.091240,68.636421,12.605069,68.718978,79.753494,68.134641,79.553058,-0.000544,0.030333,68.367057,16.186586,80.721490,0.139796,-40.001075,-0.000000,NaN,Inf,84.161470,-2.502577,1.002700,0.300078,0.227530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803174,68.428281,68.863263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440113,68.603294,14.545736,68.309154,-0.046965,0.033846,0.000000,14.342108,80.075694,-0.000061,68.469773,80.073389,68.632877,12.590756,68.717095,79.776185,68.121051,79.490420,-0.000545,0.030299,68.366361,16.143507,80.742091,0.139315,-40.000761,0.000000,NaN,Inf,84.186037,-2.535376,0.998904,0.299534,0.226685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791319,68.426399,68.851344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456368,68.603019,14.522411,68.305573,-0.047145,0.033776,0.000000,14.343250,80.100044,0.000060,68.487719,80.126835,68.631171,12.564655,68.703750,79.689481,68.114595,79.544288,-0.000545,0.030272,68.363663,16.228008,80.809801,0.139272,-40.001206,-0.000001,NaN,Inf,84.225970,-2.567184,1.007315,0.299535,0.227151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789198,68.415131,68.847386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698533,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483398,68.601643,14.436726,68.302544,-0.045252,0.033780,0.000000,14.349529,80.160257,0.000342,68.458150,80.107124,68.634125,12.607964,68.695482,79.732919,68.114333,79.579461,-0.000545,0.030290,68.346450,16.217550,80.805964,0.139107,-40.001075,-0.000001,NaN,Inf,84.166487,-2.517653,1.004567,0.300469,0.227095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786335,68.405199,68.864159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463034,68.603569,14.532792,68.299514,-0.043646,0.033804,0.000000,14.340967,80.187978,-0.000046,68.468600,80.104897,68.627036,12.580968,68.724969,79.714578,68.117791,79.546086,-0.000545,0.030295,68.355676,16.113977,80.771623,0.139484,-40.001285,0.000000,NaN,Inf,84.106937,-2.495940,0.996778,0.299315,0.226300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788802,68.426791,68.849748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437221,68.604670,14.484697,68.297310,-0.044568,0.033792,0.000000,14.345248,80.148294,-0.000070,68.459280,80.053300,68.611967,12.625868,68.706571,79.672410,68.117966,79.606522,-0.000546,0.030295,68.371149,16.227052,80.749636,0.138654,-40.000970,-0.000001,NaN,Inf,84.164053,-2.523577,1.004823,0.300268,0.227165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781629,68.425019,68.846599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450538,68.604670,14.529138,68.297310,-0.047066,0.033773,0.000000,14.342108,80.180621,0.000192,68.475314,80.059094,68.643832,12.662857,68.714336,79.688502,68.131205,79.536127,-0.000547,0.030296,68.389275,16.258208,80.783370,0.138782,-40.001574,-0.000000,NaN,Inf,84.235199,-2.479972,1.003288,0.299828,0.226749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788146,68.437358,68.870217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463165,68.604119,14.532915,68.293730,-0.046365,0.033815,0.000000,14.340967,80.115412,-0.000211,68.450111,80.093689,68.636963,12.578521,68.716611,79.666988,68.132846,79.648274,-0.000547,0.030316,68.361552,16.187983,80.746007,0.138023,-40.000577,-0.000001,NaN,Inf,84.199049,-2.544210,1.005439,0.300089,0.226804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782524,68.417600,68.866456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466775,68.605770,14.437626,68.293730,-0.043720,0.033785,0.000000,14.341823,80.106462,-0.000363,68.469274,80.063520,68.628413,12.650011,68.700160,79.669148,68.110153,79.589548,-0.000547,0.030325,68.353457,16.203772,80.710642,0.138375,-40.001285,-0.000001,NaN,Inf,84.164247,-2.464624,1.004823,0.300435,0.228092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777713,68.429832,68.843778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446278,68.602193,14.546009,68.290700,-0.043804,0.033809,0.000000,14.344963,80.084595,-0.000092,68.489283,80.093786,68.644991,12.655924,68.730876,79.706839,68.153176,79.615378,-0.000546,0.030353,68.379287,16.215773,80.728466,0.137564,-40.001469,0.000000,NaN,Inf,84.156111,-2.484454,0.997985,0.300429,0.227499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787227,68.436024,68.882616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452029,68.603019,14.512736,68.291526,-0.046498,0.033821,0.000000,14.347959,80.146429,-0.000249,68.455086,80.105067,68.620823,12.676702,68.695061,79.716355,68.107089,79.564505,-0.000546,0.030334,68.362401,16.265700,80.749084,0.137960,-40.001128,-0.000001,NaN,Inf,84.200000,-2.502727,1.006902,0.299921,0.227222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790485,68.416418,68.851104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476695,68.603019,14.519544,68.291526,-0.047398,0.033783,0.000000,14.350956,80.182441,-0.000445,68.446374,80.019211,68.618591,12.619994,68.685346,79.716744,68.105798,79.628064,-0.000546,0.030343,68.354501,16.164005,80.839044,0.137168,-40.001810,-0.000001,NaN,Inf,84.193352,-2.499531,1.004201,0.299381,0.226903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779942,68.407533,68.846074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464822,68.604670,14.514514,68.289323,-0.046561,0.033801,0.000000,14.344820,80.147376,-0.000309,68.457346,80.106801,68.643086,12.588247,68.708602,79.713216,68.128076,79.623724,-0.000545,0.030362,68.372106,16.289472,80.820182,0.138111,-40.001364,-0.000000,NaN,Inf,84.126473,-2.452206,1.002960,0.301341,0.226987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781167,68.418736,68.845899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443262,68.603019,14.480019,68.289874,-0.043815,0.033821,0.000000,14.342537,80.110280,-0.000173,68.477660,80.046527,68.631953,12.607986,68.719497,79.693168,68.115690,79.627970,-0.000546,0.030367,68.362684,16.221223,80.836172,0.137837,-40.001180,-0.000001,NaN,Inf,84.160306,-2.477627,1.003435,0.300520,0.227713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786656,68.417992,68.841416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438656,68.602744,14.531147,68.289323,-0.043879,0.033800,0.000000,14.345961,80.188069,-0.000452,68.471794,80.109080,68.651375,12.641915,68.725207,79.709794,68.139718,79.559406,-0.000545,0.030357,68.361770,16.180179,80.737133,0.139029,-40.000918,-0.000000,NaN,Inf,84.217144,-2.462166,1.002545,0.301005,0.227158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786131,68.421624,68.857118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449724,68.602744,14.431081,68.289323,-0.045595,0.033716,0.000000,14.343393,80.115549,-0.000446,68.478790,80.097577,68.651636,12.655496,68.730872,79.643338,68.135538,79.572345,-0.000543,0.030362,68.378700,16.127069,80.766054,0.138579,-40.001101,-0.000001,NaN,Inf,84.229377,-2.535854,1.006406,0.300770,0.227763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800521,68.449739,68.860005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460498,68.602193,14.483437,68.286568,-0.047393,0.033744,0.000000,14.343250,80.183887,-0.000131,68.452414,80.110104,68.632915,12.647034,68.720459,79.671879,68.122277,79.660515,-0.000542,0.030365,68.365513,16.161058,80.802949,0.138391,-40.001101,0.000000,NaN,Inf,84.199332,-2.522300,0.998710,0.300517,0.227116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792604,68.421033,68.855893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447179,68.603569,14.560745,68.286018,-0.046435,0.033745,0.000000,14.348387,80.151597,-0.000410,68.470447,80.078693,68.630837,12.591488,68.714224,79.736504,68.140024,79.527061,-0.000540,0.030363,68.369103,16.216736,80.733359,0.137703,-40.000656,-0.000000,NaN,Inf,84.153688,-2.440958,1.001586,0.300467,0.227338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793019,68.426021,68.857840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445291,68.602468,14.428664,68.286293,-0.043828,0.033773,0.000000,14.339254,80.088693,-0.000458,68.465233,80.117154,68.622679,12.645811,68.708141,79.744320,68.117725,79.591060,-0.000539,0.030392,68.368429,16.191686,80.687026,0.137513,-40.000525,-0.000001,NaN,Inf,84.207064,-2.559599,1.007861,0.301027,0.227603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786108,68.415365,68.865472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460535,68.601643,14.531595,68.282988,-0.044150,0.033792,0.000000,14.346532,80.082733,-0.000027,68.458715,80.133691,68.625477,12.641181,68.703458,79.696512,68.134444,79.609928,-0.000539,0.030402,68.352804,16.228665,80.777189,0.137086,-40.001101,0.000000,NaN,Inf,84.211088,-2.490930,0.998849,0.302023,0.227941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780595,68.418996,68.855587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468490,68.601643,14.411980,68.282988,-0.045869,0.033739,0.000000,14.343964,80.175775,-0.000137,68.454131,80.066635,68.615987,12.551013,68.697290,79.672267,68.129827,79.669228,-0.000537,0.030401,68.353588,16.235449,80.759283,0.137527,-40.000708,-0.000001,NaN,Inf,84.168904,-2.493985,1.004914,0.301136,0.228159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782740,68.424883,68.848480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455242,68.601643,14.474409,68.281060,-0.047454,0.033736,0.000000,14.345533,80.134197,-0.000170,68.445983,80.054560,68.609817,12.630558,68.694028,79.631462,68.112473,79.529268,-0.000537,0.030418,68.349562,16.188940,80.820406,0.137265,-40.001023,0.000001,NaN,Inf,84.147334,-2.446438,0.996094,0.301367,0.227700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789868,68.414138,68.834877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440322,68.603569,14.444291,68.276653,-0.045915,0.033631,0.000000,14.344677,80.133995,0.000115,68.483461,80.127288,68.632977,12.576196,68.720105,79.708021,68.140243,79.542613,-0.000538,0.030435,68.381725,16.279155,80.668791,0.137823,-40.000629,-0.000000,NaN,Inf,84.183260,-2.530447,1.001326,0.301232,0.227382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796405,68.428162,68.875510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450309,68.603019,14.452296,68.275551,-0.044029,0.033665,0.000000,14.342108,80.165421,0.000243,68.463864,80.061369,68.647060,12.626480,68.728789,79.678397,68.130899,79.601586,-0.000537,0.030445,68.380289,16.219154,80.699343,0.137610,-40.000761,-0.000000,NaN,Inf,84.225678,-2.548546,1.000275,0.301317,0.227730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815890,68.437678,68.883623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458944,68.602193,14.473342,68.273899,-0.044288,0.033725,0.000000,14.337827,80.170619,-0.000170,68.478899,80.139606,68.637546,12.570977,68.711790,79.663360,68.115690,79.523357,-0.000538,0.030420,68.374675,16.205027,80.851694,0.138195,-40.001075,-0.000000,NaN,Inf,84.198021,-2.496481,1.000138,0.300173,0.226711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801390,68.418183,68.853051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460632,68.602193,14.454169,68.273899,-0.046136,0.033671,0.000000,14.348530,80.140299,-0.000156,68.462843,80.082897,68.623263,12.564063,68.705816,79.691338,68.131118,79.548752,-0.000538,0.030426,68.335025,16.256097,80.831397,0.138088,-40.001862,-0.000000,NaN,Inf,84.135743,-2.513719,1.003226,0.300694,0.227570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784199,68.410545,68.842707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446252,68.603844,14.450164,68.269767,-0.047493,0.033645,0.000000,14.346247,80.134420,0.000083,68.461562,80.122035,68.626871,12.668790,68.699864,79.675202,68.131490,79.589074,-0.000537,0.030418,68.362684,16.129267,80.849019,0.137854,-40.001862,0.000000,NaN,Inf,84.169191,-2.534973,0.999553,0.301400,0.227227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803597,68.421637,68.849311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461736,68.604119,14.465954,68.267288,-0.045951,0.033619,0.000000,14.343964,80.088336,-0.000196,68.479269,80.073782,68.627461,12.551503,68.738696,79.697202,68.126457,79.589403,-0.000537,0.030417,68.335765,16.152582,80.697935,0.138152,-40.001180,-0.000000,NaN,Inf,84.209857,-2.506135,1.000271,0.301781,0.227237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815821,68.425553,68.857162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698386,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476421,68.601093,14.439248,68.268941,-0.044247,0.033531,0.000000,14.341109,80.053611,-0.000195,68.481550,80.096106,68.636777,12.573118,68.714761,79.685384,68.127508,79.583937,-0.000537,0.030415,68.366580,16.185993,80.678276,0.137985,-40.000787,-0.000000,NaN,Inf,84.168122,-2.500863,1.000292,0.301736,0.227779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819735,68.423649,68.880234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455608,68.601093,14.541659,68.268941,-0.044492,0.033591,0.000000,14.341966,80.146320,0.000056,68.466906,80.130099,68.651495,12.625848,68.711194,79.633925,68.129390,79.588058,-0.000535,0.030413,68.370105,16.169127,80.808843,0.138019,-40.001259,0.000000,NaN,Inf,84.125288,-2.505873,0.997432,0.301079,0.227452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800795,68.437542,68.872142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437946,68.605495,14.420547,68.266187,-0.047053,0.033625,0.000000,14.343678,80.107500,-0.000072,68.461236,80.152766,68.645020,12.607007,68.715941,79.628955,68.123678,79.541614,-0.000533,0.030392,68.371454,16.150328,80.746597,0.137469,-40.001023,-0.000001,NaN,Inf,84.181717,-2.504769,1.005953,0.300594,0.227517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806371,68.436053,68.863942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452521,68.603569,14.472442,68.265360,-0.047906,0.033614,0.000000,14.345533,80.169336,-0.000215,68.458824,80.078926,68.636447,12.583414,68.697388,79.681333,68.127902,79.598482,-0.000532,0.030388,68.361597,16.281817,80.824321,0.137414,-40.000918,0.000000,NaN,Inf,84.234055,-2.532705,0.998795,0.300502,0.227812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804030,68.422071,68.861930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464924,68.603294,14.464134,68.265085,-0.046248,0.033588,0.000000,14.343250,80.123579,0.000080,68.451611,80.126835,68.615646,12.614245,68.702353,79.674976,68.114400,79.585751,-0.000531,0.030401,68.331631,16.152197,80.771948,0.137387,-40.000629,-0.000001,NaN,Inf,84.218872,-2.534827,1.006093,0.300387,0.228067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784477,68.408329,68.851761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697579,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468081,68.604670,14.418046,68.265360,-0.044726,0.033570,0.000000,14.347817,80.140403,-0.000043,68.469014,80.126529,68.622425,12.593038,68.715369,79.664874,68.130265,79.556527,-0.000530,0.030450,68.372216,16.228144,80.740783,0.138385,-40.000708,0.000000,NaN,Inf,84.158653,-2.491451,0.999945,0.300412,0.227108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826160,68.423841,68.855151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448814,68.604670,14.471924,68.265360,-0.045200,0.033583,0.000000,14.342679,80.149812,-0.000177,68.471708,80.099300,68.642984,12.582681,68.743417,79.655499,68.151689,79.594648,-0.000530,0.030473,68.369126,16.213653,80.730588,0.138137,-40.001678,0.000001,NaN,Inf,84.151470,-2.528486,0.996542,0.300563,0.227628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841732,68.442330,68.881961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
