OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:49:36 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.469786,68.604945,14.431169,68.255996,-0.045254,0.033799,0.000000,14.350243,80.135638,-0.000384,68.478433,80.148935,68.640259,12.638366,68.737781,79.624763,68.141416,79.567931,-0.000542,0.030543,68.395294,16.207433,80.823157,0.136111,-39.999948,-0.000001,NaN,Inf,84.174863,-2.570520,1.006269,0.301380,0.227623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731382,68.429627,68.879174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439650,68.604945,14.401769,68.254343,-0.047290,0.033742,0.000000,14.341252,80.201338,-0.000104,68.479694,80.101284,68.636913,12.639490,68.735265,79.684712,68.134785,79.644152,-0.000542,0.030560,68.362653,16.246522,80.799645,0.136197,-40.000970,0.000000,NaN,Inf,84.147125,-2.531375,0.997331,0.300623,0.227901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741749,68.420459,68.863407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427604,68.604670,14.495776,68.252415,-0.047175,0.033762,0.000000,14.342679,80.115653,-0.000145,68.464442,80.146407,68.642554,12.604213,68.726360,79.587211,68.131897,79.611625,-0.000542,0.030572,68.375492,16.117331,80.696814,0.135765,-40.000918,0.000000,NaN,Inf,84.228877,-2.469545,0.997377,0.300123,0.228272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736171,68.429429,68.860521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450297,68.603844,14.441334,68.250212,-0.045326,0.033703,0.000000,14.341966,80.159231,-0.000177,68.467049,80.102647,68.633215,12.621444,68.717849,79.642562,68.126207,79.578264,-0.000542,0.030550,68.359084,16.212119,80.757122,0.135520,-40.001206,-0.000001,NaN,Inf,84.261320,-2.490208,1.004725,0.300283,0.227852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754673,68.413434,68.853588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475763,68.603844,14.534441,68.250212,-0.043772,0.033720,0.000000,14.343107,80.132262,0.000036,68.465289,80.137089,68.634111,12.625359,68.709185,79.654298,68.114456,79.551818,-0.000541,0.030568,68.366832,16.244603,80.748474,0.135454,-40.001442,0.000000,NaN,Inf,84.198877,-2.508682,0.999380,0.300590,0.228209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746012,68.398117,68.854726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454989,68.604945,14.510246,68.251313,-0.046064,0.033719,0.000000,14.337970,80.191682,0.000019,68.452645,80.103362,68.623089,12.579439,68.715202,79.621128,68.132904,79.633034,-0.000540,0.030591,68.346724,16.243732,80.814637,0.135087,-40.001128,-0.000001,NaN,Inf,84.129822,-2.516090,1.004053,0.301334,0.227995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735821,68.393742,68.842829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436935,68.605495,14.438405,68.249110,-0.047289,0.033669,0.000000,14.337685,80.152335,-0.000179,68.452688,80.163991,68.631442,12.562189,68.717322,79.662402,68.119643,79.631606,-0.000540,0.030595,68.347595,16.307935,80.780251,0.135876,-40.000734,-0.000001,NaN,Inf,84.176024,-2.472717,1.003822,0.301317,0.228442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739603,68.425795,68.850352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698239,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427835,68.604119,14.519687,68.251038,-0.047184,0.033658,0.000000,14.343107,80.226238,-0.000006,68.469679,80.090469,68.634371,12.657658,68.722331,79.627406,68.137587,79.582344,-0.000540,0.030617,68.359238,16.309256,80.762669,0.135881,-40.001075,-0.000000,NaN,Inf,84.236800,-2.463486,1.000102,0.300473,0.228034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735883,68.404197,68.848756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441974,68.604945,14.477689,68.249661,-0.045394,0.033664,0.000000,14.345248,80.154341,0.000025,68.459250,80.226946,68.626323,12.563880,68.713449,79.645519,68.129578,79.602114,-0.000540,0.030641,68.343830,16.230990,80.858299,0.136111,-40.001180,-0.000001,NaN,Inf,84.260140,-2.517106,1.006366,0.301614,0.228066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731574,68.385752,68.820392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454036,68.604945,14.469761,68.249661,-0.043860,0.033672,0.000000,14.344820,80.192811,-0.000287,68.456035,80.155532,68.648717,12.553990,68.722133,79.593263,68.145050,79.572956,-0.000540,0.030641,68.357976,16.200205,80.777597,0.135595,-40.001049,-0.000000,NaN,Inf,84.222568,-2.494778,1.002473,0.300785,0.227516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738178,68.390696,68.841671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463167,68.602193,14.523048,68.251864,-0.045497,0.033677,0.000000,14.338969,80.135641,-0.000197,68.465442,80.102250,68.631351,12.661349,68.706424,79.576819,68.116273,79.543435,-0.000539,0.030665,68.334321,16.152510,80.772562,0.135858,-40.001731,-0.000000,NaN,Inf,84.189833,-2.531369,1.001088,0.301854,0.227788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717487,68.386210,68.847401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697946,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448795,68.605220,14.409422,68.251864,-0.047055,0.033699,0.000000,14.343250,80.156266,-0.000083,68.460837,80.107668,68.641368,12.610494,68.708131,79.777489,68.118702,79.580854,-0.000540,0.030673,68.355756,16.129716,80.818449,0.135450,-40.000315,-0.000001,NaN,Inf,84.162315,-2.523982,1.004140,0.301216,0.228125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734984,68.401636,68.848166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444176,68.602193,14.425434,68.253792,-0.046616,0.033740,0.000000,14.341680,80.189999,-0.000186,68.446215,80.047945,68.605805,12.519041,68.709136,79.695245,68.115201,79.585161,-0.000539,0.030688,68.328293,16.176062,80.792405,0.135887,-40.001206,0.000000,NaN,Inf,84.204330,-2.499301,0.997275,0.301370,0.227811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714796,68.386428,68.838850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467412,68.603019,14.581857,68.254618,-0.044485,0.033734,0.000000,14.347246,80.174644,-0.000342,68.448540,80.176314,68.612519,12.646788,68.701304,79.708960,68.120869,79.545998,-0.000539,0.030702,68.351709,16.128133,80.761423,0.136094,-40.001547,0.000000,NaN,Inf,84.213838,-2.492679,0.998702,0.300218,0.227775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704887,68.401460,68.828725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458152,68.603019,14.474508,68.254618,-0.045022,0.033701,0.000000,14.346247,80.273015,-0.000255,68.455123,80.051050,68.632792,12.550850,68.707866,79.663141,68.116690,79.634455,-0.000539,0.030723,68.345072,16.169634,80.816224,0.136893,-40.001547,-0.000000,NaN,Inf,84.164360,-2.476539,1.000892,0.300986,0.227888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725577,68.403865,68.843247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426269,68.605220,14.460942,68.251589,-0.046771,0.033716,0.000000,14.342394,80.153449,-0.000354,68.443500,80.106649,68.620587,12.577828,68.700645,79.656192,68.108724,79.616890,-0.000540,0.030711,68.322266,16.197779,80.778761,0.136541,-40.001206,-0.000000,NaN,Inf,84.176743,-2.458470,1.001131,0.300632,0.228440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705060,68.378767,68.819081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459096,68.602193,14.526493,68.254618,-0.047988,0.033754,0.000000,14.342537,80.180885,-0.000460,68.457558,80.080964,68.635700,12.661981,68.725738,79.632051,68.153236,79.579161,-0.000540,0.030690,68.382655,16.175933,80.804030,0.137270,-40.000682,-0.000000,NaN,Inf,84.265496,-2.463223,1.002403,0.300525,0.227445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738043,68.413010,68.852345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459781,68.602744,14.427770,68.255169,-0.046721,0.033781,0.000000,14.341680,80.179212,-0.000332,68.462359,80.123154,68.626469,12.619527,68.718583,79.685955,68.111088,79.562470,-0.000541,0.030696,68.346944,16.129787,80.778700,0.136418,-40.000577,-0.000001,NaN,Inf,84.173355,-2.535060,1.004661,0.300479,0.227975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723825,68.405022,68.866319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429916,68.602744,14.518629,68.255169,-0.044927,0.033720,0.000000,14.341680,80.251778,-0.000216,68.443436,80.114707,68.629944,12.705495,68.682985,79.635106,68.132360,79.597241,-0.000542,0.030702,68.343702,16.243340,80.700873,0.137095,-40.001390,0.000000,NaN,Inf,84.172049,-2.505004,0.997786,0.300331,0.227571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710261,68.392285,68.831482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454503,68.605495,14.527940,68.254618,-0.044354,0.033677,0.000000,14.344106,80.122310,-0.000408,68.467791,80.135814,68.634406,12.663387,68.706570,79.672898,68.125292,79.623989,-0.000542,0.030708,68.360241,16.231982,80.782920,0.136315,-40.000892,-0.000001,NaN,Inf,84.253112,-2.501089,1.006148,0.299536,0.227636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718464,68.394255,68.851011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471085,68.604395,14.454239,68.254068,-0.046989,0.033708,0.000000,14.342822,80.214349,-0.000326,68.475526,80.122996,68.612117,12.595710,68.705890,79.609845,68.118946,79.597566,-0.000543,0.030720,68.357652,16.212976,80.750473,0.136790,-40.001338,-0.000001,NaN,Inf,84.189116,-2.474650,1.005081,0.301079,0.228186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710719,68.411451,68.843008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451873,68.603294,14.484581,68.254618,-0.048119,0.033735,0.000000,14.339968,80.164261,-0.000146,68.453670,80.078883,68.617082,12.631517,68.717507,79.633394,68.110236,79.547862,-0.000545,0.030706,68.341135,16.076222,80.774214,0.135762,-40.000839,-0.000000,NaN,Inf,84.150354,-2.449836,1.000063,0.301043,0.227615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702801,68.386069,68.845107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698239,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430117,68.604119,14.492772,68.251864,-0.046843,0.033698,0.000000,14.344963,80.171707,-0.000189,68.466901,80.094436,68.616512,12.678272,68.698647,79.754103,68.141442,79.590728,-0.000544,0.030701,68.335782,16.242192,80.757834,0.136296,-40.001206,-0.000000,NaN,Inf,84.194052,-2.514736,1.002263,0.300138,0.228311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706803,68.401713,68.840143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445765,68.604119,14.412540,68.251864,-0.045040,0.033703,0.000000,14.342679,80.240192,-0.000161,68.470334,80.059665,68.633635,12.665712,68.713697,79.595034,68.132842,79.593832,-0.000545,0.030708,68.345836,16.155072,80.777904,0.135953,-40.000708,-0.000001,NaN,Inf,84.253943,-2.514888,1.004342,0.301417,0.227932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699408,68.397225,68.837366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472182,68.602468,14.490770,68.248008,-0.044353,0.033712,0.000000,14.343821,80.128726,0.000031,68.473637,80.022634,68.620621,12.702415,68.704420,79.694289,68.135753,79.611134,-0.000546,0.030692,68.354106,16.193463,80.761914,0.136953,-40.001810,0.000000,NaN,Inf,84.211452,-2.504040,0.997700,0.301069,0.227287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708834,68.410396,68.839859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461667,68.604119,14.445181,68.246080,-0.046441,0.033692,0.000000,14.343107,80.108073,-0.000013,68.469944,80.055058,68.627466,12.682779,68.722490,79.671736,68.137854,79.601279,-0.000546,0.030701,68.331387,16.218676,80.825322,0.135922,-40.001101,-0.000000,NaN,Inf,84.138152,-2.494421,1.001284,0.300751,0.227927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701965,68.404357,68.840713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428963,68.605220,14.403892,68.241673,-0.047638,0.033762,0.000000,14.338826,80.159360,-0.000227,68.464360,80.025599,68.637898,12.580948,68.708401,79.717327,68.131814,79.627524,-0.000546,0.030718,68.332823,16.213739,80.772093,0.136838,-40.001206,0.000000,NaN,Inf,84.168309,-2.503659,0.998860,0.300781,0.227207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712398,68.404816,68.828860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444668,68.605220,14.465515,68.241673,-0.046056,0.033738,0.000000,14.341680,80.178068,-0.000014,68.462666,80.107073,68.641047,12.616917,68.730671,79.652219,68.160459,79.571612,-0.000546,0.030725,68.355108,16.191158,80.785063,0.136546,-40.001600,0.000000,NaN,Inf,84.258177,-2.478613,0.998262,0.300734,0.227534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698092,68.415449,68.844606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698092,-14.999695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472387,68.604395,14.397690,68.239745,-0.044070,0.033768,0.000000,14.345533,80.149887,-0.000075,68.473377,80.112875,68.625800,12.662857,68.722487,79.728760,68.139649,79.556529,-0.000547,0.030752,68.353432,16.237676,80.743558,0.137200,-40.001049,-0.000000,NaN,Inf,84.215530,-2.547752,1.001443,0.301117,0.227871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711105,68.410589,68.862451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441664,68.604670,14.444289,68.238643,-0.044294,0.033803,0.000000,14.349101,80.179278,-0.000285,68.480547,80.098250,68.639644,12.637551,68.731762,79.705436,68.128577,79.618537,-0.000547,0.030762,68.351518,16.109969,80.746473,0.136410,-40.001154,0.000001,NaN,Inf,84.138363,-2.537559,0.994839,0.301911,0.227589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712482,68.405315,68.858034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436964,68.604119,14.464589,68.235614,-0.046503,0.033812,0.000000,14.346532,80.229990,-0.000086,68.457105,80.081224,68.614011,12.682289,68.700717,79.675650,68.103717,79.649106,-0.000547,0.030758,68.344576,16.209138,80.709967,0.135973,-40.000865,-0.000000,NaN,Inf,84.223135,-2.481884,1.000182,0.300716,0.228496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694327,68.393806,68.833607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467531,68.604119,14.418193,68.233686,-0.047662,0.033812,0.000000,14.347103,80.095725,-0.000046,68.472748,80.136861,68.645701,12.609290,68.725767,79.733264,68.139847,79.643310,-0.000547,0.030762,68.332542,16.212990,80.786244,0.135322,-40.002491,-0.000000,NaN,Inf,84.235345,-2.434892,1.001913,0.300093,0.228240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732253,68.398904,68.848522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468640,68.604119,14.519235,68.233686,-0.045835,0.033832,0.000000,14.343393,80.188933,-0.000293,68.460777,80.151019,68.635485,12.536577,68.720120,79.641708,68.125295,79.632581,-0.000547,0.030762,68.368101,16.197958,80.762302,0.135942,-40.001206,0.000001,NaN,Inf,84.152410,-2.475217,0.996590,0.301473,0.228295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733673,68.398245,68.842705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445868,68.604945,14.464264,68.232309,-0.044571,0.033861,0.000000,14.345961,80.130212,-0.000245,68.478223,80.084389,68.629229,12.617120,68.727579,79.721202,68.123741,79.604787,-0.000549,0.030768,68.355392,16.145555,80.732402,0.135707,-40.000656,-0.000001,NaN,Inf,84.149404,-2.468432,1.003497,0.300957,0.227376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728663,68.406536,68.844892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427953,68.604395,14.487363,68.231482,-0.045692,0.033853,0.000000,14.344963,80.207337,0.000040,68.456910,80.046354,68.638937,12.623625,68.721079,79.663487,68.130547,79.647863,-0.000548,0.030785,68.341487,16.199199,80.733034,0.136068,-40.000682,-0.000000,NaN,Inf,84.211998,-2.487005,1.001273,0.301271,0.227571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705957,68.406687,68.846707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450380,68.603019,14.512071,68.231758,-0.047590,0.033920,0.000000,14.345819,80.201819,-0.000181,68.453891,80.153120,68.633272,12.634432,68.717075,79.655542,68.110875,79.606440,-0.000549,0.030810,68.342183,16.252729,80.768480,0.136029,-40.000682,-0.000001,NaN,Inf,84.260097,-2.462622,1.004118,0.300787,0.228700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691980,68.396030,68.841175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462988,68.604945,14.481255,68.228453,-0.048018,0.033958,0.000000,14.345248,80.110377,-0.000227,68.468274,80.101869,68.625397,12.680189,68.710860,79.689849,68.120788,79.613704,-0.000548,0.030802,68.352042,16.299745,80.775741,0.135719,-40.001416,-0.000001,NaN,Inf,84.197827,-2.472941,1.004269,0.301112,0.228307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708207,68.416837,68.843603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697946,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455782,68.604945,14.467695,68.228453,-0.045930,0.033921,0.000000,14.344106,80.235572,0.000058,68.466580,80.121681,68.629660,12.554092,68.720112,79.723422,68.147355,79.580078,-0.000547,0.030793,68.354066,16.292861,80.775089,0.135653,-40.000761,0.000001,NaN,Inf,84.147834,-2.426417,0.995484,0.300739,0.227992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723275,68.424427,68.857686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441811,68.603019,14.520565,68.227626,-0.044624,0.033928,0.000000,14.347674,80.196646,0.000010,68.462235,80.175442,68.639480,12.637755,68.724532,79.690808,68.139236,79.641269,-0.000547,0.030792,68.351781,16.251795,80.782083,0.134899,-40.001600,-0.000000,NaN,Inf,84.185099,-2.528515,1.000824,0.300812,0.228198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694448,68.415129,68.849573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433052,68.603569,14.401284,68.226800,-0.045626,0.033949,0.000000,14.343964,80.154201,-0.000101,68.456999,80.085153,68.619968,12.629967,68.717068,79.665911,68.133547,79.609645,-0.000547,0.030765,68.336200,16.221830,80.750146,0.134741,-40.000446,-0.000001,NaN,Inf,84.221086,-2.476085,1.005453,0.301247,0.228167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680337,68.398103,68.843887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698239,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458898,68.605220,14.452263,68.223770,-0.047539,0.033949,0.000000,14.344534,80.131400,0.000118,68.468644,80.138516,68.632741,12.594650,68.700332,79.725968,68.124072,79.580016,-0.000546,0.030752,68.346211,16.156599,80.736033,0.134773,-40.001075,0.000000,NaN,Inf,84.245420,-2.493293,0.997799,0.301546,0.228586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722201,68.410881,68.848130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465896,68.605220,14.418870,68.223770,-0.048647,0.033962,0.000000,14.343107,80.088133,0.000299,68.454262,80.042712,68.616642,12.610025,68.697945,79.721608,68.110417,79.592628,-0.000545,0.030781,68.335940,16.254777,80.765279,0.135697,-40.000997,0.000000,NaN,Inf,84.176922,-2.505277,0.999541,0.301092,0.227956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686984,68.413483,68.842795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437992,68.604119,14.429511,68.222669,-0.046545,0.034014,0.000000,14.341823,80.098943,0.000016,68.479921,80.108515,68.637813,12.620812,68.720786,79.690172,68.138756,79.593302,-0.000546,0.030778,68.352544,16.189168,80.840027,0.135509,-40.000184,0.000000,NaN,Inf,84.157944,-2.482487,0.996749,0.301438,0.227905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686963,68.412214,68.847847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456659,68.604119,14.502867,68.223770,-0.044573,0.034029,0.000000,14.342394,80.172244,0.000095,68.483223,80.057593,68.620008,12.574565,68.717524,79.664015,68.138756,79.565469,-0.000546,0.030801,68.350477,16.285405,80.700118,0.135477,-40.000970,0.000000,NaN,Inf,84.232553,-2.510337,0.999413,0.301193,0.228049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701156,68.439715,68.852417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698019,-14.999675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470632,68.603569,14.391960,68.224321,-0.045825,0.034012,0.000000,14.344106,80.116753,0.000232,68.467407,80.026980,68.611543,12.596179,68.709472,79.702723,68.105362,79.657617,-0.000547,0.030820,68.342491,16.174878,80.811636,0.135224,-40.000892,-0.000000,NaN,Inf,84.244217,-2.487506,1.000547,0.300498,0.228178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668171,68.403809,68.834004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454090,68.603844,14.458217,68.222944,-0.047791,0.034040,0.000000,14.342251,80.124704,-0.000024,68.464148,80.062323,68.630067,12.617977,68.725092,79.770623,68.124117,79.645151,-0.000546,0.030818,68.343361,16.192385,80.687086,0.135143,-40.001023,0.000001,NaN,Inf,84.143454,-2.430375,0.994563,0.301052,0.227685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669241,68.415689,68.849006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433582,68.603844,14.419970,68.222944,-0.047298,0.034022,0.000000,14.340396,80.176130,-0.000006,68.456761,80.044387,68.611585,12.641896,68.712424,79.708629,68.127903,79.575061,-0.000545,0.030803,68.329760,16.147538,80.679846,0.134092,-40.000708,-0.000000,NaN,Inf,84.188587,-2.458155,1.000286,0.301937,0.228198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638289,68.391379,68.817471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443822,68.604670,14.424997,68.222669,-0.045481,0.034008,0.000000,14.342965,80.210405,0.000146,68.461107,80.180317,68.636954,12.635982,68.720758,79.638672,68.142674,79.474135,-0.000544,0.030823,68.359748,16.167829,80.783247,0.134751,-40.000813,0.000000,NaN,Inf,84.244255,-2.512698,0.999057,0.301034,0.228156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680285,68.400545,68.858410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454750,68.604395,14.501769,68.219914,-0.044348,0.033991,0.000000,14.340681,80.198152,-0.000012,68.443769,80.051170,68.623043,12.603520,68.708921,79.684956,68.111075,79.554615,-0.000544,0.030833,68.335767,16.136829,80.738053,0.133965,-40.000865,0.000000,NaN,Inf,84.217278,-2.600615,0.998697,0.301469,0.227705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657645,68.410741,68.837635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449823,68.603569,14.414549,68.221016,-0.046697,0.033994,0.000000,14.338541,80.164468,-0.000195,68.459543,80.042207,68.642988,12.649828,68.720558,79.662443,68.137357,79.562269,-0.000543,0.030835,68.357768,16.238888,80.796771,0.134730,-40.001547,-0.000000,NaN,Inf,84.187348,-2.510682,1.003253,0.300345,0.227871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675514,68.430278,68.851435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433622,68.602744,14.402592,68.221567,-0.048471,0.034031,0.000000,14.344534,80.169808,-0.000069,68.445660,80.069967,68.633145,12.603785,68.704478,79.642524,68.140836,79.595524,-0.000543,0.030830,68.340968,16.237661,80.694590,0.134757,-40.000997,0.000000,NaN,Inf,84.199891,-2.531418,0.997559,0.301284,0.227709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656527,68.422510,68.860313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448008,68.602744,14.520624,68.221567,-0.047280,0.034052,0.000000,14.348102,80.158830,-0.000215,68.469646,80.109271,68.655824,12.673092,68.716356,79.627023,68.111360,79.494944,-0.000544,0.030812,68.347214,16.179038,80.709416,0.135611,-40.000629,-0.000001,NaN,Inf,84.234235,-2.528826,1.004939,0.301783,0.227859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636402,68.418593,68.854956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697652,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471153,68.602744,14.476429,68.222944,-0.045284,0.034076,0.000000,14.343250,80.146950,-0.000389,68.448115,79.998185,68.624548,12.612451,68.712505,79.715231,68.129589,79.577589,-0.000543,0.030806,68.355419,16.105431,80.740296,0.134169,-40.000970,-0.000001,NaN,Inf,84.203988,-2.554214,1.005026,0.302331,0.228133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659981,68.423886,68.853644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698019,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465994,68.604670,14.529801,68.222393,-0.044084,0.034032,0.000000,14.340681,80.201585,-0.000239,68.457523,80.073749,68.623343,12.667955,68.695088,79.798389,68.136154,79.612402,-0.000542,0.030805,68.350370,16.186877,80.724511,0.134472,-40.001311,-0.000000,NaN,Inf,84.141217,-2.512552,1.000365,0.300836,0.228341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641737,68.406052,68.838599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439624,68.605220,14.536788,68.222944,-0.046518,0.034022,0.000000,14.344963,80.171544,-0.000116,68.464411,80.111005,68.638673,12.637001,68.720815,79.686956,68.131034,79.557754,-0.000543,0.030831,68.356442,16.165068,80.657002,0.133320,-40.001023,-0.000001,NaN,Inf,84.157127,-2.493902,1.004411,0.301631,0.228198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647094,68.403513,68.834728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436924,68.605220,14.425254,68.222944,-0.047993,0.033988,0.000000,14.344820,80.153750,-0.000365,68.457394,80.094293,68.610503,12.680087,68.718824,79.735055,68.123134,79.561366,-0.000541,0.030839,68.328326,16.193970,80.749207,0.133847,-40.001154,-0.000001,NaN,Inf,84.229224,-2.528368,1.006729,0.302095,0.228605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633882,68.413162,68.839299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453103,68.604119,14.486098,68.223495,-0.047962,0.033957,0.000000,14.343821,80.182006,-0.000325,68.464476,80.022634,68.632569,12.666691,68.711384,79.637736,68.132347,79.585179,-0.000541,0.030851,68.337488,16.199698,80.758324,0.133139,-40.000551,0.000000,NaN,Inf,84.236556,-2.517851,0.999192,0.301598,0.227952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672159,68.399900,68.848921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447358,68.601368,14.393683,68.221291,-0.045746,0.033945,0.000000,14.339682,80.172638,-0.000068,68.444075,80.087532,68.620714,12.597465,68.724881,79.619907,68.123441,79.587081,-0.000540,0.030837,68.341449,16.180792,80.881776,0.134098,-40.001075,-0.000000,NaN,Inf,84.191540,-2.509813,1.002283,0.301821,0.227727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649082,68.401759,68.840436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459632,68.602468,14.414171,68.219363,-0.044464,0.033873,0.000000,14.340253,80.154413,-0.000133,68.457937,80.028975,68.619379,12.589227,68.701930,79.729021,68.123266,79.554677,-0.000540,0.030842,68.345410,16.132955,80.727999,0.133463,-40.001049,0.000001,NaN,Inf,84.204376,-2.499529,0.996285,0.301319,0.227943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636525,68.397513,68.839846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437230,68.602193,14.502026,68.219914,-0.046410,0.033891,0.000000,14.342537,80.114203,-0.000165,68.456678,80.043766,68.626748,12.588737,68.713875,79.746788,68.131145,79.540963,-0.000541,0.030825,68.348283,16.157719,80.707440,0.134258,-40.000970,0.000000,NaN,Inf,84.172177,-2.522828,0.996856,0.300728,0.228104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659273,68.409875,68.831515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431432,68.602193,14.406369,68.219914,-0.047790,0.033899,0.000000,14.343393,80.175531,0.000092,68.451833,80.046734,68.634860,12.544570,68.728639,79.643012,68.118365,79.626541,-0.000542,0.030812,68.349219,16.206162,80.759038,0.133838,-40.001547,-0.000000,NaN,Inf,84.181827,-2.505014,1.001172,0.300780,0.227953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661151,68.419653,68.839519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452347,68.604395,14.421893,68.219639,-0.047635,0.033941,0.000000,14.340967,80.133553,0.000040,68.464999,80.099862,68.629458,12.678844,68.716585,79.707896,68.134537,79.625257,-0.000542,0.030802,68.344214,16.153688,80.682538,0.133691,-40.000970,0.000000,NaN,Inf,84.248445,-2.465876,0.998263,0.300740,0.227603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664892,68.404271,68.844462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469330,68.604670,14.470148,68.218262,-0.045453,0.033944,0.000000,14.341395,80.144768,-0.000212,68.482880,80.005914,68.631732,12.637675,68.727589,79.672632,68.110969,79.639398,-0.000541,0.030815,68.348479,16.095699,80.732730,0.133157,-40.001233,0.000000,NaN,Inf,84.193866,-2.482977,0.997893,0.300686,0.227409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667997,68.397400,68.857474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
