OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
7:52:16 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.436411,68.604945,14.466338,68.210274,-0.043778,0.033509,0.000000,14.344963,80.150297,-0.000262,68.471999,80.055938,68.652306,12.631292,68.718657,79.637736,68.143666,79.560855,-0.000542,0.030922,68.372312,16.102548,80.794382,0.137864,-40.001285,-0.000000,NaN,Inf,84.176529,-2.486434,1.002881,0.301533,0.228266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758805,68.416736,68.860648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438681,68.604395,14.476567,68.210274,-0.046075,0.033570,0.000000,14.344249,80.198288,-0.000213,68.459180,80.127834,68.654821,12.620301,68.708287,79.646964,68.130755,79.574180,-0.000542,0.030923,68.378905,16.181748,80.757774,0.137973,-40.001364,-0.000000,NaN,Inf,84.237674,-2.538752,1.002073,0.300685,0.227421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779189,68.403455,68.853147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470724,68.604670,14.403864,68.208622,-0.046793,0.033623,0.000000,14.340396,80.184792,-0.000390,68.485469,80.094743,68.639096,12.602419,68.736202,79.667558,68.151828,79.629910,-0.000541,0.030946,68.381255,16.127847,80.777579,0.137537,-40.000629,-0.000000,NaN,Inf,84.230960,-2.516187,1.002624,0.301134,0.227308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797538,68.420149,68.861741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457126,68.604945,14.499170,68.210550,-0.046230,0.033681,0.000000,14.344106,80.188829,-0.000469,68.457942,80.074737,68.633454,12.643649,68.698967,79.671920,68.124518,79.640150,-0.000542,0.030949,68.363193,16.172252,80.709336,0.137573,-40.001574,0.000001,NaN,Inf,84.144304,-2.496900,0.995380,0.300820,0.227738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761146,68.407853,68.856056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432973,68.604395,14.442941,68.211927,-0.043727,0.033732,0.000000,14.348245,80.168942,-0.000261,68.450012,79.977027,68.621950,12.668668,68.709906,79.676874,68.131499,79.634984,-0.000542,0.030947,68.349876,16.075637,80.737459,0.136455,-40.001810,-0.000000,NaN,Inf,84.181452,-2.462176,1.002908,0.300660,0.228345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743824,68.411310,68.828545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442369,68.604395,14.386866,68.212478,-0.043358,0.033781,0.000000,14.338398,80.130494,-0.000346,68.470912,80.122633,68.632295,12.600258,68.719838,79.690659,68.128435,79.611262,-0.000542,0.030923,68.365021,16.152596,80.755838,0.136437,-40.001338,-0.000000,NaN,Inf,84.246460,-2.472898,1.000691,0.300970,0.227431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772453,68.424569,68.856230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461241,68.604395,14.481327,68.212478,-0.046046,0.033785,0.000000,14.343107,80.203193,-0.000420,68.467957,80.116946,68.630065,12.633678,68.714698,79.687219,68.130448,79.599974,-0.000542,0.030944,68.357513,16.161408,80.786327,0.136027,-40.000997,-0.000001,NaN,Inf,84.254014,-2.482210,1.005256,0.301569,0.227628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774794,68.420259,68.836636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442626,68.603294,14.461743,68.213579,-0.046739,0.033816,0.000000,14.341966,80.110036,-0.000258,68.456921,80.175419,68.612457,12.558151,68.702073,79.604100,68.126400,79.599975,-0.000542,0.030936,68.356382,16.204407,80.738195,0.136483,-40.000813,-0.000000,NaN,Inf,84.169740,-2.497198,1.001389,0.300928,0.227590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775055,68.406386,68.827604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438698,68.602744,14.495396,68.216609,-0.046128,0.033784,0.000000,14.340824,80.143707,-0.000224,68.464851,80.072105,68.636078,12.596486,68.707827,79.687707,68.133140,79.635562,-0.000540,0.030944,68.363085,16.213931,80.733627,0.135855,-40.001338,-0.000000,NaN,Inf,84.219148,-2.493150,1.001324,0.302091,0.228534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770003,68.421287,68.849298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432878,68.605495,14.483485,68.215507,-0.043498,0.033800,0.000000,14.341823,80.222829,-0.000281,68.474693,80.073753,68.644959,12.556377,68.706319,79.599882,68.135985,79.588405,-0.000540,0.030951,68.366327,16.163077,80.753879,0.136337,-40.001154,-0.000001,NaN,Inf,84.229262,-2.474119,1.003927,0.300407,0.227380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756029,68.429756,68.835105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455674,68.605495,14.394548,68.215507,-0.042707,0.033794,0.000000,14.346818,80.166535,-0.000212,68.463612,80.059418,68.622824,12.570996,68.707871,79.672676,68.123577,79.555038,-0.000539,0.030966,68.357296,16.155601,80.823485,0.135672,-40.000865,-0.000001,NaN,Inf,84.247818,-2.511114,1.003506,0.301615,0.228378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744698,68.420915,68.856362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453473,68.604395,14.459781,68.213855,-0.045139,0.033820,0.000000,14.341109,80.164259,-0.000047,68.457790,80.119984,68.629058,12.570997,68.691244,79.612696,68.118960,79.588997,-0.000539,0.030957,68.348983,16.224391,80.807008,0.136119,-40.001101,0.000001,NaN,Inf,84.185941,-2.522878,0.995772,0.300556,0.227758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746360,68.422578,68.843022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432128,68.604670,14.389549,68.214681,-0.046516,0.033769,0.000000,14.342679,80.128565,-0.000117,68.459680,80.111483,68.627591,12.611717,68.698091,79.756546,68.107975,79.582405,-0.000537,0.030977,68.347156,16.151954,80.847573,0.135337,-40.001547,-0.000000,NaN,Inf,84.190811,-2.493658,1.000436,0.301445,0.228619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746141,68.417785,68.842847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449867,68.602744,14.483231,68.213579,-0.046014,0.033820,0.000000,14.343535,80.158840,-0.000168,68.457899,80.022024,68.618406,12.520244,68.712180,79.711442,68.134038,79.525474,-0.000537,0.030986,68.351987,16.124751,80.733239,0.136195,-40.001338,0.000000,NaN,Inf,84.249030,-2.487449,0.997050,0.301267,0.227441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757733,68.417742,68.858505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464002,68.603569,14.516268,68.214406,-0.043413,0.033797,0.000000,14.342394,80.116185,0.000045,68.471804,80.121106,68.632141,12.608169,68.722594,79.733607,68.131828,79.565143,-0.000537,0.030961,68.368395,16.197615,80.720187,0.135584,-40.001023,-0.000000,NaN,Inf,84.210175,-2.542509,1.002310,0.301667,0.227631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766897,68.413606,68.855881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457936,68.603569,14.394917,68.214406,-0.042628,0.033736,0.000000,14.346818,80.130252,-0.000035,68.476953,80.086220,68.633146,12.593507,68.710298,79.697612,68.099177,79.634210,-0.000537,0.030948,68.339648,16.181691,80.744842,0.135907,-40.000787,-0.000001,NaN,Inf,84.161427,-2.523808,1.003614,0.301488,0.228051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736320,68.383017,68.850261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431231,68.603019,14.440028,68.216609,-0.045084,0.033699,0.000000,14.344963,80.131992,-0.000187,68.457443,80.111167,68.635572,12.581375,68.701086,79.694453,68.121105,79.603461,-0.000537,0.030969,68.361040,16.124865,80.834193,0.134312,-40.000708,0.000001,NaN,Inf,84.177879,-2.441136,0.995641,0.300594,0.227124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741240,68.412051,68.830207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435950,68.604395,14.388765,68.216885,-0.046437,0.033676,0.000000,14.339682,80.156948,0.000098,68.467394,80.115471,68.615256,12.585067,68.682010,79.728125,68.107012,79.617770,-0.000537,0.030982,68.354468,16.287124,80.785839,0.135239,-40.000656,-0.000000,NaN,Inf,84.249814,-2.485329,1.000610,0.301286,0.227775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717598,68.390062,68.821109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461175,68.603294,14.375502,68.217711,-0.045187,0.033672,0.000000,14.340681,80.146179,0.000060,68.481342,80.030540,68.641807,12.574973,68.720209,79.688379,68.146424,79.613382,-0.000538,0.030980,68.369679,16.171781,80.728753,0.135183,-40.000839,0.000000,NaN,Inf,84.238374,-2.460874,0.996731,0.300561,0.228041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734177,68.436580,68.853017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458414,68.603294,14.480967,68.217711,-0.043236,0.033722,0.000000,14.341395,80.134308,-0.000179,68.465721,80.138463,68.650359,12.573403,68.719619,79.719243,68.127780,79.616054,-0.000537,0.030991,68.373052,16.210400,80.780046,0.135998,-40.000656,0.000001,NaN,Inf,84.168818,-2.503463,0.994076,0.300402,0.227849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752287,68.413125,68.843526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428447,68.605770,14.434005,68.220465,-0.043374,0.033708,0.000000,14.340539,80.136721,-0.000217,68.479408,80.101383,68.651386,12.605172,68.710254,79.679598,68.136992,79.579122,-0.000537,0.031003,68.371877,16.156542,80.792242,0.135501,-40.000813,-0.000000,NaN,Inf,84.176308,-2.482884,1.001560,0.300272,0.226605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755808,68.423299,68.848577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441602,68.603294,14.428490,68.219088,-0.046381,0.033676,0.000000,14.345105,80.159429,-0.000179,68.480191,80.144285,68.634173,12.591142,68.701349,79.632827,68.133207,79.576016,-0.000537,0.031012,68.381757,16.189332,80.711803,0.136551,-40.000761,-0.000000,NaN,Inf,84.260131,-2.518846,1.000385,0.299855,0.226535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741087,68.411067,68.841886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452950,68.603294,14.494667,68.219914,-0.046998,0.033717,0.000000,14.339112,80.148695,-0.000403,68.449904,80.060158,68.615889,12.566226,68.689710,79.626344,68.098543,79.591897,-0.000538,0.031012,68.325373,16.120983,80.879574,0.136448,-40.001574,-0.000001,NaN,Inf,84.269675,-2.530596,1.004626,0.300413,0.226760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724049,68.384044,68.829267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450499,68.605495,14.391538,68.222118,-0.045102,0.033741,0.000000,14.338398,80.116112,-0.000424,68.467176,80.074064,68.641784,12.594386,68.701064,79.611126,68.127167,79.607507,-0.000537,0.030994,68.357972,16.247278,80.803318,0.136829,-40.001075,-0.000000,NaN,Inf,84.191129,-2.471143,1.002886,0.300793,0.226495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732076,68.405793,68.825877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442138,68.605495,14.496623,68.222118,-0.043110,0.033715,0.000000,14.345248,80.127865,-0.000145,68.474650,80.131595,68.634128,12.591285,68.710033,79.680559,68.138437,79.576649,-0.000538,0.030971,68.366284,16.189147,80.796299,0.135780,-40.001023,0.000001,NaN,Inf,84.199979,-2.488461,0.995920,0.300626,0.226928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740627,68.409774,68.834647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429364,68.606046,14.484660,68.224046,-0.043446,0.033722,0.000000,14.340539,80.099457,-0.000226,68.481320,80.110479,68.623632,12.605335,68.710342,79.703393,68.121040,79.597568,-0.000537,0.030978,68.349398,16.236291,80.731710,0.135776,-40.001652,-0.000001,NaN,Inf,84.222674,-2.522081,1.003773,0.300877,0.226909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741766,68.420060,68.843854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451254,68.603844,14.439323,68.222944,-0.046274,0.033735,0.000000,14.350528,80.156026,-0.000320,68.469936,80.061504,68.627940,12.606353,68.714651,79.627167,68.135767,79.576379,-0.000536,0.030958,68.359081,16.240209,80.687857,0.135189,-40.000184,-0.000001,NaN,Inf,84.257914,-2.489532,1.003832,0.302576,0.228341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723634,68.410235,68.845691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459027,68.605495,14.499752,68.223770,-0.046882,0.033694,0.000000,14.346532,80.059198,-0.000121,68.465721,80.143925,68.627655,12.634330,68.708547,79.623660,68.124869,79.584463,-0.000536,0.030938,68.347417,16.224234,80.743904,0.135893,-40.001128,0.000000,NaN,Inf,84.196282,-2.519608,0.999174,0.301998,0.228481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722933,68.401220,68.845188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439369,68.605495,14.395791,68.223770,-0.046212,0.033675,0.000000,14.344249,80.089602,-0.000110,68.473368,80.141966,68.618426,12.526993,68.710122,79.613554,68.128414,79.627397,-0.000536,0.030920,68.347635,16.197009,80.725631,0.135893,-40.001154,-0.000000,NaN,Inf,84.176846,-2.502853,1.002817,0.302205,0.228517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728664,68.406953,68.855794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435101,68.602193,14.462406,68.225974,-0.043362,0.033714,0.000000,14.340539,80.166793,-0.000289,68.481038,80.167332,68.624046,12.628010,68.690387,79.678620,68.133229,79.603282,-0.000535,0.030904,68.348701,16.154573,80.764505,0.136378,-40.000603,0.000000,NaN,Inf,84.230191,-2.475307,0.996982,0.302370,0.228324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732206,68.399272,68.851464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460907,68.603569,14.502140,68.226525,-0.043536,0.033699,0.000000,14.344249,80.181781,-0.000073,68.454988,80.089824,68.629537,12.579030,68.700452,79.748174,68.123206,79.554755,-0.000535,0.030912,68.342456,16.191758,80.785511,0.136360,-40.001442,-0.000000,NaN,Inf,84.226077,-2.494276,1.001891,0.302040,0.227571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729802,68.401440,68.837293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447962,68.605220,14.383336,68.227351,-0.046334,0.033658,0.000000,14.347531,80.191110,-0.000063,68.470653,80.082223,68.639245,12.606292,68.703929,79.693273,68.147716,79.596235,-0.000534,0.030898,68.357733,16.219490,80.783572,0.135808,-40.001128,-0.000000,NaN,Inf,84.169820,-2.522712,1.002851,0.301164,0.227395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740757,68.424456,68.866773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426497,68.604670,14.449997,68.231758,-0.046919,0.033629,0.000000,14.346818,80.146595,-0.000187,68.480343,80.120332,68.630387,12.541470,68.709616,79.680173,68.121303,79.583769,-0.000535,0.030925,68.324437,16.188747,80.777311,0.136387,-40.001128,0.000001,NaN,Inf,84.206591,-2.517173,0.995527,0.301576,0.227558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721509,68.408941,68.848687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441444,68.604670,14.383645,68.231758,-0.044446,0.033576,0.000000,14.339112,80.136928,-0.000057,68.457379,80.107265,68.588833,12.587922,68.697563,79.657636,68.091935,79.660784,-0.000534,0.030905,68.343196,16.210086,80.686557,0.136188,-40.000708,-0.000000,NaN,Inf,84.264326,-2.499791,1.001629,0.300504,0.227663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706965,68.383168,68.851749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467277,68.603844,14.458946,68.232859,-0.043740,0.033503,0.000000,14.343964,80.187216,0.000130,68.463875,80.117153,68.637999,12.670422,68.717231,79.678460,68.133405,79.680328,-0.000534,0.030891,68.348463,16.162264,80.804478,0.136796,-40.001023,0.000001,NaN,Inf,84.223733,-2.414657,0.995998,0.301403,0.227204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756133,68.393692,68.849563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449383,68.602468,14.447567,68.234787,-0.043533,0.033468,0.000000,14.345248,80.149275,-0.000099,68.439433,80.136468,68.612823,12.564695,68.679992,79.599070,68.105875,79.654351,-0.000534,0.030884,68.326462,16.175691,80.779330,0.137139,-40.000787,0.000000,NaN,Inf,84.152824,-2.441982,0.999424,0.301545,0.227795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741346,68.382640,68.820389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435161,68.604670,14.379698,68.232309,-0.046353,0.033444,0.000000,14.341680,80.207813,-0.000255,68.480517,80.160352,68.640621,12.646280,68.706137,79.633639,68.136862,79.625155,-0.000533,0.030898,68.352728,16.171303,80.789795,0.137898,-40.001338,0.000000,NaN,Inf,84.199982,-2.433254,0.999874,0.300554,0.227436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740887,68.401720,68.854264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452640,68.604670,14.473160,68.235889,-0.046891,0.033417,0.000000,14.345391,80.134054,-0.000087,68.476542,80.102661,68.635241,12.516226,68.716966,79.579492,68.141174,79.632293,-0.000531,0.030886,68.360737,16.250988,80.791384,0.137862,-40.001495,0.000001,NaN,Inf,84.240791,-2.485376,0.996158,0.300814,0.227318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772906,68.413798,68.842368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451554,68.604670,14.394388,68.235889,-0.044295,0.033453,0.000000,14.342108,80.117370,-0.000344,68.475456,80.110100,68.635348,12.559598,68.714164,79.755812,68.118459,79.657088,-0.000532,0.030858,68.350139,16.249839,80.861360,0.138272,-40.000498,-0.000001,NaN,Inf,84.265192,-2.441974,1.005192,0.300430,0.226906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761794,68.408917,68.840028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463366,68.603844,14.409003,68.231482,-0.043779,0.033385,0.000000,14.349101,80.125834,-0.000462,68.470785,80.140483,68.630886,12.610635,68.717182,79.683108,68.129970,79.578869,-0.000533,0.030884,68.366961,16.273734,80.799826,0.137337,-40.001049,0.000001,NaN,Inf,84.196292,-2.443856,0.996044,0.300032,0.226825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754838,68.401958,68.847792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440106,68.603294,14.478271,68.232309,-0.045454,0.033326,0.000000,14.347674,80.159382,-0.000255,68.473132,80.030548,68.639852,12.580008,68.695807,79.653975,68.133997,79.561934,-0.000534,0.030900,68.354013,16.162200,80.793993,0.137675,-40.000761,0.000001,NaN,Inf,84.163428,-2.512006,0.996241,0.300696,0.227296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765882,68.415085,68.843506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435048,68.603844,14.418714,68.235338,-0.047493,0.033330,0.000000,14.345533,80.186497,-0.000210,68.470742,80.083474,68.635435,12.580478,68.705106,79.662917,68.126601,79.534165,-0.000535,0.030877,68.358235,16.270658,80.808658,0.137084,-40.001626,-0.000000,NaN,Inf,84.225989,-2.528301,1.002643,0.301554,0.227733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753570,68.415240,68.845671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443430,68.603844,14.527283,68.235338,-0.048057,0.033311,0.000000,14.348245,80.150474,-0.000461,68.460531,80.092358,68.619601,12.570139,68.710466,79.664487,68.126294,79.602336,-0.000536,0.030862,68.341805,16.146362,80.790812,0.138244,-40.001862,0.000000,NaN,Inf,84.240275,-2.541027,0.998868,0.300962,0.227570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766408,68.394825,68.849520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464203,68.604395,14.478396,68.236440,-0.045358,0.033288,0.000000,14.343250,80.188790,-0.000398,68.479541,80.076480,68.641384,12.588635,68.711056,79.764288,68.144195,79.572692,-0.000536,0.030857,68.344308,16.243925,80.814696,0.137634,-40.000446,-0.000001,NaN,Inf,84.217514,-2.491334,1.005806,0.300318,0.227126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770738,68.429921,68.851204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465971,68.604945,14.471968,68.235614,-0.044092,0.033275,0.000000,14.350100,80.123074,-0.000145,68.460010,80.070822,68.633839,12.571668,68.696442,79.706435,68.117454,79.616597,-0.000537,0.030844,68.347899,16.187599,80.819262,0.138156,-40.001259,-0.000000,NaN,Inf,84.161709,-2.530705,1.000981,0.300661,0.226958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748648,68.416552,68.868109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432888,68.605495,14.523986,68.239194,-0.045644,0.033242,0.000000,14.343964,80.119552,-0.000353,68.465072,80.091488,68.645189,12.642854,68.724007,79.644560,68.128789,79.608665,-0.000537,0.030833,68.340152,16.204928,80.761404,0.136818,-40.001180,-0.000000,NaN,Inf,84.157464,-2.472165,1.000415,0.301103,0.227885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763739,68.422919,68.838717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458020,68.603569,14.474754,68.242775,-0.047634,0.033253,0.000000,14.346247,80.165637,-0.000289,68.473698,80.089548,68.629420,12.612675,68.712390,79.567473,68.125004,79.602787,-0.000537,0.030830,68.333493,16.184895,80.798114,0.136901,-40.000813,-0.000001,NaN,Inf,84.252831,-2.490587,1.006313,0.301157,0.228074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740074,68.399244,68.844076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474998,68.603569,14.519724,68.242775,-0.048192,0.033280,0.000000,14.347817,80.194174,-0.000032,68.472611,80.022244,68.645100,12.580314,68.711033,79.688180,68.119336,79.560118,-0.000537,0.030854,68.350185,16.181870,80.764931,0.136193,-40.001023,-0.000000,NaN,Inf,84.177650,-2.489716,1.001157,0.300631,0.227174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770715,68.404123,68.835088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456696,68.603844,14.519092,68.245529,-0.045431,0.033304,0.000000,14.343250,80.174735,-0.000161,68.484257,80.107018,68.640290,12.613756,68.715781,79.634231,68.138134,79.650558,-0.000536,0.030824,68.371358,16.181570,80.750901,0.137058,-40.001416,-0.000000,NaN,Inf,84.131620,-2.514956,1.003090,0.302113,0.228895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750113,68.405130,68.857613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439990,68.603569,14.521228,68.248008,-0.044169,0.033367,0.000000,14.346247,80.111703,-0.000378,68.485604,80.100269,68.638036,12.580702,68.724334,79.735993,68.146143,79.567363,-0.000536,0.030824,68.344179,16.180792,80.779350,0.136140,-40.001652,-0.000001,NaN,Inf,84.181518,-2.468257,1.004316,0.300196,0.227303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745366,68.416594,68.856891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429285,68.604945,14.493646,68.248834,-0.044695,0.033340,0.000000,14.342394,80.123703,-0.000073,68.457186,80.118669,68.632636,12.637369,68.702721,79.686832,68.124173,79.608402,-0.000535,0.030825,68.349205,16.228465,80.750534,0.136475,-40.000865,-0.000001,NaN,Inf,84.226579,-2.536514,1.005626,0.301132,0.227391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766976,68.409944,68.839090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443600,68.604945,14.418505,68.248834,-0.047439,0.033311,0.000000,14.342251,80.074202,-0.000047,68.467811,80.092049,68.615925,12.708512,68.697644,79.661916,68.114085,79.638948,-0.000534,0.030821,68.350751,16.222415,80.770786,0.135985,-40.000629,-0.000001,NaN,Inf,84.257027,-2.484819,1.004460,0.301091,0.227132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731981,68.403204,68.831917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461092,68.601093,14.474703,68.249936,-0.047085,0.033312,0.000000,14.344106,80.151075,-0.000326,68.452711,80.042412,68.630186,12.607435,68.716482,79.712176,68.118002,79.604401,-0.000533,0.030800,68.350512,16.241171,80.784226,0.136379,-40.001574,0.000000,NaN,Inf,84.218154,-2.452612,0.998263,0.300087,0.227293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735853,68.410819,68.855776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433345,68.603844,14.519008,68.253241,-0.044213,0.033325,0.000000,14.343535,80.096243,-0.000073,68.459468,80.142228,68.640157,12.589573,68.714402,79.712094,68.132292,79.641702,-0.000532,0.030797,68.376299,16.211884,80.759018,0.135789,-40.000839,-0.000000,NaN,Inf,84.166841,-2.481546,1.000941,0.300947,0.227913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754136,68.424121,68.864240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423178,68.604119,14.408303,68.252415,-0.043769,0.033273,0.000000,14.337827,80.144142,-0.000035,68.459946,80.136682,68.632875,12.614206,68.708364,79.647388,68.136515,79.561392,-0.000532,0.030781,68.341219,16.147595,80.711541,0.135799,-40.000892,0.000001,NaN,Inf,84.216049,-2.493737,0.995891,0.301132,0.228121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738543,68.400207,68.848100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444751,68.604119,14.480802,68.252415,-0.046594,0.033199,0.000000,14.345533,80.139427,-0.000311,68.466377,80.133342,68.651201,12.569711,68.720045,79.696979,68.140914,79.654800,-0.000533,0.030782,68.357171,16.216015,80.838027,0.135634,-40.001101,0.000000,NaN,Inf,84.272796,-2.531212,0.998969,0.300969,0.227620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711988,68.406900,68.845017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465491,68.604119,14.426842,68.252415,-0.047798,0.033186,0.000000,14.342965,80.171344,-0.000381,68.473699,80.097799,68.624826,12.579703,68.726500,79.650407,68.127500,79.569795,-0.000532,0.030798,68.362024,16.179643,80.806905,0.136619,-40.001154,-0.000000,NaN,Inf,84.214204,-2.467966,1.002496,0.300937,0.228028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725090,68.405873,68.862775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441679,68.603019,14.432166,68.254894,-0.047098,0.033181,0.000000,14.347674,80.135194,-0.000073,68.475263,80.193310,68.639457,12.604314,68.728665,79.679237,68.151111,79.619395,-0.000533,0.030784,68.347879,16.199777,80.787467,0.136152,-40.001259,0.000000,NaN,Inf,84.157941,-2.516109,0.997328,0.300653,0.227871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726424,68.420094,68.866011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453379,68.603294,14.485160,68.252140,-0.044236,0.033149,0.000000,14.346818,80.146268,-0.000216,68.462640,80.087195,68.629068,12.665120,68.707050,79.699894,68.124261,79.547203,-0.000532,0.030779,68.346399,16.218612,80.859706,0.136286,-40.001049,0.000000,NaN,Inf,84.221443,-2.503796,0.999341,0.300165,0.227319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716451,68.405128,68.851644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458107,68.604119,14.406162,68.253792,-0.043869,0.033186,0.000000,14.343678,80.158165,-0.000343,68.451299,80.001374,68.629571,12.624624,68.719192,79.619013,68.132796,79.614257,-0.000531,0.030781,68.350338,16.260270,80.781350,0.135519,-40.001285,-0.000000,NaN,Inf,84.189966,-2.529239,1.002199,0.300866,0.227998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719031,68.418934,68.845630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456196,68.604119,14.477322,68.253792,-0.045576,0.033221,0.000000,14.348816,80.240282,-0.000129,68.473547,80.189579,68.613715,12.546730,68.716217,79.680052,68.106142,79.585603,-0.000531,0.030767,68.345333,16.150707,80.788935,0.135985,-40.000656,0.000001,NaN,Inf,84.177965,-2.489203,0.996407,0.300727,0.227329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713563,68.410970,68.843509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429822,68.603569,14.439044,68.251864,-0.047725,0.033142,0.000000,14.344963,80.128233,-0.000095,68.472005,80.077055,68.655772,12.679577,68.726280,79.714173,68.116646,79.533921,-0.000531,0.030769,68.360327,16.290271,80.820977,0.135575,-40.000262,-0.000000,NaN,Inf,84.183149,-2.483299,1.001461,0.300250,0.227719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714482,68.399417,68.841125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461312,68.603569,14.396827,68.249936,-0.047111,0.033133,0.000000,14.341966,80.141907,-0.000238,68.453776,80.162749,68.622442,12.563697,68.709982,79.632621,68.124896,79.657599,-0.000530,0.030776,68.349098,16.193413,80.806559,0.136310,-40.000734,-0.000000,NaN,Inf,84.265825,-2.524001,1.000639,0.301362,0.227619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708161,68.390600,68.841475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
