OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:02:59 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.439168,68.601093,14.519480,68.180804,-0.047679,0.033506,0.000000,14.343393,80.175858,-0.000141,68.476317,80.103912,68.616412,12.657780,68.694390,79.639100,68.100616,79.621970,-0.000539,0.030848,68.352242,16.193691,80.842086,0.133508,-40.000210,-0.000000,NaN,Inf,84.250817,-2.500553,1.002203,0.299581,0.226458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820148,68.387477,68.840895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477783,68.600542,14.541828,68.179702,-0.048299,0.033435,0.000000,14.344963,80.177264,0.000264,68.467627,80.061136,68.641323,12.630476,68.718893,79.705698,68.119721,79.590239,-0.000538,0.030849,68.360490,16.202317,80.755550,0.132781,-40.001888,-0.000001,NaN,Inf,84.226333,-2.451437,1.005562,0.299773,0.226115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832591,68.392860,68.853339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462170,68.600542,14.438438,68.179702,-0.045673,0.033392,0.000000,14.343250,80.175225,-0.000115,68.456112,80.143079,68.612124,12.602174,68.713379,79.618096,68.121012,79.584445,-0.000538,0.030863,68.353918,16.303655,80.782717,0.133757,-40.001390,-0.000000,NaN,Inf,84.116177,-2.521830,1.002438,0.299131,0.225969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833312,68.398154,68.828867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437092,68.602468,14.491240,68.179702,-0.044373,0.033432,0.000000,14.348102,80.182528,-0.000116,68.467713,80.004499,68.610769,12.599685,68.686666,79.650492,68.092781,79.588154,-0.000539,0.030863,68.334528,16.255013,80.727037,0.132664,-40.000813,0.000000,NaN,Inf,84.163368,-2.499008,0.998359,0.299997,0.226390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807441,68.397214,68.824755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445019,68.601643,14.557454,68.180253,-0.045699,0.033452,0.000000,14.346818,80.116850,0.000010,68.472407,80.118870,68.640490,12.603784,68.706837,79.624109,68.098341,79.564016,-0.000541,0.030887,68.344191,16.311161,80.786774,0.132935,-40.001521,-0.000001,NaN,Inf,84.233348,-2.468092,1.003751,0.299503,0.226971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822202,68.402836,68.827818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472624,68.601093,14.485622,68.182456,-0.047655,0.033452,0.000000,14.344820,80.151789,-0.000215,68.473515,80.101278,68.631457,12.616631,68.707362,79.717127,68.115672,79.588953,-0.000540,0.030914,68.344060,16.176576,80.814308,0.131932,-40.001128,-0.000001,NaN,Inf,84.211000,-2.491136,1.007784,0.299024,0.225735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804859,68.403777,68.840983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451186,68.601093,14.530221,68.182456,-0.047236,0.033441,0.000000,14.342822,80.190160,-0.000377,68.447813,80.104966,68.618685,12.546446,68.690012,79.702091,68.087289,79.652905,-0.000540,0.030906,68.333202,16.250881,80.842821,0.132984,-40.001574,-0.000000,NaN,Inf,84.135579,-2.490403,1.000898,0.299454,0.226674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773803,68.368964,68.807632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448018,68.599992,14.517667,68.183833,-0.044527,0.033410,0.000000,14.345391,80.125883,-0.000360,68.476383,80.053605,68.642064,12.615407,68.685964,79.604428,68.117730,79.587892,-0.000540,0.030892,68.346520,16.246558,80.767236,0.132301,-40.001180,-0.000001,NaN,Inf,84.193714,-2.415713,1.005469,0.300125,0.226632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798428,68.401085,68.846779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472348,68.601918,14.434642,68.185486,-0.044704,0.033486,0.000000,14.344249,80.205479,-0.000267,68.478773,80.132383,68.652582,12.612634,68.715192,79.691621,68.110990,79.543328,-0.000539,0.030905,68.355530,16.214895,80.716658,0.133021,-40.000498,-0.000001,NaN,Inf,84.201210,-2.493230,1.004821,0.300100,0.226528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811439,68.414518,68.877855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465616,68.601643,14.536882,68.187138,-0.047515,0.033505,0.000000,14.346532,80.154645,-0.000403,68.451290,80.142788,68.627584,12.569568,68.712632,79.672391,68.110334,79.580382,-0.000540,0.030893,68.335444,16.201589,80.699525,0.132534,-40.001233,-0.000001,NaN,Inf,84.169728,-2.478606,1.007690,0.299653,0.226334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803063,68.404891,68.824014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448220,68.601918,14.475551,68.187689,-0.047996,0.033425,0.000000,14.346675,80.161652,-0.000343,68.450247,80.134646,68.620475,12.575258,68.706352,79.586970,68.110531,79.621171,-0.000541,0.030890,68.342669,16.226838,80.803110,0.133027,-40.001390,-0.000001,NaN,Inf,84.155125,-2.491275,1.004927,0.299441,0.226139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801772,68.388216,68.834183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434592,68.601918,14.512584,68.187689,-0.047280,0.033480,0.000000,14.341538,80.192798,-0.000098,68.474755,80.084189,68.623253,12.568978,68.699155,79.642297,68.104864,79.668108,-0.000541,0.030898,68.345716,16.136044,80.819836,0.132337,-40.000577,-0.000000,NaN,Inf,84.202587,-2.461931,1.001892,0.299218,0.226110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795824,68.394321,68.864253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456418,68.600542,14.493995,68.189342,-0.044523,0.033512,0.000000,14.342251,80.203808,-0.000308,68.445598,80.162060,68.629113,12.593345,68.702522,79.702661,68.100858,79.525169,-0.000542,0.030901,68.338839,16.173187,80.765402,0.132853,-40.001390,-0.000001,NaN,Inf,84.239586,-2.422284,1.005403,0.298881,0.225949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786724,68.398105,68.831996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470275,68.602744,14.480142,68.190719,-0.043975,0.033542,0.000000,14.342537,80.130383,-0.000342,68.457200,80.093310,68.649233,12.609617,68.699787,79.724134,68.092587,79.565449,-0.000543,0.030892,68.335162,16.223192,80.761445,0.131735,-40.001888,-0.000000,NaN,Inf,84.178970,-2.521803,1.002599,0.298140,0.225582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793547,68.389965,68.845753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.998899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428356,68.602193,14.526363,68.190168,-0.046553,0.033526,0.000000,14.339825,80.105117,-0.000060,68.459395,80.068831,68.632523,12.636595,68.729211,79.681492,68.124319,79.543801,-0.000544,0.030903,68.340254,16.170432,80.778639,0.131673,-40.001626,-0.000000,NaN,Inf,84.143595,-2.484344,1.000682,0.298340,0.226060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817975,68.382393,68.833419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441681,68.602193,14.439143,68.190168,-0.047860,0.033486,0.000000,14.345676,80.186967,-0.000071,68.476581,80.072733,68.635738,12.587309,68.703330,79.621663,68.112108,79.570221,-0.000545,0.030922,68.343410,16.153638,80.780901,0.131029,-40.001259,-0.000001,NaN,Inf,84.256801,-2.531761,1.006793,0.299399,0.226479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811217,68.396419,68.855704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467519,68.600817,14.483927,68.189066,-0.047316,0.033450,0.000000,14.339682,80.122789,-0.000110,68.477211,80.038313,68.623053,12.553747,68.711425,79.615995,68.109417,79.534680,-0.000545,0.030945,68.360580,16.145348,80.736565,0.130879,-40.001364,0.000000,NaN,Inf,84.220612,-2.500409,0.999824,0.299105,0.225251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814738,68.400773,68.845119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462172,68.599992,14.552191,68.190443,-0.044631,0.033450,0.000000,14.346104,80.126269,0.000186,68.457744,80.104999,68.629284,12.614653,68.711008,79.655013,68.098124,79.500292,-0.000545,0.030935,68.343976,16.217735,80.876614,0.130824,-40.001652,-0.000000,NaN,Inf,84.137534,-2.520365,1.001134,0.299063,0.226636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792298,68.392873,68.849209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435539,68.598891,14.428616,68.189893,-0.044043,0.033448,0.000000,14.340681,80.142911,0.000177,68.463915,80.053282,68.640876,12.626848,68.703897,79.663932,68.106419,79.566858,-0.000546,0.030952,68.331137,16.174571,80.798096,0.131724,-40.001049,-0.000001,NaN,Inf,84.162812,-2.537101,1.006224,0.298026,0.225568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815524,68.397402,68.841293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449420,68.600817,14.467882,68.187689,-0.046621,0.033456,0.000000,14.343678,80.209975,-0.000076,68.459613,80.040847,68.621520,12.674215,68.719868,79.664484,68.116223,79.531983,-0.000546,0.030967,68.346675,16.161650,80.813003,0.132302,-40.001259,0.000000,NaN,Inf,84.233987,-2.497156,0.999520,0.298365,0.226372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795337,68.401318,68.849012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457920,68.600817,14.450417,68.187689,-0.047884,0.033482,0.000000,14.340967,80.167385,0.000008,68.448967,80.073709,68.612267,12.647198,68.705209,79.632274,68.098431,79.612035,-0.000547,0.030969,68.330637,16.180271,80.778965,0.132533,-40.001206,-0.000000,NaN,Inf,84.198232,-2.532230,1.001278,0.298367,0.226155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788578,68.385826,68.820014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462305,68.600267,14.420303,68.187138,-0.046274,0.033448,0.000000,14.339254,80.138378,0.000145,68.474800,80.015793,68.651175,12.587738,68.723760,79.629094,68.112809,79.559555,-0.000547,0.030994,68.332944,16.145412,80.704810,0.132532,-40.000970,0.000000,NaN,Inf,84.175170,-2.456446,0.999481,0.299111,0.225485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815018,68.402717,68.855989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455463,68.601368,14.549539,68.184659,-0.044171,0.033489,0.000000,14.343821,80.034749,-0.000218,68.452792,80.126594,68.635362,12.570609,68.709190,79.650937,68.097294,79.543716,-0.000547,0.031014,68.331160,16.148173,80.759793,0.132771,-40.001390,0.000000,NaN,Inf,84.162727,-2.508838,0.997096,0.298430,0.225353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797544,68.387728,68.851703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432076,68.601918,14.482789,68.181630,-0.043831,0.033425,0.000000,14.345676,80.083511,-0.000143,68.446513,80.079068,68.620534,12.551584,68.695603,79.686366,68.093048,79.489580,-0.000546,0.031052,68.342650,16.240608,80.768664,0.132884,-40.000761,-0.000001,NaN,Inf,84.182384,-2.504798,1.006508,0.298881,0.226046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803493,68.374556,68.820867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454422,68.600817,14.417886,68.181079,-0.046573,0.033358,0.000000,14.343107,80.022432,0.000071,68.444319,80.157718,68.610777,12.598280,68.697482,79.657394,68.092918,79.620052,-0.000546,0.031029,68.323913,16.250018,80.804927,0.132850,-40.000865,-0.000001,NaN,Inf,84.249133,-2.540516,1.003514,0.299149,0.226163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804956,68.376851,68.833618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472102,68.600817,14.536179,68.181079,-0.047763,0.033371,0.000000,14.347674,80.046447,-0.000230,68.460267,80.152701,68.636278,12.597952,68.705533,79.699446,68.122702,79.536632,-0.000546,0.031050,68.344435,16.260492,80.800030,0.133742,-40.000656,0.000000,NaN,Inf,84.184660,-2.445127,0.997472,0.298695,0.225683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821729,68.398206,68.850501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445700,68.601368,14.481760,68.176948,-0.046239,0.033357,0.000000,14.342679,80.071035,-0.000270,68.452988,80.101574,68.639777,12.650215,68.722750,79.672449,68.116203,79.613258,-0.000548,0.031057,68.347068,16.185593,80.713456,0.133282,-40.001495,-0.000001,NaN,Inf,84.136719,-2.535339,1.004428,0.298519,0.226156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836863,68.400875,68.838604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436494,68.599441,14.485749,68.173367,-0.044385,0.033317,0.000000,14.343964,80.144068,-0.000153,68.452858,80.121864,68.615587,12.620995,68.718921,79.597460,68.108172,79.565243,-0.000550,0.031040,68.340736,16.235449,80.743946,0.133273,-40.001941,-0.000000,NaN,Inf,84.208876,-2.473331,1.002496,0.299045,0.225683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824308,68.394966,68.847615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451730,68.601643,14.540649,68.171990,-0.044932,0.033324,0.000000,14.347103,80.135930,-0.000183,68.457008,80.070911,68.628556,12.523159,68.701549,79.678503,68.105699,79.598582,-0.000551,0.031056,68.324632,16.264516,80.745943,0.133203,-40.000813,-0.000001,NaN,Inf,84.231945,-2.500078,1.003412,0.298612,0.225621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794478,68.374267,68.833509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463289,68.601643,14.437975,68.171990,-0.047690,0.033334,0.000000,14.341680,80.263219,-0.000301,68.471479,80.177733,68.631135,12.590327,68.716600,79.730448,68.116948,79.578794,-0.000551,0.031035,68.348636,16.214295,80.794526,0.132714,-40.000184,-0.000001,NaN,Inf,84.192788,-2.473457,1.006153,0.298862,0.225586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816171,68.405117,68.848490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472271,68.600267,14.526275,68.171990,-0.048167,0.033360,0.000000,14.348958,80.167531,-0.000254,68.467502,80.141640,68.640846,12.622564,68.716338,79.638798,68.108369,79.652022,-0.000552,0.031034,68.364500,16.130174,80.856789,0.132964,-40.001338,0.000000,NaN,Inf,84.161435,-2.499037,0.998250,0.298945,0.225440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820065,68.405687,68.840748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436843,68.597790,14.520187,68.169786,-0.046462,0.033424,0.000000,14.341395,80.105380,-0.000103,68.451665,80.055457,68.616130,12.576013,68.708657,79.631235,68.077448,79.549126,-0.000553,0.031036,68.331685,16.243875,80.738767,0.133240,-40.000944,-0.000001,NaN,Inf,84.135709,-2.437434,1.003732,0.298870,0.226029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793688,68.387196,68.846829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431272,68.602468,14.461568,68.168685,-0.044568,0.033434,0.000000,14.344249,80.165437,-0.000210,68.457531,80.034920,68.617791,12.649990,68.699095,79.689176,68.096662,79.584791,-0.000552,0.031016,68.326397,16.169113,80.764463,0.132822,-40.001128,0.000000,NaN,Inf,84.199041,-2.420343,0.998438,0.298793,0.225740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779142,68.364744,68.823232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459490,68.600542,14.545517,68.168960,-0.045252,0.033471,0.000000,14.344963,80.239207,-0.000072,68.453099,80.039857,68.621509,12.621994,68.704893,79.710588,68.102177,79.593667,-0.000553,0.031032,68.325679,16.169827,80.731729,0.133847,-40.001495,-0.000000,NaN,Inf,84.249154,-2.474408,1.002099,0.298979,0.225786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778289,68.382599,68.833730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698166,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474358,68.600542,14.466233,68.168960,-0.047990,0.033465,0.000000,14.341538,80.110916,0.000254,68.474261,80.122686,68.644210,12.567184,68.723028,79.609050,68.118919,79.597261,-0.000554,0.031026,68.357212,16.146710,80.827015,0.133122,-40.000865,-0.000001,NaN,Inf,84.170638,-2.473495,1.005950,0.298775,0.225525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795173,68.403232,68.860848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456173,68.601093,14.507561,68.169236,-0.048395,0.033501,0.000000,14.346104,80.133461,0.000015,68.449754,80.148695,68.635111,12.669953,68.701040,79.721019,68.092986,79.625008,-0.000553,0.031011,68.335973,16.216750,80.774639,0.133693,-40.001154,0.000000,NaN,Inf,84.130331,-2.487633,0.999439,0.299297,0.225699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767789,68.392050,68.840335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438262,68.601093,14.412257,68.169236,-0.046708,0.033532,0.000000,14.345961,80.170745,0.000011,68.447712,80.058886,68.611118,12.531642,68.695745,79.646558,68.094672,79.619805,-0.000552,0.030969,68.330620,16.193142,80.868150,0.133658,-40.001128,-0.000001,NaN,Inf,84.180185,-2.441608,1.003555,0.299350,0.226414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755847,68.376776,68.834956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436266,68.600817,14.450063,68.167032,-0.044753,0.033583,0.000000,14.341966,80.169201,0.000369,68.445431,80.120840,68.622556,12.580173,68.709681,79.727637,68.075743,79.579243,-0.000553,0.030973,68.334951,16.129909,80.755490,0.134712,-40.000918,0.000000,NaN,Inf,84.228794,-2.447062,0.998199,0.298849,0.226471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752741,68.402354,68.839723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455481,68.600817,14.480886,68.167032,-0.044522,0.033594,0.000000,14.345248,80.204680,0.000245,68.464203,80.124285,68.639265,12.578235,68.703533,79.623680,68.105462,79.568650,-0.000553,0.030980,68.342589,16.156656,80.865968,0.133826,-40.000577,-0.000000,NaN,Inf,84.233938,-2.457508,1.000956,0.299256,0.226469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745763,68.398700,68.840752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472672,68.601093,14.442761,68.164829,-0.048033,0.033496,0.000000,14.343393,80.178963,0.000017,68.446236,80.041698,68.633819,12.588288,68.688109,79.671207,68.076969,79.586384,-0.000555,0.030988,68.320044,16.176461,80.806028,0.134016,-40.001128,-0.000000,NaN,Inf,84.181787,-2.494900,1.001757,0.298494,0.226245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730344,68.394499,68.832638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435572,68.601368,14.515720,68.163727,-0.047502,0.033490,0.000000,14.345533,80.184046,0.000172,68.470787,80.135291,68.627672,12.526157,68.716877,79.648249,68.086729,79.630150,-0.000555,0.030985,68.349597,16.247193,80.776190,0.133465,-40.000892,0.000000,NaN,Inf,84.123460,-2.450357,0.997934,0.299030,0.226596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720041,68.399158,68.834913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430626,68.601643,14.424521,68.164553,-0.044812,0.033529,0.000000,14.343964,80.218269,0.000221,68.469223,80.156950,68.609475,12.581681,68.690776,79.628914,68.076422,79.589240,-0.000554,0.030999,68.316193,16.230034,80.834010,0.133977,-40.002098,-0.000001,NaN,Inf,84.236373,-2.431627,1.005552,0.298416,0.225863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707661,68.383032,68.850790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459095,68.600542,14.428468,68.160422,-0.044349,0.033562,0.000000,14.349386,80.141973,-0.000080,68.473916,80.098210,68.624783,12.583026,68.725626,79.749400,68.089882,79.592051,-0.000553,0.031009,68.319654,16.142580,80.779227,0.133598,-40.000918,0.000000,NaN,Inf,84.250084,-2.450946,0.999577,0.299035,0.225666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730866,68.410819,68.846789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474400,68.600542,14.516290,68.160422,-0.044422,0.033527,0.000000,14.346104,80.151275,-0.000026,68.441957,80.113933,68.630972,12.590673,68.708954,79.597807,68.117150,79.570322,-0.000555,0.031023,68.331058,16.180486,80.774639,0.133769,-40.001285,0.000000,NaN,Inf,84.171709,-2.462370,0.997882,0.299215,0.225603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711289,68.385830,68.841213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473010,68.602193,14.476253,68.162350,-0.046364,0.033504,0.000000,14.345533,80.222290,0.000126,68.457383,80.133829,68.618592,12.569711,68.702806,79.642382,68.097345,79.589993,-0.000555,0.031016,68.324181,16.235378,80.702931,0.132893,-40.001206,-0.000000,NaN,Inf,84.130215,-2.505377,1.002894,0.298894,0.225377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689351,68.400884,68.844275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453327,68.600817,14.549238,68.160697,-0.046710,0.033483,0.000000,14.342537,80.162907,-0.000113,68.478696,80.098670,68.646324,12.568672,68.726805,79.722015,68.139186,79.609524,-0.000554,0.031045,68.345529,16.153289,80.726693,0.133447,-40.001390,-0.000000,NaN,Inf,84.135634,-2.471324,1.000224,0.299228,0.225489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729551,68.405762,68.879439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436650,68.600817,14.519658,68.162074,-0.043880,0.033522,0.000000,14.344677,80.158674,-0.000110,68.460165,80.115430,68.628849,12.586799,68.707662,79.702316,68.092246,79.605461,-0.000553,0.031009,68.326140,16.255854,80.703543,0.133223,-40.001364,-0.000001,NaN,Inf,84.187632,-2.499020,1.006636,0.299936,0.225999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687556,68.378718,68.853307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441131,68.602193,14.431487,68.161248,-0.042667,0.033537,0.000000,14.340111,80.138090,0.000182,68.447716,80.151798,68.632524,12.621709,68.716742,79.646249,68.098418,79.643337,-0.000553,0.031008,68.349643,16.167272,80.750209,0.133304,-40.001338,-0.000001,NaN,Inf,84.232896,-2.455022,1.005750,0.298453,0.225507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705776,68.404843,68.852411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447067,68.602193,14.518258,68.161248,-0.044351,0.033531,0.000000,14.338113,80.068266,-0.000043,68.466857,80.048926,68.628935,12.511232,68.716893,79.648488,68.106056,79.569187,-0.000553,0.031003,68.325401,16.136065,80.794058,0.133209,-40.000420,0.000000,NaN,Inf,84.222104,-2.433769,0.999332,0.299255,0.225586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710915,68.405411,68.867107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465589,68.603019,14.479430,68.163176,-0.046273,0.033486,0.000000,14.345391,80.170174,-0.000072,68.470529,80.089504,68.628541,12.598932,68.721072,79.635068,68.098528,79.664125,-0.000555,0.030990,68.348099,16.142359,80.810637,0.133781,-40.000603,-0.000001,NaN,Inf,84.205992,-2.495106,1.004928,0.299400,0.225935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738780,68.410421,68.854182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440626,68.599166,14.520914,68.166206,-0.046662,0.033501,0.000000,14.339540,80.197991,0.000216,68.454908,80.101846,68.597703,12.583130,68.713087,79.639973,68.097346,79.547434,-0.000556,0.030997,68.334933,16.259906,80.828280,0.133376,-40.000944,-0.000000,NaN,Inf,84.156574,-2.418830,1.000957,0.299249,0.225995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715421,68.382896,68.840536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439932,68.600817,14.504441,68.162901,-0.043850,0.033479,0.000000,14.343107,80.153181,0.000299,68.465641,80.148622,68.621871,12.572016,68.699850,79.682656,68.097763,79.592301,-0.000556,0.030975,68.327904,16.285462,80.796606,0.133220,-40.000839,-0.000001,NaN,Inf,84.220449,-2.502157,1.005560,0.298803,0.225644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737511,68.395433,68.848847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439464,68.600817,14.463842,68.162901,-0.042850,0.033440,0.000000,14.348245,80.213397,0.000129,68.461275,80.118510,68.625457,12.577643,68.715492,79.661228,68.104591,79.607886,-0.000555,0.030987,68.346685,16.217086,80.784122,0.133270,-40.001416,-0.000001,NaN,Inf,84.223984,-2.470069,1.004467,0.299292,0.225891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725306,68.390706,68.850269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469236,68.599992,14.515634,68.162074,-0.043696,0.033420,0.000000,14.342251,80.167525,0.000300,68.439526,80.104232,68.614192,12.613899,68.688012,79.641381,68.079774,79.621808,-0.000555,0.030968,68.306295,16.220609,80.784818,0.134204,-40.001521,-0.000000,NaN,Inf,84.225257,-2.465609,1.001688,0.298977,0.225512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699911,68.361559,68.822976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455803,68.598891,14.545378,68.160697,-0.046403,0.033401,0.000000,14.343964,80.241150,0.000533,68.430510,80.171245,68.607236,12.576135,68.701423,79.711382,68.070277,79.610298,-0.000556,0.030944,68.327035,16.184745,80.839557,0.134496,-40.000708,-0.000000,NaN,Inf,84.143662,-2.430713,1.003207,0.298825,0.226053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684227,68.374972,68.844650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433948,68.600817,14.439630,68.158769,-0.046580,0.033394,0.000000,14.346532,80.135523,0.000149,68.458451,80.143762,68.638862,12.622911,68.711859,79.608992,68.085115,79.599481,-0.000556,0.030930,68.337242,16.163192,80.669014,0.134292,-40.001259,0.000000,NaN,Inf,84.144412,-2.456591,0.998046,0.299099,0.225758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696323,68.378757,68.839948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453749,68.598891,14.495080,68.158769,-0.043805,0.033376,0.000000,14.346532,80.163798,0.000227,68.434465,80.080574,68.611632,12.673970,68.663419,79.692926,68.090477,79.705914,-0.000556,0.030949,68.310322,16.195682,80.775883,0.134332,-40.000603,-0.000000,NaN,Inf,84.240233,-2.452221,1.000394,0.299547,0.226165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672415,68.374796,68.805832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454893,68.598891,14.436594,68.158769,-0.042807,0.033358,0.000000,14.343250,80.095631,0.000483,68.457626,80.139181,68.639341,12.594181,68.707766,79.603265,68.091768,79.640110,-0.000556,0.030911,68.327732,16.214224,80.708153,0.133986,-40.001128,-0.000000,NaN,Inf,84.184559,-2.380539,1.002860,0.299222,0.225474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699296,68.375080,68.833716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472212,68.600817,14.459357,68.158219,-0.043613,0.033340,0.000000,14.347817,80.152988,0.000142,68.466990,80.051645,68.603036,12.643607,68.701378,79.676446,68.091221,79.562567,-0.000556,0.030889,68.338766,16.158076,80.631630,0.134292,-40.001285,0.000000,NaN,Inf,84.181456,-2.429455,0.998734,0.298979,0.225913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718676,68.377837,68.836078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467022,68.601093,14.498650,68.157117,-0.046035,0.033406,0.000000,14.345676,80.197754,0.000059,68.457083,80.065099,68.627991,12.572627,68.704725,79.644480,68.107022,79.599930,-0.000554,0.030883,68.359853,16.215502,80.687574,0.134148,-40.000761,0.000000,NaN,Inf,84.136422,-2.485067,0.999112,0.299929,0.226358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733658,68.395320,68.862255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446092,68.596415,14.476651,68.156291,-0.045340,0.033382,0.000000,14.351955,80.138331,0.000214,68.454498,80.157145,68.624425,12.572381,68.692845,79.673576,68.103586,79.585641,-0.000555,0.030847,68.321705,16.193557,80.753569,0.134557,-40.000787,-0.000000,NaN,Inf,84.150764,-2.473802,1.002186,0.299058,0.226303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716379,68.393000,68.829321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431846,68.596415,14.545894,68.156291,-0.042724,0.033334,0.000000,14.343250,80.160189,0.000241,68.460843,80.143566,68.629412,12.553726,68.694924,79.614674,68.104987,79.653986,-0.000555,0.030842,68.346666,16.211763,80.718106,0.134974,-40.000525,-0.000000,NaN,Inf,84.202861,-2.480717,1.002115,0.299398,0.225330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739650,68.386764,68.859806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438530,68.603294,14.459835,68.155189,-0.042592,0.033276,0.000000,14.342394,80.170119,-0.000038,68.455042,80.086669,68.618848,12.636553,68.704309,79.717635,68.104965,79.544085,-0.000555,0.030827,68.329278,16.173657,80.816777,0.134964,-40.000839,-0.000001,NaN,Inf,84.241540,-2.432630,1.007903,0.298364,0.225158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703320,68.377858,68.815324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
