OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:05:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.451171,68.600542,14.430954,68.131778,-0.043536,0.033646,0.000000,14.344249,80.115425,-0.000306,68.477014,80.142941,68.627892,12.610514,68.717097,79.623007,68.095497,79.611563,-0.000557,0.030876,68.323584,16.171410,80.722694,0.132485,-40.000970,-0.000001,NaN,Inf,84.222524,-2.455875,1.005351,0.298844,0.225812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684937,68.389817,68.845752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460809,68.600817,14.404364,68.133430,-0.045167,0.033611,0.000000,14.346675,80.173910,-0.000014,68.452768,80.116616,68.630385,12.621585,68.697976,79.688342,68.091033,79.518166,-0.000558,0.030849,68.341059,16.201240,80.777168,0.132600,-40.000026,0.000000,NaN,Inf,84.193205,-2.453854,0.998601,0.298557,0.225573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682028,68.409356,68.850017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438214,68.599166,14.538878,68.133155,-0.044841,0.033658,0.000000,14.344963,80.250974,-0.000086,68.467542,80.034984,68.631543,12.544019,68.711189,79.670495,68.091777,79.639701,-0.000557,0.030799,68.322779,16.169991,80.682455,0.132575,-40.001259,0.000001,NaN,Inf,84.167335,-2.517053,0.996097,0.299785,0.225436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698978,68.387234,68.845359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442011,68.599166,14.425522,68.133155,-0.042182,0.033637,0.000000,14.348530,80.192272,-0.000088,68.475494,80.152258,68.628154,12.552970,68.708629,79.664936,68.105192,79.621720,-0.000557,0.030789,68.319580,16.279234,80.782123,0.132561,-40.000865,-0.000001,NaN,Inf,84.226999,-2.429761,1.006972,0.298847,0.225565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698913,68.409202,68.832172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461503,68.598616,14.471827,68.129023,-0.041843,0.033726,0.000000,14.345533,80.218367,0.000150,68.460199,80.145850,68.627344,12.549484,68.700753,79.714744,68.104339,79.563712,-0.000556,0.030785,68.320386,16.247685,80.777984,0.131915,-40.000813,0.000000,NaN,Inf,84.216689,-2.456194,0.998858,0.298725,0.225423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691870,68.385943,68.840045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472227,68.598891,14.424734,68.129574,-0.043494,0.033716,0.000000,14.346390,80.194545,0.000135,68.440341,80.072634,68.606326,12.609555,68.695940,79.693761,68.091406,79.582524,-0.000556,0.030830,68.313726,16.263310,80.799562,0.132383,-40.001049,-0.000000,NaN,Inf,84.163251,-2.497356,1.000714,0.298884,0.225739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687057,68.389859,68.824212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470339,68.600267,14.412116,68.128748,-0.045221,0.033694,0.000000,14.349386,80.134618,-0.000116,68.432584,80.090900,68.599654,12.534088,68.694254,79.679645,68.081098,79.642819,-0.000555,0.030845,68.325391,16.157677,80.833396,0.131761,-40.000944,0.000000,NaN,Inf,84.134454,-2.470793,0.996718,0.299072,0.226626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670410,68.371128,68.831363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462836,68.600267,14.448414,68.125994,-0.044887,0.033721,0.000000,14.347817,80.077480,0.000015,68.472801,80.132864,68.628567,12.596137,68.720681,79.698611,68.110380,79.652839,-0.000553,0.030846,68.346240,16.215017,80.726915,0.131742,-40.000525,0.000001,NaN,Inf,84.140945,-2.416825,0.995976,0.298738,0.226060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692261,68.405042,68.855639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461885,68.600267,14.443832,68.125994,-0.042302,0.033685,0.000000,14.350243,80.180420,0.000012,68.459592,80.118559,68.627933,12.573768,68.706746,79.664041,68.118697,79.569727,-0.000552,0.030883,68.351202,16.191024,80.835394,0.131879,-40.001154,0.000000,NaN,Inf,84.161289,-2.438853,0.999003,0.299123,0.226037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680406,68.391936,68.846083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434130,68.598616,14.409034,68.125718,-0.041955,0.033678,0.000000,14.343107,80.146154,-0.000213,68.470955,80.096804,68.627123,12.632210,68.700531,79.650712,68.093968,79.606177,-0.000551,0.030899,68.331986,16.263145,80.799053,0.131900,-40.000551,0.000000,NaN,Inf,84.163867,-2.507356,0.998752,0.298893,0.225616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673777,68.401934,68.856689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448120,68.599166,14.534170,68.124341,-0.043574,0.033631,0.000000,14.343821,80.192303,-0.000068,68.478907,80.078837,68.628193,12.620852,68.707006,79.676361,68.112788,79.632356,-0.000550,0.030900,68.341605,16.167372,80.722756,0.131584,-40.002019,0.000000,NaN,Inf,84.237540,-2.456225,0.998261,0.298863,0.225256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669446,68.415478,68.848904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465184,68.598891,14.445543,68.123790,-0.044856,0.033649,0.000000,14.340396,80.220094,0.000030,68.441320,80.112123,68.606782,12.543368,68.697643,79.669188,68.084492,79.600853,-0.000550,0.030904,68.330833,16.218754,80.769747,0.131004,-40.001285,-0.000001,NaN,Inf,84.200107,-2.456089,1.005956,0.299345,0.226074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651357,68.395720,68.823951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464170,68.598891,14.527419,68.123790,-0.043961,0.033658,0.000000,14.345676,80.218347,-0.000208,68.457681,80.048368,68.634492,12.605089,68.697511,79.698100,68.082260,79.591115,-0.000549,0.030921,68.321998,16.209922,80.774864,0.130854,-40.000367,0.000000,NaN,Inf,84.153545,-2.450604,0.998642,0.299430,0.226247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639172,68.403071,68.838341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421123,68.600817,14.467122,68.124617,-0.042006,0.033717,0.000000,14.339968,80.198093,-0.000181,68.454726,80.131513,68.591886,12.647014,68.699786,79.594116,68.068473,79.630788,-0.000548,0.030920,68.305393,16.184031,80.829851,0.130758,-40.001495,-0.000001,NaN,Inf,84.156295,-2.455425,1.004373,0.298532,0.225411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594065,68.385391,68.814591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449441,68.599992,14.432723,68.128473,-0.043136,0.033678,0.000000,14.350813,80.255354,-0.000114,68.461049,80.205059,68.616076,12.654434,68.712759,79.653040,68.092721,79.627758,-0.000548,0.030921,68.330333,16.236064,80.779838,0.131166,-40.000865,-0.000000,NaN,Inf,84.252977,-2.407020,1.003188,0.298429,0.225601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633637,68.407096,68.828019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463682,68.601643,14.520251,68.129850,-0.045476,0.033715,0.000000,14.348958,80.236338,-0.000348,68.470435,80.093884,68.644464,12.606577,68.717047,79.657215,68.112570,79.623618,-0.000547,0.030909,68.331879,16.199913,80.760851,0.130532,-40.001101,0.000000,NaN,Inf,84.197347,-2.439350,0.998843,0.298702,0.226236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670341,68.411800,68.847440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459839,68.599441,14.513285,68.135909,-0.045306,0.033659,0.000000,14.344820,80.183986,-0.000353,68.458594,80.165441,68.627514,12.499343,68.700923,79.750375,68.083596,79.583077,-0.000546,0.030913,68.330356,16.154587,80.678233,0.130457,-40.001338,-0.000001,NaN,Inf,84.160368,-2.462198,1.003911,0.299424,0.226156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681234,68.409393,68.838845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466048,68.599441,14.532978,68.135909,-0.044109,0.033707,0.000000,14.340539,80.188040,-0.000102,68.465786,80.117789,68.623402,12.628499,68.697225,79.632661,68.085019,79.638868,-0.000545,0.030911,68.326809,16.182304,80.732853,0.130107,-40.001128,-0.000001,NaN,Inf,84.168590,-2.462584,1.003696,0.299822,0.225751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686264,68.398628,68.841929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440763,68.600267,14.584680,68.139490,-0.041960,0.033716,0.000000,14.348102,80.179750,-0.000185,68.432566,80.090103,68.630532,12.605069,68.705189,79.609747,68.081911,79.632882,-0.000543,0.030923,68.315863,16.303748,80.782021,0.131113,-40.000813,-0.000001,NaN,Inf,84.151753,-2.423606,1.004627,0.299439,0.225900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685914,68.395367,68.829683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.998938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437609,68.599166,14.392980,68.145824,-0.042676,0.033666,0.000000,14.348816,80.123097,-0.000277,68.470805,80.173660,68.626681,12.610676,68.699674,79.701402,68.087995,79.573687,-0.000543,0.030930,68.333903,16.251132,80.713556,0.131123,-40.001075,-0.000001,NaN,Inf,84.221177,-2.424831,1.009966,0.299450,0.227202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682063,68.383616,68.838255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459958,68.599717,14.463471,68.145273,-0.044804,0.033673,0.000000,14.344677,80.183680,-0.000174,68.443713,80.143207,68.608091,12.567713,68.701030,79.674610,68.078586,79.657045,-0.000543,0.030918,68.325374,16.207775,80.714638,0.131450,-40.000944,0.000000,NaN,Inf,84.228642,-2.473785,0.996909,0.299826,0.225698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670536,68.388714,68.851706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470767,68.599992,14.518435,68.148028,-0.045442,0.033671,0.000000,14.347389,80.092905,0.000046,68.432219,80.118466,68.619441,12.589021,68.691601,79.655319,68.070335,79.598215,-0.000542,0.030902,68.304351,16.119579,80.744108,0.130494,-40.001600,-0.000000,NaN,Inf,84.168542,-2.404013,1.000243,0.299745,0.225899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670667,68.399239,68.833904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451061,68.599992,14.432712,68.148028,-0.044283,0.033691,0.000000,14.348958,80.176684,-0.000071,68.451991,80.109153,68.619244,12.522893,68.706368,79.703338,68.073202,79.620190,-0.000540,0.030890,68.329530,16.238967,80.703909,0.131564,-40.000498,0.000000,NaN,Inf,84.130094,-2.408128,0.999119,0.299539,0.226755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668391,68.394468,68.834276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436122,68.599441,14.458066,68.146100,-0.042070,0.033736,0.000000,14.343821,80.134936,0.000018,68.484233,80.104340,68.637419,12.572567,68.705843,79.667724,68.109837,79.626969,-0.000542,0.030883,68.332055,16.193135,80.664671,0.130744,-40.000865,0.000000,NaN,Inf,84.192953,-2.425312,0.998730,0.299532,0.226356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677841,68.415145,68.844708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467118,68.597515,14.446985,68.148579,-0.042675,0.033712,0.000000,14.342822,80.160414,0.000245,68.443431,80.105940,68.617341,12.555907,68.700307,79.691986,68.088281,79.599198,-0.000542,0.030881,68.329226,16.213304,80.649478,0.130449,-40.000708,-0.000000,NaN,Inf,84.232955,-2.457039,1.001520,0.299867,0.226906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663578,68.397137,68.847267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461652,68.599992,14.454566,68.151884,-0.044875,0.033731,0.000000,14.346960,80.201653,0.000047,68.459944,80.170993,68.635689,12.604090,68.715751,79.584810,68.103251,79.534286,-0.000541,0.030869,68.337083,16.167558,80.784796,0.129956,-40.001259,0.000000,NaN,Inf,84.146925,-2.455593,0.998608,0.301282,0.227153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667799,68.416740,68.843113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457050,68.599992,14.520233,68.151884,-0.045672,0.033716,0.000000,14.344392,80.182577,-0.000008,68.460030,80.077784,68.615349,12.593202,68.695820,79.677584,68.076311,79.630152,-0.000541,0.030863,68.325592,16.197316,80.666874,0.130558,-40.000839,0.000000,NaN,Inf,84.164223,-2.517589,0.999510,0.300304,0.227235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662418,68.399717,68.834058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429278,68.600267,14.414354,68.146375,-0.045295,0.033692,0.000000,14.340681,80.200440,0.000106,68.443584,80.088693,68.621560,12.642345,68.688316,79.676156,68.066398,79.618932,-0.000541,0.030841,68.311186,16.175227,80.684048,0.130207,-40.000734,-0.000001,NaN,Inf,84.176703,-2.421208,1.004370,0.299867,0.226917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671539,68.370178,68.827061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432535,68.598891,14.521272,68.149680,-0.043511,0.033668,0.000000,14.345676,80.201349,0.000148,68.449798,80.067860,68.600738,12.543591,68.694507,79.695329,68.083468,79.607766,-0.000541,0.030829,68.329815,16.227316,80.809943,0.130741,-40.001783,0.000000,NaN,Inf,84.252371,-2.419419,0.998966,0.300310,0.227318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659026,68.382605,68.816279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458167,68.599717,14.451688,68.150507,-0.044409,0.033711,0.000000,14.344820,80.155711,-0.000096,68.452645,80.044100,68.622806,12.669810,68.689146,79.653240,68.067624,79.608379,-0.000542,0.030795,68.310752,16.164761,80.768460,0.130310,-40.000865,-0.000001,NaN,Inf,84.242146,-2.444575,1.006148,0.300422,0.226839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686499,68.379739,68.823716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466818,68.598341,14.411767,68.148854,-0.046724,0.033671,0.000000,14.341538,80.127750,-0.000052,68.457728,80.052351,68.627704,12.597689,68.702360,79.701784,68.088129,79.583712,-0.000543,0.030776,68.332796,16.238931,80.727815,0.131266,-40.000105,0.000000,NaN,Inf,84.179594,-2.439044,0.999552,0.299961,0.227169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701787,68.417066,68.835896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463225,68.598341,14.505532,68.148854,-0.046855,0.033617,0.000000,14.342108,80.110506,-0.000010,68.446779,80.088658,68.635949,12.552258,68.713518,79.753531,68.094564,79.605015,-0.000544,0.030775,68.326378,16.150891,80.716149,0.130226,-40.001049,0.000001,NaN,Inf,84.148566,-2.466656,0.996195,0.299689,0.226351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688839,68.389147,68.837341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432573,68.599441,14.421805,68.151333,-0.045199,0.033703,0.000000,14.342108,80.186504,-0.000179,68.459642,80.100516,68.632318,12.521427,68.714042,79.710667,68.109183,79.633418,-0.000544,0.030773,68.325616,16.227195,80.724633,0.130526,-40.000970,-0.000000,NaN,Inf,84.158306,-2.457664,1.002925,0.300459,0.227067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714298,68.420435,68.854858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431270,68.599166,14.517695,68.151333,-0.045031,0.033711,0.000000,14.343821,80.140820,-0.000085,68.467051,80.152259,68.655719,12.575829,68.710016,79.678643,68.103756,79.575385,-0.000544,0.030781,68.340480,16.156214,80.841535,0.129740,-40.001075,0.000000,NaN,Inf,84.242592,-2.451715,0.999254,0.299988,0.227085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682845,68.405185,68.840709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463071,68.600817,14.443953,68.152435,-0.046408,0.033691,0.000000,14.346675,80.182082,0.000071,68.447714,80.068697,68.627178,12.525015,68.708900,79.672696,68.100496,79.622967,-0.000544,0.030789,68.315737,16.195825,80.766236,0.129905,-40.000944,-0.000001,NaN,Inf,84.245858,-2.488315,1.005989,0.299998,0.226830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693781,68.396585,68.834958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447445,68.600817,14.510554,68.152435,-0.048488,0.033711,0.000000,14.341966,80.193390,-0.000175,68.461489,80.155927,68.638790,12.580010,68.715112,79.668476,68.099818,79.565531,-0.000544,0.030799,68.335323,16.185700,80.749127,0.129810,-40.001521,0.000000,NaN,Inf,84.161200,-2.450596,0.998678,0.300488,0.226451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684199,68.399888,68.855471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438941,68.598616,14.533031,68.151333,-0.047983,0.033638,0.000000,14.346247,80.229378,-0.000166,68.450387,80.110827,68.620112,12.514309,68.701001,79.619789,68.076161,79.573893,-0.000544,0.030809,68.323376,16.205242,80.674276,0.130174,-40.000525,-0.000001,NaN,Inf,84.203590,-2.491515,1.004368,0.300102,0.227067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676325,68.392427,68.844296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465634,68.599992,14.458762,68.153812,-0.045390,0.033662,0.000000,14.347959,80.218832,0.000157,68.454863,80.228682,68.631704,12.539838,68.694722,79.699242,68.098549,79.613151,-0.000544,0.030798,68.323311,16.295729,80.709273,0.129772,-40.001075,-0.000001,NaN,Inf,84.224474,-2.461801,1.006516,0.301046,0.227073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693320,68.396540,68.846309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473307,68.598066,14.510951,68.152159,-0.045159,0.033694,0.000000,14.348387,80.239527,0.000027,68.463098,80.098673,68.635092,12.519386,68.701022,79.728192,68.083559,79.590072,-0.000544,0.030832,68.338589,16.135674,80.819507,0.129517,-40.001180,-0.000000,NaN,Inf,84.202507,-2.523684,1.000874,0.300112,0.226760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692138,68.402425,68.836315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437551,68.599441,14.458569,68.153261,-0.046459,0.033674,0.000000,14.345676,80.267215,0.000044,68.462382,80.113830,68.632380,12.571812,68.714935,79.698263,68.112359,79.634537,-0.000545,0.030850,68.342005,16.258166,80.746964,0.129522,-40.001600,-0.000000,NaN,Inf,84.130702,-2.457480,1.002601,0.300200,0.226405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698983,68.395969,68.840165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431997,68.599441,14.507177,68.153261,-0.048597,0.033731,0.000000,14.345105,80.166783,0.000304,68.428965,80.101239,68.600929,12.583802,68.683890,79.658903,68.061236,79.561814,-0.000546,0.030824,68.293649,16.159631,80.698587,0.129330,-40.001442,-0.000000,NaN,Inf,84.229074,-2.454079,1.001456,0.299751,0.226575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655061,68.378639,68.821903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454366,68.600267,14.517368,68.152159,-0.048068,0.033683,0.000000,14.347674,80.151537,0.000270,68.453040,80.096173,68.636360,12.585228,68.702289,79.733182,68.080496,79.617763,-0.000548,0.030819,68.319830,16.216679,80.722856,0.129008,-40.000734,-0.000001,NaN,Inf,84.244158,-2.455627,1.005209,0.300268,0.226809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668470,68.400782,68.852783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460805,68.600817,14.425180,68.149956,-0.046266,0.033734,0.000000,14.343393,80.184357,-0.000010,68.445327,80.088480,68.593973,12.550769,68.690234,79.726131,68.086033,79.528760,-0.000548,0.030803,68.314172,16.254734,80.816470,0.129028,-40.000839,-0.000001,NaN,Inf,84.184261,-2.434363,1.004359,0.299751,0.226675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670132,68.407018,68.831724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463580,68.599441,14.467052,68.149129,-0.044968,0.033666,0.000000,14.345676,80.136465,0.000158,68.452540,80.137221,68.623565,12.538534,68.715262,79.627367,68.103277,79.651678,-0.000548,0.030815,68.335869,16.266535,80.729016,0.128616,-40.001075,0.000000,NaN,Inf,84.167346,-2.504376,0.997536,0.299707,0.226682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684765,68.407521,68.840646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442661,68.600817,14.547275,68.150782,-0.046502,0.033644,0.000000,14.349672,80.182464,0.000189,68.477525,80.162821,68.654709,12.527522,68.714409,79.705518,68.093517,79.693545,-0.000548,0.030803,68.328231,16.259208,80.776575,0.128929,-40.001075,-0.000000,NaN,Inf,84.158444,-2.432590,1.000240,0.300388,0.227513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683081,68.421218,68.852915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439207,68.600817,14.415824,68.150782,-0.048038,0.033599,0.000000,14.349529,80.112533,-0.000112,68.454083,80.135064,68.605105,12.588389,68.681832,79.674573,68.084457,79.640186,-0.000549,0.030799,68.320462,16.252501,80.751469,0.129179,-40.001180,0.000000,NaN,Inf,84.193610,-2.441516,0.999069,0.300663,0.227030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675446,68.382401,68.832642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434490,68.599717,14.493679,68.150782,-0.046846,0.033614,0.000000,14.347959,80.267373,0.000083,68.450259,80.104418,68.632443,12.522221,68.713751,79.661105,68.091417,79.678937,-0.000549,0.030816,68.327383,16.271607,80.763605,0.128293,-40.000472,0.000000,NaN,Inf,84.225952,-2.422088,0.998381,0.299613,0.226652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681592,68.409336,68.852893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443214,68.599992,14.418586,68.154087,-0.044579,0.033590,0.000000,14.346390,80.154176,0.000222,68.468098,80.086279,68.642262,12.606292,68.712350,79.741514,68.103148,79.579259,-0.000550,0.030835,68.329538,16.274304,80.738214,0.128695,-40.001259,-0.000001,NaN,Inf,84.237660,-2.401000,1.004100,0.300220,0.226640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678529,68.418328,68.848411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467203,68.598891,14.440816,68.152435,-0.044720,0.033604,0.000000,14.347103,80.159629,-0.000011,68.432640,80.050932,68.595918,12.549748,68.697583,79.767489,68.082401,79.614090,-0.000550,0.030820,68.306013,16.213483,80.755896,0.128760,-40.001101,0.000000,NaN,Inf,84.214249,-2.484900,0.998295,0.299937,0.226696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651712,68.388593,68.824355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461865,68.598891,14.442814,68.152435,-0.045918,0.033590,0.000000,14.341109,80.207243,-0.000136,68.460080,80.129893,68.621812,12.627113,68.699791,79.814463,68.084261,79.630624,-0.000550,0.030810,68.312824,16.208638,80.688392,0.129676,-40.001469,0.000000,NaN,Inf,84.148069,-2.438927,0.998176,0.299427,0.226569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654335,68.384149,68.834109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455834,68.599441,14.444166,68.152985,-0.047588,0.033573,0.000000,14.341109,80.254149,0.000014,68.433227,80.099679,68.655514,12.599707,68.710227,79.672183,68.096298,79.607280,-0.000552,0.030792,68.332237,16.211591,80.778455,0.129366,-40.000446,0.000000,NaN,Inf,84.162543,-2.428817,0.998683,0.299884,0.227202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663522,68.381698,68.843644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440227,68.599717,14.517039,68.151884,-0.047390,0.033572,0.000000,14.347959,80.167186,-0.000109,68.458430,80.158997,68.624327,12.524015,68.705217,79.634377,68.086341,79.642861,-0.000552,0.030769,68.309517,16.172167,80.767031,0.129120,-40.001705,0.000000,NaN,Inf,84.179453,-2.457756,0.999193,0.300190,0.226951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654773,68.419508,68.835356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464159,68.600267,14.483474,68.152435,-0.044405,0.033580,0.000000,14.347959,80.174214,-0.000307,68.426101,80.154448,68.616978,12.592039,68.676665,79.683759,68.072073,79.654287,-0.000551,0.030788,68.312695,16.319358,80.659183,0.128606,-40.000944,-0.000001,NaN,Inf,84.222083,-2.422037,1.005319,0.301393,0.228146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640357,68.387212,68.826084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443964,68.600817,14.382510,68.150782,-0.045385,0.033599,0.000000,14.340681,80.187202,-0.000086,68.450262,80.092429,68.601995,12.532560,68.697843,79.661813,68.084350,79.548412,-0.000551,0.030790,68.330279,16.190488,80.753227,0.129211,-40.001023,-0.000000,NaN,Inf,84.170473,-2.431487,1.001336,0.301559,0.227457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661946,68.407144,68.833367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432140,68.600817,14.529048,68.150782,-0.047034,0.033606,0.000000,14.347674,80.218710,-0.000090,68.460191,80.079767,68.635173,12.594363,68.687801,79.702868,68.090194,79.661021,-0.000551,0.030804,68.337331,16.257866,80.798562,0.128354,-40.001206,0.000001,NaN,Inf,84.213039,-2.488452,0.995745,0.300337,0.227833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661049,68.402921,68.814691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435850,68.599992,14.408557,68.152710,-0.048147,0.033557,0.000000,14.344106,80.223151,-0.000280,68.442593,80.106412,68.631192,12.610208,68.703355,79.645355,68.088684,79.567018,-0.000551,0.030796,68.325492,16.195389,80.800705,0.129491,-40.001442,-0.000001,NaN,Inf,84.245145,-2.412743,1.006715,0.300298,0.227388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679510,68.391871,68.832712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458618,68.599441,14.526572,68.149956,-0.047431,0.033586,0.000000,14.343107,80.174755,-0.000176,68.456237,80.130266,68.630820,12.554562,68.696332,79.653809,68.104507,79.604871,-0.000550,0.030793,68.330062,16.270037,80.778495,0.129387,-40.000892,0.000000,NaN,Inf,84.234243,-2.479306,0.998109,0.300318,0.227447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660020,68.401477,68.850600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454690,68.599166,14.508431,68.148854,-0.045061,0.033544,0.000000,14.344392,80.135834,0.000081,68.443723,80.078596,68.608993,12.611635,68.698192,79.687037,68.078596,79.605829,-0.000549,0.030782,68.317114,16.170733,80.789080,0.129967,-40.001075,-0.000001,NaN,Inf,84.171901,-2.467710,1.004700,0.300896,0.227081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646917,68.385044,68.822630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437491,68.599166,14.517917,68.148854,-0.044907,0.033578,0.000000,14.344534,80.184191,-0.000069,68.441572,80.147450,68.619360,12.514881,68.695676,79.710323,68.099714,79.637477,-0.000549,0.030773,68.312479,16.293945,80.763770,0.129337,-40.001915,-0.000001,NaN,Inf,84.182282,-2.441105,1.003718,0.300544,0.226806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643155,68.399572,68.839163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430462,68.600542,14.538215,68.145824,-0.046910,0.033639,0.000000,14.346390,80.163982,-0.000162,68.449329,80.104472,68.633969,12.558659,68.710706,79.640630,68.102122,79.589380,-0.000549,0.030771,68.331826,16.240665,80.756325,0.129850,-40.000761,-0.000001,NaN,Inf,84.228963,-2.439308,1.005571,0.300825,0.227475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655689,68.411278,68.850711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466758,68.596965,14.496098,68.150507,-0.047866,0.033645,0.000000,14.347674,80.155950,0.000015,68.455608,80.061574,68.625702,12.561086,68.708671,79.687711,68.100963,79.614661,-0.000549,0.030784,68.326125,16.196988,80.860399,0.129010,-40.000525,-0.000001,NaN,Inf,84.256795,-2.478507,1.007468,0.300308,0.226630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641602,68.420052,68.831269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462604,68.599441,14.494191,68.149680,-0.047148,0.033642,0.000000,14.340111,80.212454,-0.000130,68.453306,80.048812,68.617478,12.638348,68.671762,79.752999,68.081595,79.652152,-0.000550,0.030781,68.305211,16.291326,80.810088,0.129979,-40.001810,-0.000000,NaN,Inf,84.147351,-2.457076,1.002028,0.300611,0.227235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650001,68.391870,68.836431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435013,68.599717,14.533767,68.146375,-0.044782,0.033628,0.000000,14.342679,80.135919,-0.000267,68.473924,80.120742,68.625285,12.531622,68.715736,79.575803,68.088226,79.653578,-0.000549,0.030772,68.337441,16.212997,80.748698,0.128902,-40.001049,-0.000000,NaN,Inf,84.161092,-2.410565,1.002184,0.300065,0.226847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665290,68.411736,68.836409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
