OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:08:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.459316,68.599441,14.464198,68.168960,-0.043605,0.033973,0.000000,14.342822,80.167279,-0.000289,68.465724,80.057046,68.623171,12.470266,68.717362,79.705351,68.099094,79.581895,-0.000547,0.030800,68.316410,16.185244,80.799094,0.130084,-40.000787,-0.000000,NaN,Inf,84.160156,-2.432946,1.002117,0.299313,0.226902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721357,68.395071,68.851424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430063,68.599166,14.418409,68.170062,-0.045750,0.033971,0.000000,14.345105,80.140470,-0.000226,68.440847,80.052345,68.616784,12.632413,68.695177,79.677646,68.065304,79.506802,-0.000546,0.030770,68.324984,16.173907,80.731709,0.130062,-40.000262,-0.000000,NaN,Inf,84.170007,-2.478938,1.000338,0.299108,0.226713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721619,68.382029,68.818073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424569,68.598616,14.519920,68.173367,-0.046879,0.033921,0.000000,14.345676,80.130091,-0.000467,68.450625,80.072083,68.610200,12.607047,68.683603,79.647088,68.067252,79.643352,-0.000547,0.030738,68.314517,16.193021,80.761648,0.130548,-40.000761,0.000000,NaN,Inf,84.249137,-2.499561,0.999192,0.299671,0.226102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695919,68.377521,68.816280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460043,68.599717,14.406009,68.173092,-0.045579,0.033907,0.000000,14.341680,80.148159,-0.000479,68.445801,79.995478,68.619429,12.551993,68.700734,79.707142,68.068631,79.610790,-0.000546,0.030731,68.315475,16.294373,80.744926,0.131226,-40.001259,-0.000001,NaN,Inf,84.263512,-2.402592,1.006610,0.299357,0.226172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737148,68.378024,68.832201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466434,68.599717,14.530831,68.173092,-0.043695,0.033880,0.000000,14.343678,80.130217,-0.000215,68.444889,80.058065,68.609041,12.580417,68.694083,79.665951,68.084344,79.601197,-0.000546,0.030687,68.334821,16.211042,80.747087,0.131679,-40.001233,0.000001,NaN,Inf,84.168311,-2.427547,0.996263,0.298943,0.226453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733823,68.388418,68.842086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440138,68.598616,14.498131,68.172541,-0.044917,0.033881,0.000000,14.342822,80.136552,-0.000354,68.441369,80.109351,68.617286,12.637634,68.696927,79.661020,68.065830,79.619604,-0.000546,0.030663,68.318892,16.240215,80.750310,0.131553,-40.000997,-0.000001,NaN,Inf,84.150983,-2.450208,1.004451,0.299973,0.226250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755367,68.372554,68.835220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440921,68.599166,14.431900,68.171714,-0.046993,0.033884,0.000000,14.339540,80.079499,-0.000453,68.455600,80.095836,68.627652,12.612003,68.698983,79.671754,68.097628,79.603752,-0.000546,0.030668,68.342655,16.216585,80.742133,0.131490,-40.000839,-0.000001,NaN,Inf,84.221223,-2.418365,1.004016,0.300235,0.226429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761577,68.406621,68.847881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464596,68.597515,14.523887,68.173367,-0.047086,0.033883,0.000000,14.343250,80.224746,-0.000193,68.450668,80.098246,68.633929,12.582110,68.686556,79.649551,68.082681,79.589179,-0.000546,0.030663,68.346398,16.169591,80.777496,0.132212,-40.000918,-0.000001,NaN,Inf,84.253679,-2.542315,1.003920,0.300014,0.226748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752063,68.381305,68.832945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457810,68.598616,14.518042,68.174193,-0.045640,0.033912,0.000000,14.348102,80.082341,-0.000181,68.467267,80.068012,68.627674,12.500668,68.710228,79.695963,68.108964,79.610682,-0.000546,0.030671,68.345659,16.181171,80.819222,0.131731,-40.001128,-0.000001,NaN,Inf,84.153764,-2.457248,1.004099,0.299520,0.226302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766170,68.410800,68.845498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445642,68.598616,14.459186,68.174193,-0.043749,0.033907,0.000000,14.349244,80.177950,-0.000276,68.450908,80.123083,68.625487,12.636062,68.692660,79.756102,68.084585,79.636473,-0.000547,0.030665,68.334647,16.240565,80.805842,0.132327,-40.000839,-0.000001,NaN,Inf,84.173266,-2.467959,1.004166,0.299318,0.226267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760659,68.383253,68.837341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425851,68.597240,14.524620,68.175295,-0.044931,0.033901,0.000000,14.344106,80.119205,-0.000119,68.438089,80.149133,68.616671,12.662408,68.687582,79.711524,68.099532,79.628070,-0.000546,0.030650,68.328423,16.245602,80.836273,0.132089,-40.000656,-0.000000,NaN,Inf,84.206281,-2.424906,1.000938,0.299892,0.226970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771789,68.388984,68.836488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443590,68.599992,14.417930,68.173367,-0.046416,0.033914,0.000000,14.342537,80.117308,-0.000023,68.480412,80.138467,68.630429,12.557743,68.727532,79.687626,68.099751,79.610013,-0.000546,0.030657,68.339392,16.117680,80.806803,0.132681,-40.001888,-0.000001,NaN,Inf,84.258653,-2.445936,1.006847,0.299607,0.226892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783469,68.410646,68.856652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457253,68.597515,14.461855,68.177774,-0.047468,0.033933,0.000000,14.348102,80.192825,-0.000161,68.470396,80.087829,68.613041,12.552216,68.700994,79.665649,68.088831,79.635168,-0.000547,0.030660,68.323157,16.255997,80.792464,0.132253,-40.000865,0.000000,NaN,Inf,84.213228,-2.459231,0.998223,0.299803,0.226518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751537,68.377453,68.848647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434483,68.599441,14.527097,68.176672,-0.045533,0.033898,0.000000,14.348673,80.154988,-0.000082,68.443956,80.176279,68.624151,12.628314,68.722915,79.728966,68.086315,79.698913,-0.000547,0.030677,68.324790,16.237861,80.748329,0.133137,-40.001416,-0.000000,NaN,Inf,84.173677,-2.430096,1.000318,0.299924,0.226717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746856,68.384411,68.828266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445607,68.599441,14.410226,68.176672,-0.043606,0.033919,0.000000,14.346390,80.094031,0.000019,68.441697,80.104797,68.613325,12.629783,68.687976,79.686264,68.067407,79.628232,-0.000547,0.030693,68.313431,16.176340,80.831051,0.132450,-40.001023,-0.000000,NaN,Inf,84.220378,-2.427372,1.001951,0.300236,0.226174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736445,68.377321,68.815604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460876,68.601093,14.438423,68.179151,-0.044745,0.033913,0.000000,14.342251,80.123724,-0.000156,68.473656,80.093999,68.626227,12.517981,68.720420,79.630136,68.096688,79.633071,-0.000546,0.030695,68.330557,16.133148,80.800318,0.132731,-40.001049,0.000000,NaN,Inf,84.207202,-2.413694,0.997551,0.299528,0.226835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753503,68.401039,68.819518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448060,68.598891,14.470260,68.179702,-0.046315,0.033901,0.000000,14.347531,80.068695,-0.000182,68.463770,80.143299,68.633139,12.526850,68.708212,79.723261,68.092968,79.661532,-0.000547,0.030688,68.336367,16.230976,80.741966,0.131947,-40.001023,0.000000,NaN,Inf,84.167428,-2.439471,0.998447,0.300301,0.226744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761662,68.410032,68.841978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437354,68.599992,14.432291,68.179151,-0.046311,0.033862,0.000000,14.343250,80.154959,-0.000032,68.458991,80.129272,68.625659,12.625827,68.712369,79.710831,68.087738,79.639294,-0.000548,0.030662,68.326618,16.173857,80.765912,0.132484,-40.000892,-0.000000,NaN,Inf,84.199994,-2.415148,1.001536,0.300182,0.226270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747533,68.385920,68.835090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455699,68.599992,14.491931,68.179151,-0.044828,0.033900,0.000000,14.345105,80.158612,-0.000130,68.459296,80.083208,68.612032,12.548240,68.703310,79.640976,68.075155,79.643108,-0.000547,0.030650,68.314106,16.128290,80.753735,0.132044,-40.000970,0.000000,NaN,Inf,84.230159,-2.426015,0.999649,0.299984,0.227071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745126,68.379354,68.835396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465418,68.600542,14.449104,68.181354,-0.043618,0.033902,0.000000,14.341252,80.130570,-0.000264,68.442001,80.055964,68.626445,12.621709,68.700270,79.696121,68.100147,79.633378,-0.000547,0.030633,68.305879,16.188269,80.795403,0.132927,-40.001416,-0.000000,NaN,Inf,84.180371,-2.410671,1.002506,0.299121,0.226364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729619,68.367582,68.840011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446639,68.599992,14.425274,68.181354,-0.045686,0.033858,0.000000,14.344963,80.100939,-0.000124,68.468986,80.050415,68.636549,12.547771,68.711208,79.725093,68.083668,79.608195,-0.000547,0.030640,68.346967,16.206747,80.751634,0.133117,-40.000892,0.000000,NaN,Inf,84.154562,-2.442708,0.998872,0.300216,0.227111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755515,68.416354,68.852214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421476,68.599441,14.527433,68.182456,-0.046934,0.033817,0.000000,14.343107,80.141741,-0.000139,68.454430,80.106388,68.624103,12.550483,68.694186,79.709058,68.091044,79.658251,-0.000547,0.030644,68.331146,16.277093,80.757285,0.133422,-40.000577,-0.000001,NaN,Inf,84.154865,-2.440977,1.005312,0.300336,0.226476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719797,68.388936,68.833823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460840,68.599992,14.454992,68.181079,-0.046058,0.033755,0.000000,14.343821,80.177757,-0.000256,68.461795,80.088421,68.619861,12.553154,68.695346,79.734708,68.090146,79.618317,-0.000547,0.030644,68.315369,16.150799,80.827830,0.132805,-40.001364,-0.000001,NaN,Inf,84.272744,-2.415600,1.007347,0.299393,0.227146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707242,68.373051,68.830848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457561,68.599992,14.508261,68.181079,-0.044453,0.033799,0.000000,14.341395,80.142643,-0.000204,68.454843,79.995030,68.641774,12.539473,68.705212,79.716799,68.088133,79.640540,-0.000547,0.030657,68.323704,16.202852,80.754593,0.133088,-40.000315,0.000000,NaN,Inf,84.166426,-2.443612,0.999596,0.299986,0.226514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712535,68.384997,68.831745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432672,68.598616,14.517458,68.184659,-0.043503,0.033783,0.000000,14.342108,80.149568,-0.000073,68.456168,80.067379,68.620362,12.595486,68.695432,79.677094,68.049135,79.546248,-0.000548,0.030658,68.317175,16.208816,80.791528,0.132004,-40.001364,-0.000001,NaN,Inf,84.175317,-2.425509,1.003507,0.300263,0.226575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693199,68.373553,68.816043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432759,68.597790,14.557052,68.183833,-0.045426,0.033790,0.000000,14.349244,80.183670,-0.000141,68.462014,80.112687,68.621763,12.552052,68.681036,79.709817,68.097019,79.594683,-0.000549,0.030646,68.325098,16.249919,80.747268,0.132262,-40.001180,-0.000001,NaN,Inf,84.241500,-2.454804,1.005875,0.299760,0.226740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711222,68.411539,68.847689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460932,68.601093,14.560271,68.181079,-0.046647,0.033796,0.000000,14.344963,80.111562,-0.000143,68.460862,80.119776,68.614588,12.561147,68.687577,79.731123,68.063427,79.606399,-0.000549,0.030630,68.332214,16.278456,80.787203,0.131135,-40.000420,-0.000001,NaN,Inf,84.240437,-2.467601,1.008612,0.299292,0.226146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704463,68.385653,68.847776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471812,68.601093,14.496432,68.181079,-0.046541,0.033841,0.000000,14.346532,80.131764,0.000138,68.475462,80.140676,68.634511,12.546894,68.702519,79.684940,68.088528,79.649269,-0.000550,0.030631,68.339808,16.185836,80.742273,0.131329,-40.000892,-0.000001,NaN,Inf,84.167275,-2.425523,1.006869,0.299397,0.227169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720647,68.391866,68.846682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432859,68.599441,14.457041,68.185486,-0.044240,0.033830,0.000000,14.339968,80.067833,0.000025,68.409630,80.145320,68.603432,12.553380,68.678081,79.728899,68.070452,79.598303,-0.000550,0.030621,68.316458,16.249832,80.747129,0.131002,-40.000682,-0.000000,NaN,Inf,84.137779,-2.419584,1.001701,0.300398,0.227344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687073,68.369088,68.823633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445897,68.598341,14.515930,68.184384,-0.043305,0.033858,0.000000,14.352383,80.097573,-0.000129,68.457799,80.164882,68.621082,12.604619,68.706544,79.734632,68.098180,79.561583,-0.000551,0.030619,68.326252,16.205471,80.847813,0.131066,-40.000551,-0.000000,NaN,Inf,84.236004,-2.470082,1.001675,0.299447,0.226252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723009,68.395475,68.853003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444523,68.598341,14.388135,68.186587,-0.045234,0.033876,0.000000,14.338683,80.131270,0.000143,68.446220,80.046411,68.618522,12.602338,68.708140,79.706753,68.080695,79.617097,-0.000552,0.030631,68.319201,16.225411,80.795282,0.131169,-40.001101,-0.000001,NaN,Inf,84.205315,-2.492738,1.004848,0.301869,0.230723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693020,68.390836,68.838024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440246,68.600817,14.434003,68.186863,-0.046568,0.033845,0.000000,14.344963,80.142942,0.000137,68.452867,80.140568,68.608986,12.576318,68.704836,79.725256,68.092796,79.639211,-0.000554,0.030625,68.319658,16.288466,80.727976,0.131078,-40.001652,0.000001,NaN,Inf,84.209043,-2.435044,0.996096,0.302288,0.230311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737093,68.371318,68.829757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428626,68.600817,14.478003,68.186863,-0.046569,0.033809,0.000000,14.343964,80.156980,-0.000073,68.458081,80.130473,68.630004,12.551666,68.695515,79.702907,68.085574,79.543859,-0.000554,0.030614,68.333150,16.202467,80.702504,0.130728,-40.000787,0.000000,NaN,Inf,84.223131,-2.431135,0.999568,0.302862,0.230459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714061,68.378625,68.846639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451452,68.598891,14.418244,68.188515,-0.044880,0.033800,0.000000,14.341252,80.151326,0.000197,68.465251,80.065548,68.626438,12.570650,68.711486,79.701825,68.086559,79.567103,-0.000555,0.030650,68.332062,16.107371,80.827382,0.130455,-40.001416,-0.000001,NaN,Inf,84.254691,-2.492975,1.003422,0.302677,0.229286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712158,68.390025,68.842222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464498,68.598891,14.515313,68.190994,-0.043278,0.033794,0.000000,14.340824,80.165281,0.000265,68.462731,80.111090,68.640872,12.518022,68.696411,79.727310,68.084852,79.548881,-0.000555,0.030647,68.324989,16.176190,80.752717,0.130110,-40.001600,0.000000,NaN,Inf,84.190790,-2.477119,0.997702,0.301539,0.229266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698749,68.398645,68.840932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434388,68.598066,14.477700,68.189066,-0.045717,0.033732,0.000000,14.347103,80.159465,-0.000089,68.440984,80.137673,68.622392,12.514350,68.692889,79.689748,68.084984,79.622416,-0.000556,0.030686,68.305687,16.224313,80.784612,0.129156,-40.001495,-0.000001,NaN,Inf,84.155406,-2.488614,1.003513,0.302355,0.229259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689825,68.381819,68.816548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451556,68.599717,14.437077,68.187965,-0.046402,0.033769,0.000000,14.344963,80.121859,-0.000023,68.450348,80.059187,68.627553,12.608617,68.702624,79.664139,68.078616,79.587137,-0.000557,0.030715,68.325817,16.199691,80.827014,0.129362,-40.000944,-0.000000,NaN,Inf,84.236288,-2.435482,1.003001,0.302899,0.229106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712026,68.398623,68.848412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467799,68.599717,14.530443,68.187965,-0.044912,0.033794,0.000000,14.343535,80.075813,0.000031,68.455172,80.192746,68.635229,12.553848,68.704483,79.685040,68.092622,79.692796,-0.000558,0.030723,68.338918,16.229114,80.810087,0.128940,-40.000892,0.000000,NaN,Inf,84.191333,-2.454663,0.998998,0.302530,0.229571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717624,68.393831,68.845372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454528,68.600267,14.511228,68.186863,-0.043459,0.033801,0.000000,14.342394,80.161294,-0.000246,68.469141,80.114284,68.623965,12.604744,68.694048,79.807110,68.077172,79.600076,-0.000558,0.030677,68.316938,16.222557,80.753471,0.129891,-40.000341,-0.000001,NaN,Inf,84.147280,-2.392176,1.004330,0.302021,0.229471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717165,68.402933,68.851124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421715,68.600267,14.474558,68.189617,-0.044287,0.033804,0.000000,14.340396,80.149163,-0.000326,68.444981,80.030742,68.609027,12.522487,68.710697,79.638711,68.064062,79.533925,-0.000559,0.030671,68.315893,16.163455,80.700731,0.129284,-40.001967,-0.000001,NaN,Inf,84.183821,-2.443848,1.003923,0.301755,0.229325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710122,68.393809,68.838024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465287,68.598616,14.531077,68.188240,-0.046070,0.033810,0.000000,14.343678,80.136918,-0.000051,68.451783,80.143182,68.618386,12.531642,68.708420,79.705392,68.065508,79.598749,-0.000559,0.030666,68.317744,16.215965,80.774008,0.129384,-40.000997,-0.000001,NaN,Inf,84.272921,-2.478662,1.003664,0.302485,0.230231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711586,68.390284,68.845701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462610,68.598616,14.421640,68.188240,-0.047356,0.033767,0.000000,14.346247,80.137853,-0.000147,68.461473,80.093609,68.643823,12.588206,68.694791,79.662653,68.094812,79.568016,-0.000560,0.030659,68.325383,16.132385,80.728934,0.129216,-40.001023,-0.000001,NaN,Inf,84.152992,-2.433145,1.004548,0.302280,0.229384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707934,68.394530,68.840081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431690,68.598066,14.441872,68.187689,-0.044958,0.033817,0.000000,14.344963,80.111072,-0.000312,68.463755,80.102883,68.628665,12.510252,68.707062,79.643767,68.087547,79.576690,-0.000560,0.030668,68.329736,16.230869,80.717208,0.129609,-40.000734,0.000000,NaN,Inf,84.160250,-2.484710,0.997167,0.303166,0.229876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727683,68.417196,68.851519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456672,68.599717,14.519790,68.186587,-0.043411,0.033818,0.000000,14.342965,80.188505,-0.000052,68.453848,80.062225,68.610052,12.576441,68.704656,79.713968,68.083389,79.581385,-0.000564,0.030669,68.331804,16.165531,80.748331,0.129155,-40.000970,-0.000000,NaN,Inf,84.247880,-2.472298,1.000706,0.302737,0.229289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731926,68.390261,68.835314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463775,68.599441,14.429740,68.187965,-0.044277,0.033801,0.000000,14.345248,80.138325,-0.000006,68.449915,80.079615,68.610905,12.540226,68.694285,79.745750,68.071527,79.646842,-0.000565,0.030669,68.322903,16.247892,80.691225,0.129749,-40.001180,-0.000001,NaN,Inf,84.177453,-2.463602,1.004366,0.301523,0.229991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731948,68.396935,68.840913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443351,68.599166,14.525918,68.186037,-0.046053,0.033840,0.000000,14.342822,80.197024,-0.000232,68.459215,80.097006,68.615103,12.547425,68.703057,79.738924,68.090874,79.548757,-0.000566,0.030658,68.332218,16.248748,80.723878,0.129169,-40.000052,0.000000,NaN,Inf,84.157916,-2.404342,0.997647,0.302134,0.229065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732406,68.393236,68.840717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426235,68.599166,14.408261,68.186037,-0.047384,0.033844,0.000000,14.341966,80.148444,-0.000139,68.466277,80.046119,68.630390,12.612472,68.695071,79.692434,68.090087,79.625277,-0.000566,0.030644,68.330608,16.265286,80.716332,0.129765,-40.000918,-0.000001,NaN,Inf,84.213051,-2.494725,1.005717,0.300953,0.229301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733979,68.416844,68.850318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437408,68.597790,14.502294,68.187414,-0.045615,0.033853,0.000000,14.338255,80.226126,0.000058,68.443747,80.051343,68.634304,12.607620,68.691088,79.617339,68.071135,79.617322,-0.000567,0.030603,68.317965,16.241556,80.806112,0.129448,-40.001023,0.000000,NaN,Inf,84.259536,-2.438513,0.998754,0.301381,0.229322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712544,68.414940,68.848416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433482,68.598066,14.398575,68.186037,-0.043933,0.033849,0.000000,14.344820,80.121716,-0.000060,68.443377,80.083735,68.632205,12.606028,68.691482,79.677197,68.074090,79.615725,-0.000567,0.030590,68.304363,16.238767,80.755897,0.130150,-40.000446,-0.000001,NaN,Inf,84.227812,-2.425321,1.004494,0.303034,0.229705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715432,68.397041,68.840980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468598,68.597240,14.466955,68.184659,-0.044318,0.033824,0.000000,14.348530,80.061686,0.000001,68.444638,80.109537,68.625182,12.614469,68.689029,79.721978,68.078270,79.616007,-0.000567,0.030599,68.300664,16.256425,80.820955,0.129396,-40.000734,0.000000,NaN,Inf,84.238748,-2.429433,0.997582,0.302295,0.228960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699681,68.377959,68.831862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452044,68.599717,14.536858,68.184659,-0.046103,0.033817,0.000000,14.339254,80.128408,0.000182,68.452091,80.082555,68.624285,12.633251,68.693536,79.656149,68.084945,79.628932,-0.000568,0.030604,68.317226,16.217120,80.716884,0.130079,-40.001128,0.000000,NaN,Inf,84.155794,-2.430378,0.999886,0.302482,0.229756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718732,68.397017,68.835623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445991,68.599717,14.409315,68.184659,-0.046080,0.033819,0.000000,14.344249,80.196327,-0.000070,68.451114,80.056362,68.616389,12.529766,68.692704,79.661470,68.076893,79.645843,-0.000568,0.030600,68.318315,16.195040,80.820427,0.129152,-40.000970,-0.000001,NaN,Inf,84.190010,-2.430725,1.005869,0.301803,0.229297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696705,68.405331,68.850014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435207,68.598891,14.498208,68.187138,-0.044509,0.033867,0.000000,14.339825,80.146794,-0.000208,68.438404,80.105867,68.615732,12.565961,68.701608,79.693390,68.094029,79.644521,-0.000568,0.030593,68.326259,16.257894,80.780434,0.129537,-40.000918,0.000000,NaN,Inf,84.206435,-2.410429,0.997461,0.301717,0.229731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687321,68.372246,68.832650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456726,68.598066,14.447321,68.188240,-0.043279,0.033937,0.000000,14.345248,80.144372,0.000014,68.462304,80.138580,68.632834,12.548056,68.701672,79.633132,68.094817,79.566364,-0.000569,0.030599,68.332005,16.202766,80.757467,0.128762,-39.999948,-0.000001,NaN,Inf,84.234887,-2.428523,1.004364,0.301408,0.229419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717307,68.400581,68.853799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465734,68.597515,14.533696,68.187138,-0.043941,0.033951,0.000000,14.348387,80.139993,-0.000158,68.460784,80.129861,68.632308,12.588226,68.710707,79.721021,68.103681,79.593990,-0.000568,0.030597,68.330895,16.249227,80.853934,0.129070,-40.001233,0.000000,NaN,Inf,84.175657,-2.485912,0.999349,0.301661,0.229404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730080,68.426245,68.848113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439934,68.597515,14.504501,68.187138,-0.046305,0.033993,0.000000,14.343535,80.077775,-0.000389,68.447401,80.097720,68.594886,12.584842,68.694473,79.757402,68.082717,79.561550,-0.000567,0.030583,68.311288,16.278834,80.897703,0.128759,-40.001416,-0.000001,NaN,Inf,84.150678,-2.474765,1.004698,0.302046,0.228914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683929,68.369268,68.843369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429133,68.598891,14.390816,68.186863,-0.046339,0.033973,0.000000,14.347389,80.148310,-0.000179,68.459525,80.193675,68.624018,12.648562,68.703661,79.688893,68.123202,79.576667,-0.000567,0.030607,68.311441,16.299753,80.876266,0.129593,-40.000603,-0.000001,NaN,Inf,84.220677,-2.477298,1.004471,0.301267,0.229483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707244,68.401738,68.848093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462764,68.598891,14.457859,68.185761,-0.044593,0.033962,0.000000,14.344106,80.152219,-0.000140,68.453377,80.064341,68.622071,12.687693,68.687580,79.674039,68.095389,79.615174,-0.000567,0.030588,68.316861,16.205399,80.733483,0.129409,-40.001075,0.000000,NaN,Inf,84.252550,-2.507144,0.997344,0.302701,0.229156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694492,68.398128,68.836918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468750,68.597240,14.508771,68.183558,-0.043312,0.033947,0.000000,14.345961,80.135116,-0.000396,68.469759,80.118176,68.630293,12.555948,68.707029,79.671657,68.088189,79.650820,-0.000566,0.030583,68.321692,16.251723,80.792118,0.130025,-40.001075,0.000000,NaN,Inf,84.160106,-2.451130,0.999661,0.301610,0.229128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688585,68.405938,68.833878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436284,68.597790,14.444572,68.180253,-0.045552,0.033938,0.000000,14.345819,80.180245,-0.000316,68.460331,80.125018,68.612643,12.593813,68.690619,79.669070,68.080771,79.548489,-0.000567,0.030577,68.305218,16.308685,80.763749,0.129933,-40.001652,-0.000000,NaN,Inf,84.142226,-2.418123,1.002766,0.301496,0.229685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684647,68.411561,68.833529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440713,68.597790,14.553254,68.180253,-0.047005,0.033898,0.000000,14.346675,80.145472,-0.000075,68.448316,80.122788,68.621653,12.639693,68.700048,79.682801,68.077401,79.623783,-0.000567,0.030578,68.295665,16.168914,80.836232,0.129646,-40.000970,-0.000000,NaN,Inf,84.230865,-2.484817,1.000574,0.302015,0.229957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673294,68.387732,68.836810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461422,68.599166,14.468894,68.181630,-0.047123,0.033862,0.000000,14.342108,80.059023,-0.000206,68.467631,80.041551,68.630051,12.545406,68.707202,79.717838,68.093114,79.662639,-0.000566,0.030560,68.317493,16.230969,80.788102,0.129181,-40.001259,-0.000001,NaN,Inf,84.218837,-2.426909,1.007793,0.300458,0.228516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690836,68.411100,68.832568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454563,68.598616,14.493025,68.179151,-0.045130,0.033812,0.000000,14.347674,80.150393,-0.000293,68.449165,80.069208,68.633769,12.586860,68.709674,79.620075,68.094056,79.630822,-0.000565,0.030562,68.326286,16.257374,80.794157,0.129702,-40.001285,-0.000000,NaN,Inf,84.164021,-2.414493,1.000517,0.301847,0.229138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692061,68.400685,68.838080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
