OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:11:01 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.422771,68.599441,14.524008,68.173092,-0.044429,0.033002,0.000000,14.339682,80.142402,-0.000265,68.459994,80.128791,68.619845,12.642651,68.710710,79.652014,68.081264,79.693350,-0.000546,0.030565,68.335893,16.189653,80.843434,0.133749,-40.001600,0.000000,NaN,Inf,84.167681,-2.401945,0.998718,0.302335,0.229104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628678,68.419597,68.836931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464095,68.598891,14.492911,68.174469,-0.045953,0.032925,0.000000,14.345961,80.172543,-0.000169,68.443026,80.171781,68.610504,12.599176,68.676425,79.732611,68.057103,79.647556,-0.000544,0.030572,68.313935,16.238104,80.791465,0.133068,-40.000288,-0.000001,NaN,Inf,84.269223,-2.380417,1.007019,0.300440,0.226964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617258,68.381567,68.807800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459945,68.596690,14.432008,68.176397,-0.047316,0.032967,0.000000,14.346532,80.153338,-0.000246,68.438919,80.090483,68.610220,12.525851,68.710228,79.658701,68.064610,79.587238,-0.000543,0.030574,68.320986,16.209630,80.810147,0.132878,-40.001233,-0.000001,NaN,Inf,84.193328,-2.440516,1.003868,0.299593,0.226349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619884,68.386688,68.817795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429264,68.597240,14.426839,68.178876,-0.047183,0.032963,0.000000,14.347389,80.119872,-0.000140,68.463036,80.122527,68.638849,12.564063,68.691477,79.587357,68.097634,79.663674,-0.000542,0.030563,68.326536,16.316983,80.778208,0.131893,-40.001862,0.000000,NaN,Inf,84.165551,-2.440584,0.998068,0.300190,0.226271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623995,68.406182,68.836253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434654,68.596139,14.480344,68.181354,-0.044792,0.032916,0.000000,14.343107,80.120331,-0.000041,68.481156,80.015423,68.649456,12.596974,68.737421,79.665217,68.117548,79.686491,-0.000542,0.030566,68.356676,16.229178,80.809985,0.132257,-40.000446,0.000000,NaN,Inf,84.249380,-2.418264,0.999832,0.299463,0.226455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657879,68.427604,68.857400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460819,68.596139,14.441578,68.181354,-0.043702,0.032857,0.000000,14.346390,80.112826,-0.000206,68.442201,80.029751,68.624479,12.640223,68.701628,79.673226,68.064589,79.600317,-0.000540,0.030547,68.318071,16.252972,80.795156,0.131781,-40.001180,-0.000000,NaN,Inf,84.233638,-2.421665,1.003165,0.299391,0.226438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599232,68.390144,68.824007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450538,68.596139,14.532491,68.181354,-0.044951,0.032850,0.000000,14.339682,80.132923,-0.000268,68.426383,80.039450,68.607069,12.514923,68.691280,79.691291,68.068199,79.563737,-0.000539,0.030538,68.324555,16.171438,80.710296,0.132101,-40.001390,0.000000,NaN,Inf,84.162632,-2.431090,0.998669,0.300202,0.226878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608004,68.382704,68.809332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435686,68.596965,14.442524,68.184384,-0.046884,0.032875,0.000000,14.341680,80.141458,-0.000141,68.446893,80.033651,68.633205,12.557213,68.701212,79.701927,68.070978,79.633154,-0.000539,0.030562,68.316155,16.201824,80.724205,0.131782,-40.000734,-0.000001,NaN,Inf,84.190519,-2.461197,1.005671,0.299420,0.226234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613363,68.376008,68.834963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428314,68.597515,14.423799,68.188515,-0.047077,0.032888,0.000000,14.344963,80.143596,-0.000189,68.455562,80.044405,68.633161,12.542225,68.727771,79.607911,68.088442,79.574568,-0.000538,0.030549,68.347993,16.309962,80.814777,0.131823,-40.001101,-0.000000,NaN,Inf,84.231663,-2.413702,1.000474,0.299424,0.226389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615397,68.405481,68.859893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442931,68.597515,14.499170,68.189893,-0.044795,0.032906,0.000000,14.344106,80.181311,-0.000225,68.471987,80.028930,68.640248,12.628152,68.717818,79.607218,68.099581,79.637212,-0.000538,0.030561,68.361963,16.290891,80.816042,0.131200,-40.001442,-0.000001,NaN,Inf,84.260207,-2.456684,1.007494,0.298791,0.225817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606692,68.419223,68.866038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453097,68.596965,14.435913,68.189617,-0.044575,0.032908,0.000000,14.340111,80.223895,-0.000112,68.470098,80.017299,68.634036,12.602950,68.718671,79.640707,68.094351,79.588651,-0.000538,0.030556,68.342291,16.242919,80.830320,0.131453,-40.001154,-0.000001,NaN,Inf,84.212541,-2.439367,1.003894,0.299629,0.226553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628741,68.413424,68.862474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447511,68.596965,14.526135,68.189617,-0.046787,0.032921,0.000000,14.344392,80.196633,-0.000100,68.455258,80.050169,68.631498,12.589287,68.679136,79.632276,68.072751,79.625581,-0.000537,0.030556,68.318745,16.282808,80.778474,0.131061,-40.001416,0.000000,NaN,Inf,84.184402,-2.469302,0.998811,0.299937,0.227006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627034,68.400076,68.833826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428927,68.601093,14.518943,68.192096,-0.047598,0.032904,0.000000,14.340396,80.118436,-0.000100,68.451739,80.079311,68.599895,12.504870,68.684103,79.655009,68.061722,79.673332,-0.000538,0.030560,68.340029,16.243532,80.789163,0.131401,-40.000551,-0.000001,NaN,Inf,84.199560,-2.420957,1.005442,0.299332,0.226249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627428,68.397560,68.835269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427361,68.597240,14.453649,68.191545,-0.047913,0.032917,0.000000,14.342108,80.119495,-0.000117,68.439484,80.086384,68.635873,12.551442,68.706375,79.668293,68.087632,79.661169,-0.000537,0.030562,68.323205,16.279704,80.772275,0.130986,-40.000997,-0.000001,NaN,Inf,84.254149,-2.375361,1.006239,0.300252,0.225951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664658,68.388239,68.838723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460225,68.596965,14.530350,68.191270,-0.045383,0.032897,0.000000,14.345533,80.234875,0.000084,68.485480,80.086723,68.654243,12.529582,68.707708,79.683941,68.106519,79.576771,-0.000537,0.030567,68.343227,16.195011,80.756611,0.131689,-40.000970,-0.000000,NaN,Inf,84.254551,-2.410075,1.001822,0.298786,0.225946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674719,68.423662,68.847210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470196,68.596965,14.425408,68.191270,-0.043837,0.032836,0.000000,14.346818,80.269664,0.000050,68.447285,80.211784,68.630864,12.575890,68.704274,79.651652,68.096736,79.680081,-0.000537,0.030596,68.342182,16.275224,80.780737,0.130743,-40.000629,-0.000001,NaN,Inf,84.165068,-2.490075,1.004850,0.299316,0.226406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647596,68.400273,68.835772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456649,68.598616,14.503890,68.186863,-0.046782,0.032868,0.000000,14.342679,80.163050,-0.000048,68.454432,80.055442,68.627561,12.590674,68.703464,79.696081,68.074414,79.603463,-0.000537,0.030609,68.336524,16.163277,80.743477,0.130299,-40.000656,0.000000,NaN,Inf,84.138030,-2.405492,0.996905,0.298851,0.225818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652189,68.400294,68.835487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432089,68.598341,14.514868,68.185486,-0.047577,0.032826,0.000000,14.343821,80.207829,0.000188,68.444873,80.091508,68.624215,12.570283,68.700533,79.670657,68.085991,79.689817,-0.000536,0.030603,68.321987,16.182961,80.763382,0.129591,-40.001259,-0.000000,NaN,Inf,84.172933,-2.437706,1.003267,0.298660,0.226733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669622,68.406924,68.837084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434498,68.596965,14.484884,68.187138,-0.047970,0.032832,0.000000,14.344820,80.242660,0.000186,68.451064,80.073014,68.629179,12.607496,68.683051,79.663344,68.079753,79.657351,-0.000536,0.030620,68.352170,16.261740,80.785102,0.129281,-40.000708,-0.000001,NaN,Inf,84.242805,-2.387702,1.005736,0.299220,0.225754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644248,68.393598,68.817969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455920,68.597240,14.515456,68.186037,-0.045502,0.032754,0.000000,14.340967,80.146792,0.000058,68.457235,80.062988,68.606060,12.682107,68.684035,79.686057,68.081811,79.700022,-0.000536,0.030653,68.302945,16.277414,80.815676,0.128939,-40.001075,-0.000001,NaN,Inf,84.234888,-2.404959,1.003491,0.299449,0.226896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635257,68.382942,68.820441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463061,68.597240,14.418420,68.186037,-0.044007,0.032750,0.000000,14.346960,80.174195,0.000293,68.458300,80.054850,68.604113,12.663958,68.685829,79.642505,68.061262,79.641535,-0.000536,0.030639,68.325513,16.238282,80.821180,0.129758,-40.001075,-0.000001,NaN,Inf,84.177018,-2.376138,1.004118,0.299670,0.226208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641622,68.385983,68.819020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420559,68.596139,14.452683,68.184109,-0.046025,0.032745,0.000000,14.338683,80.222958,0.000215,68.442027,80.041375,68.605665,12.589451,68.669091,79.648407,68.054849,79.687617,-0.000535,0.030645,68.310040,16.179136,80.811435,0.129960,-40.001678,0.000000,NaN,Inf,84.157650,-2.397918,0.996913,0.299803,0.226405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636525,68.389614,68.819676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429565,68.599717,14.428591,68.182731,-0.047370,0.032732,0.000000,14.341395,80.146893,0.000040,68.448610,80.103214,68.597005,12.609128,68.692020,79.607440,68.076450,79.690819,-0.000534,0.030651,68.307124,16.191857,80.761935,0.129940,-40.001259,-0.000000,NaN,Inf,84.271933,-2.358151,1.002228,0.299841,0.225971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634097,68.391344,68.817161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461644,68.598341,14.429437,68.180804,-0.047107,0.032738,0.000000,14.340396,80.204568,0.000034,68.440114,80.137139,68.608728,12.571915,68.681715,79.597803,68.058329,79.593508,-0.000534,0.030650,68.305643,16.211698,80.658799,0.129171,-40.000970,0.000000,NaN,Inf,84.251039,-2.377435,0.999933,0.299228,0.225718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634185,68.378127,68.810687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443205,68.597515,14.472789,68.181079,-0.044318,0.032781,0.000000,14.341823,80.244566,-0.000063,68.444374,80.032169,68.615748,12.600910,68.698714,79.692291,68.078836,79.583508,-0.000534,0.030648,68.318180,16.185230,80.754532,0.129797,-40.001206,0.000000,NaN,Inf,84.162594,-2.429762,0.997773,0.298931,0.225996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655336,68.393049,68.829102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430932,68.597515,14.483834,68.181079,-0.045122,0.032742,0.000000,14.341680,80.229714,-0.000231,68.446090,80.098788,68.613035,12.521814,68.683530,79.673243,68.071417,79.627930,-0.000534,0.030620,68.316591,16.307828,80.781147,0.130225,-40.000236,-0.000000,NaN,Inf,84.160428,-2.373841,1.002382,0.299103,0.226502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650545,68.388257,68.822104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446662,68.598066,14.472525,68.178600,-0.047102,0.032768,0.000000,14.345248,80.240636,-0.000230,68.458518,80.103980,68.634950,12.604661,68.706699,79.663120,68.083103,79.589381,-0.000535,0.030605,68.333174,16.271521,80.725488,0.129921,-40.000813,-0.000001,NaN,Inf,84.245123,-2.417922,1.003666,0.298651,0.226265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664151,68.383990,68.837107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461094,68.597790,14.539367,68.178325,-0.047970,0.032762,0.000000,14.349386,80.247880,0.000006,68.436162,80.093987,68.626048,12.604722,68.702782,79.592941,68.058921,79.576380,-0.000535,0.030611,68.309127,16.180158,80.741374,0.130125,-40.001574,-0.000000,NaN,Inf,84.202963,-2.457525,1.001790,0.299563,0.226105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650676,68.390466,68.819175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433264,68.596690,14.465970,68.179977,-0.047171,0.032789,0.000000,14.344963,80.144740,-0.000143,68.437726,80.147716,68.612094,12.557069,68.674274,79.589332,68.073387,79.603788,-0.000536,0.030615,68.312348,16.230377,80.790303,0.129951,-40.001259,-0.000001,NaN,Inf,84.163534,-2.442760,1.005413,0.299597,0.226402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659578,68.378169,68.824489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430798,68.596690,14.586647,68.179977,-0.044712,0.032798,0.000000,14.348102,80.137256,-0.000192,68.435794,80.091078,68.608004,12.623665,68.682238,79.699222,68.061877,79.643820,-0.000537,0.030609,68.321990,16.203980,80.793606,0.129748,-40.000577,-0.000000,NaN,Inf,84.237965,-2.437374,1.002266,0.299556,0.226309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677930,68.399021,68.817142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454329,68.598066,14.442719,68.175570,-0.044781,0.032822,0.000000,14.339540,80.119868,-0.000079,68.461344,80.144729,68.628279,12.567143,68.715405,79.611289,68.070981,79.634931,-0.000537,0.030610,68.319052,16.240051,80.729406,0.129829,-40.001442,-0.000002,NaN,Inf,84.244664,-2.396878,1.010800,0.299490,0.226509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709011,68.405170,68.819175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451379,68.598341,14.424949,68.179151,-0.047384,0.032840,0.000000,14.344392,80.223436,-0.000080,68.448113,80.096302,68.609009,12.594344,68.676177,79.657538,68.073870,79.669982,-0.000537,0.030609,68.328540,16.170568,80.740621,0.129679,-40.000420,0.000000,NaN,Inf,84.182158,-2.412417,0.999197,0.299738,0.226228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693897,68.391712,68.834943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439792,68.597515,14.489661,68.176397,-0.048105,0.032840,0.000000,14.348245,80.154070,-0.000153,68.463756,80.181698,68.627141,12.536209,68.696393,79.650471,68.078400,79.616538,-0.000537,0.030590,68.306995,16.223649,80.724080,0.129646,-40.001783,-0.000001,NaN,Inf,84.161946,-2.392694,1.005420,0.299292,0.226308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706627,68.408189,68.843625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418569,68.597515,14.408628,68.175295,-0.045524,0.032899,0.000000,14.338398,80.163018,0.000154,68.439183,80.058308,68.600151,12.605315,68.686021,79.630194,68.069449,79.585470,-0.000536,0.030591,68.313807,16.154893,80.694491,0.130357,-40.000787,-0.000001,NaN,Inf,84.221064,-2.433154,1.003454,0.298646,0.226194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677557,68.378277,68.818060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460036,68.597515,14.537628,68.175295,-0.044115,0.032878,0.000000,14.344820,80.194282,0.000057,68.431383,80.089258,68.598728,12.528053,68.672128,79.738803,68.038722,79.654413,-0.000538,0.030580,68.303927,16.220881,80.810882,0.130068,-40.000997,0.000000,NaN,Inf,84.278718,-2.446704,0.999311,0.299735,0.226717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693173,68.384753,68.815611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461324,68.596690,14.464279,68.175020,-0.044401,0.032903,0.000000,14.346960,80.169619,-0.000106,68.460324,80.087662,68.625083,12.578153,68.700569,79.621318,68.082428,79.628639,-0.000539,0.030586,68.311828,16.228108,80.837985,0.130355,-40.001101,-0.000001,NaN,Inf,84.166130,-2.366056,1.005366,0.298796,0.226549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701660,68.395736,68.833523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447393,68.599166,14.536140,68.171990,-0.047057,0.032891,0.000000,14.347389,80.157953,0.000075,68.434969,80.082405,68.605335,12.626214,68.685803,79.646844,68.064373,79.653880,-0.000539,0.030587,68.310827,16.166673,80.711476,0.129556,-40.000944,-0.000000,NaN,Inf,84.161810,-2.428420,1.000204,0.300462,0.226444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689806,68.380969,68.817973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427108,68.596965,14.482379,68.170337,-0.047832,0.032941,0.000000,14.341823,80.221685,0.000253,68.424823,80.075702,68.603911,12.570732,68.668999,79.584236,68.070785,79.626277,-0.000540,0.030587,68.322579,16.284834,80.885385,0.129624,-40.000708,-0.000001,NaN,Inf,84.202080,-2.392091,1.006143,0.299869,0.226516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661785,68.377882,68.814409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455332,68.597790,14.442574,68.170337,-0.045581,0.032933,0.000000,14.343821,80.171873,-0.000118,68.442921,80.132929,68.601899,12.608618,68.682782,79.661530,68.045770,79.752338,-0.000539,0.030565,68.310109,16.166224,80.802540,0.129194,-40.001390,-0.000001,NaN,Inf,84.254962,-2.418487,1.003831,0.300063,0.227092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673903,68.365475,68.830133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466313,68.597790,14.510685,68.170337,-0.044141,0.032968,0.000000,14.348245,80.220425,-0.000210,68.468754,80.065556,68.640611,12.562635,68.722753,79.733916,68.095077,79.528878,-0.000539,0.030528,68.348389,16.237433,80.756875,0.129255,-40.001285,0.000000,NaN,Inf,84.230835,-2.375465,0.999939,0.300636,0.226863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711371,68.402125,68.855305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439828,68.597515,14.497681,68.169236,-0.044336,0.032981,0.000000,14.346675,80.144001,-0.000027,68.481029,80.052290,68.628691,12.569059,68.705426,79.656887,68.089978,79.685651,-0.000539,0.030499,68.326779,16.145284,80.760689,0.128885,-40.001600,-0.000000,NaN,Inf,84.149384,-2.513334,1.003067,0.300523,0.226096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686982,68.404335,68.853533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425419,68.596139,14.503082,68.166481,-0.046962,0.033024,0.000000,14.340396,80.136741,-0.000352,68.439880,80.048610,68.614036,12.557396,68.684947,79.668047,68.083873,79.587141,-0.000539,0.030463,68.308303,16.283407,80.764036,0.129219,-40.000708,-0.000001,NaN,Inf,84.220965,-2.394702,1.004007,0.299545,0.226454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666924,68.368055,68.815853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441776,68.595864,14.544055,68.162901,-0.046871,0.033038,0.000000,14.342394,80.234514,-0.000468,68.453633,80.114933,68.635273,12.613879,68.682912,79.735562,68.083588,79.621298,-0.000538,0.030452,68.330348,16.200733,80.618865,0.128891,-40.000498,-0.000001,NaN,Inf,84.258726,-2.459916,1.005384,0.299664,0.226328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693565,68.404268,68.831359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463075,68.595864,14.442842,68.162901,-0.044535,0.033075,0.000000,14.347531,80.153029,-0.000239,68.455567,80.074101,68.613948,12.618527,68.702317,79.615043,68.066409,79.640474,-0.000539,0.030426,68.314505,16.235079,80.796461,0.128837,-40.001049,-0.000001,NaN,Inf,84.214025,-2.434896,1.007082,0.299453,0.226078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678887,68.404136,68.842031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463354,68.597515,14.542873,68.161248,-0.043752,0.033067,0.000000,14.348958,80.164589,-0.000246,68.449419,80.117599,68.589277,12.580803,68.679717,79.706598,68.058553,79.595867,-0.000538,0.030393,68.311242,16.181206,80.731809,0.128419,-40.001075,0.000000,NaN,Inf,84.156236,-2.403833,0.998601,0.299420,0.226034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667514,68.386107,68.824208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442989,68.597790,14.420582,68.157117,-0.045336,0.033085,0.000000,14.344820,80.136752,-0.000482,68.453829,80.092994,68.619809,12.556274,68.689475,79.662203,68.069232,79.580465,-0.000539,0.030389,68.330958,16.205948,80.778739,0.129218,-40.001233,-0.000001,NaN,Inf,84.157130,-2.428276,1.005498,0.299741,0.226777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674359,68.393786,68.827816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425338,68.595864,14.476354,68.159596,-0.047379,0.033113,0.000000,14.341823,80.119863,-0.000382,68.473926,80.052799,68.648241,12.551646,68.710433,79.657740,68.095297,79.617625,-0.000539,0.030354,68.344885,16.250539,80.772969,0.128153,-40.000708,0.000000,NaN,Inf,84.212659,-2.450112,0.998449,0.300775,0.226392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695313,68.416410,68.863419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463517,68.596965,14.540322,68.156015,-0.047232,0.033176,0.000000,14.350956,80.114287,-0.000228,68.432406,80.061769,68.608260,12.649683,68.690392,79.658724,68.069692,79.706093,-0.000540,0.030327,68.313635,16.262461,80.843123,0.128692,-40.000918,-0.000001,NaN,Inf,84.258671,-2.449263,1.003537,0.299278,0.227065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660731,68.393873,68.821212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463572,68.596965,14.448987,68.156015,-0.044594,0.033196,0.000000,14.343964,80.195061,-0.000407,68.435123,80.124300,68.604564,12.551829,68.675471,79.684164,68.037915,79.676900,-0.000540,0.030321,68.303952,16.286318,80.711151,0.128705,-40.001547,-0.000000,NaN,Inf,84.200410,-2.505274,1.001171,0.299482,0.226173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653709,68.386849,68.829763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433902,68.596139,14.496911,68.156841,-0.043787,0.033208,0.000000,14.341109,80.127976,-0.000298,68.444183,80.081649,68.595946,12.642773,68.671839,79.691904,68.060763,79.542311,-0.000539,0.030310,68.310959,16.182383,80.680560,0.129502,-40.000656,0.000000,NaN,Inf,84.155989,-2.348973,0.998992,0.299799,0.226585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654650,68.379059,68.835974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427095,68.596965,14.421129,68.155740,-0.045308,0.033201,0.000000,14.346104,80.197038,-0.000057,68.466171,80.128552,68.618013,12.613348,68.708046,79.710751,68.065864,79.611296,-0.000540,0.030284,68.334224,16.220852,80.746902,0.130109,-40.000472,-0.000001,NaN,Inf,84.235681,-2.469286,1.004365,0.299583,0.226280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653030,68.390326,68.851043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448261,68.596415,14.419700,68.152985,-0.047289,0.033236,0.000000,14.341109,80.122092,-0.000241,68.445835,80.092370,68.623196,12.576217,68.706995,79.657189,68.076565,79.554554,-0.000540,0.030246,68.316335,16.112151,80.712865,0.130958,-40.000918,0.000000,NaN,Inf,84.254998,-2.424415,0.999586,0.299055,0.226504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642836,68.417961,68.857166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457253,68.596415,14.493798,68.152985,-0.048006,0.033285,0.000000,14.340824,80.202871,-0.000398,68.445857,80.046439,68.601543,12.570059,68.681179,79.603121,68.065776,79.652866,-0.000541,0.030245,68.320905,16.169298,80.725633,0.130647,-40.000918,0.000000,NaN,Inf,84.196974,-2.476217,0.998023,0.298434,0.225277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644455,68.395884,68.822285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449466,68.598341,14.424192,68.149956,-0.045440,0.033290,0.000000,14.344249,80.194365,-0.000038,68.449159,80.024849,68.605371,12.541674,68.699972,79.539236,68.077419,79.704120,-0.000542,0.030242,68.313876,16.181256,80.756631,0.130505,-40.000525,-0.000000,NaN,Inf,84.172576,-2.394229,1.002528,0.299715,0.226114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665322,68.394724,68.840567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429644,68.598066,14.471300,68.151333,-0.043755,0.033326,0.000000,14.344392,80.200555,-0.000100,68.433690,80.138698,68.616765,12.614735,68.689755,79.595932,68.055600,79.652352,-0.000542,0.030218,68.293833,16.184680,80.744211,0.130482,-40.000656,0.000000,NaN,Inf,84.195629,-2.368779,0.998251,0.298712,0.226097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648041,68.384505,68.819595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446880,68.595864,14.444809,68.152710,-0.045330,0.033360,0.000000,14.347531,80.188658,-0.000245,68.464368,80.150609,68.618931,12.552134,68.698157,79.678768,68.085253,79.619905,-0.000541,0.030229,68.337793,16.218505,80.802172,0.130241,-40.000865,-0.000001,NaN,Inf,84.251609,-2.441979,1.004396,0.299371,0.225965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667247,68.390829,68.829698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459819,68.596965,14.406711,68.151057,-0.047341,0.033366,0.000000,14.340539,80.198827,0.000109,68.444858,80.154500,68.605567,12.611697,68.696012,79.684977,68.076413,79.621891,-0.000542,0.030213,68.310808,16.241542,80.632836,0.130378,-40.000577,0.000000,NaN,Inf,84.200171,-2.437569,0.999857,0.300549,0.226032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661778,68.404898,68.829590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457338,68.596965,14.513078,68.151057,-0.046244,0.033431,0.000000,14.345105,80.230197,0.000077,68.447335,80.051533,68.620220,12.629314,68.690717,79.664119,68.062275,79.637395,-0.000542,0.030214,68.329828,16.196224,80.787183,0.130127,-40.001416,0.000001,NaN,Inf,84.166166,-2.427290,0.996327,0.299239,0.226487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648172,68.384636,68.820448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427579,68.596139,14.470161,68.152710,-0.044252,0.033435,0.000000,14.346818,80.165391,-0.000232,68.447096,80.119195,68.636536,12.596280,68.707869,79.714562,68.073677,79.622620,-0.000541,0.030228,68.330416,16.275881,80.748432,0.130911,-40.000918,-0.000001,NaN,Inf,84.172896,-2.401928,1.003856,0.298290,0.225591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653268,68.400543,68.834751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431787,68.596965,14.496311,68.153812,-0.043412,0.033421,0.000000,14.342108,80.205790,-0.000287,68.476557,80.026607,68.632971,12.566613,68.688092,79.641401,68.075077,79.620849,-0.000540,0.030201,68.321472,16.198478,80.829707,0.130517,-40.000865,-0.000000,NaN,Inf,84.252857,-2.424027,1.002951,0.299188,0.226219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665081,68.386584,68.821607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460346,68.596139,14.522587,68.156291,-0.044395,0.033469,0.000000,14.340967,80.229164,-0.000132,68.482662,80.123253,68.634983,12.594018,68.706316,79.698606,68.099107,79.681575,-0.000541,0.030164,68.338751,16.199962,80.699670,0.131313,-40.001311,-0.000001,NaN,Inf,84.242252,-2.426711,1.004471,0.299671,0.226817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670833,68.426842,68.859332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434853,68.596139,14.429101,68.156291,-0.047228,0.033522,0.000000,14.345961,80.250502,-0.000488,68.457915,80.140593,68.620680,12.537677,68.708219,79.632379,68.067527,79.703384,-0.000541,0.030164,68.320579,16.302428,80.789018,0.131564,-40.001495,-0.000001,NaN,Inf,84.163913,-2.406781,1.004304,0.299486,0.226391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674814,68.395073,68.839408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452873,68.596965,14.503958,68.159871,-0.046158,0.033558,0.000000,14.341395,80.135779,-0.000600,68.478881,80.152920,68.638132,12.567041,68.714455,79.692352,68.081993,79.653110,-0.000542,0.030178,68.358118,16.262582,80.704830,0.132290,-40.000603,0.000000,NaN,Inf,84.233100,-2.359420,0.999602,0.299864,0.227003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675230,68.396736,68.850124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
