OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:13:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.443477,68.597515,14.565911,68.157668,-0.043192,0.034165,0.000000,14.343964,80.236737,0.000131,68.445294,80.045356,68.600006,12.600604,68.686708,79.691335,68.061467,79.664167,-0.000547,0.030164,68.316207,16.207225,80.691735,0.128911,-40.000420,-0.000002,NaN,Inf,84.260058,-2.409865,1.012318,0.299293,0.226138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695283,68.380211,68.822549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469363,68.595864,14.424345,68.157392,-0.041978,0.034225,0.000000,14.346247,80.212217,0.000196,68.455723,80.068268,68.629992,12.552155,68.695919,79.697693,68.101078,79.675918,-0.000547,0.030175,68.331201,16.235271,80.779187,0.129894,-40.000997,-0.000001,NaN,Inf,84.231596,-2.421803,1.004112,0.300438,0.226683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752281,68.409793,68.851745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460429,68.595864,14.553735,68.157392,-0.043425,0.034248,0.000000,14.344820,80.189052,0.000066,68.448836,80.128892,68.603527,12.665406,68.696050,79.687628,68.055055,79.602829,-0.000547,0.030177,68.297013,16.143593,80.799460,0.129651,-40.000682,0.000000,NaN,Inf,84.139189,-2.412845,0.996889,0.300506,0.226699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716258,68.366272,68.823206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437759,68.595039,14.476629,68.154638,-0.045622,0.034267,0.000000,14.348245,80.160607,0.000115,68.462525,80.106327,68.607594,12.582863,68.680997,79.663347,68.055953,79.679222,-0.000546,0.030178,68.302454,16.237105,80.850201,0.130636,-40.000787,-0.000001,NaN,Inf,84.163413,-2.419737,1.006452,0.300251,0.226757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724481,68.372420,68.819948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434255,68.596965,14.425511,68.153261,-0.046002,0.034270,0.000000,14.346675,80.208232,0.000387,68.448880,80.104595,68.649981,12.530887,68.681414,79.673185,68.066327,79.561915,-0.000545,0.030207,68.323107,16.148402,80.738826,0.130030,-39.999895,-0.000000,NaN,Inf,84.239996,-2.383943,1.002693,0.300205,0.227163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732794,68.391961,68.835716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420116,68.597240,14.558523,68.153261,-0.043238,0.034327,0.000000,14.342108,80.182418,0.000252,68.460395,80.105227,68.609781,12.623055,68.686510,79.701540,68.080421,79.684839,-0.000544,0.030196,68.312313,16.166808,80.821386,0.130131,-40.000970,0.000000,NaN,Inf,84.235547,-2.460645,0.999394,0.300055,0.226693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732070,68.373360,68.837334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434212,68.596139,14.513647,68.154638,-0.042257,0.034286,0.000000,14.342108,80.192061,0.000163,68.463177,80.038952,68.609387,12.588145,68.680712,79.641075,68.061184,79.545105,-0.000543,0.030217,68.327917,16.291191,80.790875,0.129879,-40.000865,-0.000001,NaN,Inf,84.274238,-2.385733,1.009598,0.299707,0.226770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746221,68.388765,68.831824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461370,68.596139,14.482186,68.154638,-0.043738,0.034296,0.000000,14.347531,80.111353,0.000568,68.447904,80.137777,68.613171,12.580029,68.689485,79.609339,68.077818,79.667082,-0.000544,0.030233,68.312619,16.223264,80.733319,0.129930,-40.001547,-0.000001,NaN,Inf,84.234839,-2.467682,1.005503,0.299367,0.227036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729227,68.393381,68.833071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469116,68.595589,14.523366,68.154913,-0.045611,0.034302,0.000000,14.344820,80.245602,0.000380,68.447774,80.124182,68.620147,12.576502,68.700620,79.667256,68.062717,79.526106,-0.000544,0.030252,68.315796,16.250254,80.726528,0.129002,-40.001495,-0.000000,NaN,Inf,84.161136,-2.395980,1.001439,0.300534,0.226335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746177,68.376248,68.846652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445289,68.596415,14.414490,68.160422,-0.045996,0.034249,0.000000,14.346104,80.157486,0.000152,68.452858,80.200025,68.629333,12.625419,68.707731,79.694454,68.085718,79.656024,-0.000543,0.030257,68.327091,16.151441,80.779371,0.129521,-40.000734,-0.000001,NaN,Inf,84.139583,-2.482983,1.003749,0.300142,0.227038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738325,68.390426,68.830163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698533,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433925,68.593663,14.512712,68.158494,-0.044029,0.034221,0.000000,14.348673,80.255012,0.000145,68.445102,80.135832,68.621153,12.621626,68.669202,79.658722,68.055452,79.579094,-0.000542,0.030292,68.320562,16.236385,80.755997,0.128558,-40.000813,0.000000,NaN,Inf,84.205039,-2.411885,0.997868,0.300346,0.226447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730144,68.372681,68.817785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454879,68.595864,14.530939,68.158769,-0.043614,0.034265,0.000000,14.342679,80.177596,0.000100,68.449795,80.074285,68.602212,12.634392,68.683095,79.642787,68.059763,79.606402,-0.000543,0.030299,68.313272,16.221202,80.766972,0.128931,-39.999974,-0.000001,NaN,Inf,84.233141,-2.437325,1.005458,0.298932,0.226201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742786,68.379923,68.840376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475382,68.595864,14.504764,68.158769,-0.045630,0.034274,0.000000,14.348102,80.204429,-0.000127,68.445580,80.193089,68.608139,12.561351,68.685282,79.613170,68.068823,79.601540,-0.000543,0.030297,68.329311,16.165746,80.853485,0.128644,-40.001075,0.000000,NaN,Inf,84.224140,-2.471464,0.999105,0.299778,0.226216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743310,68.384189,68.841535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450909,68.596690,14.591949,68.161524,-0.047604,0.034287,0.000000,14.349101,80.197910,-0.000144,68.441561,80.051630,68.629222,12.632657,68.698474,79.634867,68.066855,79.532509,-0.000543,0.030303,68.324873,16.222208,80.758710,0.128200,-40.000472,-0.000000,NaN,Inf,84.122877,-2.434439,1.002030,0.299378,0.225931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750264,68.392394,68.840399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426316,68.596965,14.480078,68.162074,-0.047042,0.034307,0.000000,14.342965,80.197494,0.000176,68.440757,80.084641,68.618045,12.639082,68.680643,79.660674,68.068956,79.550859,-0.000543,0.030316,68.301326,16.190966,80.756979,0.127769,-40.000839,-0.000001,NaN,Inf,84.190063,-2.482480,1.009760,0.299791,0.226408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727037,68.388696,68.827124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442983,68.597240,14.409552,68.160697,-0.044329,0.034301,0.000000,14.345961,80.226804,-0.000118,68.444299,80.083902,68.627165,12.632291,68.701820,79.683065,68.080840,79.598583,-0.000544,0.030315,68.315624,16.273055,80.864234,0.127880,-40.000892,-0.000001,NaN,Inf,84.257115,-2.471284,1.003727,0.300075,0.226185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732416,68.375785,68.837338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449452,68.597240,14.480456,68.160697,-0.044059,0.034323,0.000000,14.341252,80.152634,-0.000153,68.461550,80.134746,68.621084,12.628397,68.717769,79.553352,68.064535,79.583916,-0.000544,0.030317,68.302719,16.239958,80.805193,0.127814,-40.001652,0.000000,NaN,Inf,84.212125,-2.448596,0.997685,0.299734,0.226256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718024,68.382590,68.834341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454829,68.596965,14.438899,68.159320,-0.046660,0.034339,0.000000,14.341252,80.198069,0.000132,68.445039,80.148391,68.618743,12.558742,68.705036,79.674771,68.065368,79.672556,-0.000544,0.030312,68.329596,16.261290,80.841251,0.128154,-40.001154,-0.000000,NaN,Inf,84.194566,-2.442915,1.002146,0.299527,0.226394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694904,68.404361,68.832265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425409,68.596415,14.428001,68.159871,-0.048102,0.034267,0.000000,14.340681,80.199133,-0.000043,68.440867,80.100226,68.611460,12.645607,68.673640,79.658228,68.054929,79.619422,-0.000543,0.030327,68.291512,16.248576,80.774927,0.128602,-40.000918,0.000000,NaN,Inf,84.179702,-2.379569,0.998898,0.301080,0.227250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675152,68.372130,68.813938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445332,68.596139,14.491694,68.158769,-0.047327,0.034258,0.000000,14.343393,80.194490,-0.000105,68.433176,80.067364,68.624123,12.646198,68.672173,79.619543,68.072131,79.617726,-0.000541,0.030361,68.303656,16.189917,80.816633,0.128579,-40.000629,-0.000001,NaN,Inf,84.208431,-2.416683,1.005779,0.299691,0.226451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696128,68.373573,68.833205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466044,68.596139,14.436895,68.159320,-0.044649,0.034253,0.000000,14.344534,80.207072,0.000151,68.452340,80.180425,68.617627,12.652886,68.682718,79.580266,68.047774,79.619031,-0.000540,0.030378,68.319130,16.295750,80.731464,0.129333,-40.001259,-0.000000,NaN,Inf,84.204649,-2.426025,1.003210,0.299228,0.225627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688385,68.384119,68.829226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444074,68.596139,14.527887,68.159320,-0.044583,0.034262,0.000000,14.338398,80.216626,0.000009,68.452601,80.096318,68.614586,12.634352,68.703371,79.676643,68.082549,79.586613,-0.000541,0.030404,68.332209,16.182461,80.825018,0.129089,-40.001206,0.000000,NaN,Inf,84.148460,-2.400723,0.997985,0.299748,0.226319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683681,68.372347,68.839461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430209,68.596415,14.509471,68.160422,-0.047107,0.034291,0.000000,14.341252,80.219970,-0.000039,68.454144,80.088939,68.617297,12.607517,68.695691,79.698239,68.052085,79.648723,-0.000542,0.030410,68.329206,16.250460,80.831298,0.129373,-40.000656,-0.000001,NaN,Inf,84.208062,-2.458975,1.005803,0.299445,0.226562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682652,68.395431,68.851817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446855,68.595314,14.473636,68.162625,-0.048235,0.034306,0.000000,14.344392,80.210361,0.000041,68.442695,80.075347,68.602643,12.622075,68.702232,79.622334,68.069660,79.503966,-0.000544,0.030410,68.309055,16.177132,80.807843,0.129138,-40.000918,-0.000001,NaN,Inf,84.245988,-2.383537,1.005493,0.299057,0.226577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685867,68.382848,68.830737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458917,68.596415,14.514765,68.166481,-0.048292,0.034292,0.000000,14.343964,80.185581,0.000321,68.435003,80.111793,68.619637,12.548240,68.694290,79.673408,68.042369,79.568835,-0.000544,0.030403,68.307553,16.157505,80.733341,0.129362,-40.001390,-0.000000,NaN,Inf,84.199689,-2.505973,1.001854,0.299322,0.225485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681667,68.405254,68.820086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439153,68.596415,14.419263,68.166481,-0.045473,0.034351,0.000000,14.342394,80.194798,0.000004,68.455949,80.103075,68.617209,12.539819,68.680222,79.699381,68.073446,79.583589,-0.000544,0.030389,68.316128,16.198436,80.780882,0.128831,-40.001154,-0.000001,NaN,Inf,84.168064,-2.431674,1.003862,0.298872,0.225573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696694,68.381207,68.831612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429982,68.596139,14.492441,68.165104,-0.044518,0.034280,0.000000,14.341680,80.255047,-0.000090,68.448020,80.177246,68.622282,12.675316,68.705249,79.697364,68.063797,79.654865,-0.000544,0.030408,68.316043,16.289614,80.744763,0.128759,-40.001075,0.000000,NaN,Inf,84.221697,-2.452064,0.998622,0.300114,0.226869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709248,68.380046,68.842329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467045,68.596965,14.543139,68.168134,-0.047071,0.034292,0.000000,14.341109,80.255784,0.000027,68.456298,80.095781,68.593717,12.560068,68.684574,79.701193,68.073798,79.559451,-0.000543,0.030409,68.300765,16.171060,80.806682,0.128994,-40.001206,-0.000001,NaN,Inf,84.234315,-2.384033,1.004327,0.299682,0.227076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699798,68.383065,68.831963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459403,68.597790,14.532447,68.170337,-0.047963,0.034285,0.000000,14.340253,80.217173,-0.000295,68.438720,80.004122,68.626260,12.658392,68.676390,79.602387,68.070230,79.573776,-0.000544,0.030417,68.312930,16.198428,80.730936,0.130498,-40.000865,-0.000001,NaN,Inf,84.146573,-2.469902,1.005260,0.299835,0.226416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692448,68.375296,68.824243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440401,68.596690,14.579523,68.171990,-0.046262,0.034286,0.000000,14.342822,80.200456,-0.000376,68.460036,80.209250,68.620924,12.623605,68.712620,79.674222,68.078811,79.627602,-0.000543,0.030403,68.333453,16.215765,80.695162,0.129983,-40.000997,-0.000001,NaN,Inf,84.168122,-2.455956,1.005052,0.299480,0.226050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710799,68.399890,68.859825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434008,68.596690,14.438502,68.171990,-0.044208,0.034290,0.000000,14.342822,80.224482,-0.000255,68.438765,80.145900,68.623503,12.625236,68.681530,79.659717,68.066117,79.636417,-0.000543,0.030392,68.327447,16.183931,80.712294,0.130734,-40.001101,-0.000001,NaN,Inf,84.218584,-2.425553,1.009634,0.299719,0.226210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684288,68.395819,68.829689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445017,68.596415,14.494724,68.173367,-0.044091,0.034277,0.000000,14.343964,80.184274,-0.000166,68.446500,80.097660,68.608565,12.578745,68.674070,79.739577,68.063513,79.626785,-0.000542,0.030403,68.315761,16.188683,80.761404,0.130437,-40.001600,-0.000000,NaN,Inf,84.235943,-2.406477,1.000311,0.300236,0.225993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693037,68.395009,68.828334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466920,68.597240,14.434196,68.173918,-0.046026,0.034319,0.000000,14.347246,80.221224,-0.000379,68.457712,80.126283,68.619283,12.594099,68.716799,79.687609,68.059422,79.580932,-0.000543,0.030420,68.328232,16.224620,80.831581,0.131216,-40.001547,-0.000001,NaN,Inf,84.205777,-2.410848,1.003441,0.299518,0.226269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705002,68.398665,68.848345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456101,68.597240,14.473303,68.174744,-0.046372,0.034307,0.000000,14.337542,80.196974,-0.000251,68.452933,80.110081,68.624706,12.611800,68.700608,79.658022,68.071656,79.646808,-0.000543,0.030433,68.330060,16.161914,80.631797,0.130196,-40.000288,0.000000,NaN,Inf,84.147187,-2.439963,0.997738,0.299981,0.226178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692971,68.403258,68.849352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438899,68.593938,14.544226,68.176121,-0.043655,0.034309,0.000000,14.348958,80.084178,-0.000129,68.468054,80.166168,68.609681,12.678842,68.709272,79.740986,68.092293,79.613334,-0.000542,0.030434,68.322051,16.247828,80.705051,0.129891,-40.001154,-0.000000,NaN,Inf,84.176527,-2.404494,1.001190,0.300289,0.226554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680854,68.389058,68.845459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433406,68.593938,14.409958,68.176121,-0.042589,0.034307,0.000000,14.342679,80.225483,-0.000305,68.467033,80.194326,68.617226,12.582354,68.692295,79.648654,68.060495,79.633826,-0.000542,0.030426,68.309865,16.279455,80.717372,0.129028,-40.001469,-0.000000,NaN,Inf,84.187480,-2.530427,1.000266,0.299403,0.225875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690893,68.384550,68.831550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449933,68.595039,14.485231,68.177774,-0.043387,0.034277,0.000000,14.341109,80.195965,-0.000167,68.460819,80.120959,68.625056,12.616346,68.700127,79.642847,68.062136,79.637317,-0.000543,0.030414,68.315632,16.179101,80.751371,0.129861,-40.000997,0.000000,NaN,Inf,84.234826,-2.402732,0.998375,0.299538,0.226785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686672,68.394463,68.836099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463914,68.596139,14.514721,68.178325,-0.046090,0.034257,0.000000,14.344534,80.167193,0.000056,68.447610,80.113013,68.610970,12.619608,68.699338,79.712767,68.077105,79.619847,-0.000542,0.030412,68.324315,16.164476,80.691980,0.129997,-40.000970,-0.000000,NaN,Inf,84.191062,-2.401846,1.002443,0.299527,0.226582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672169,68.384943,68.826958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453217,68.594764,14.439147,68.176121,-0.046179,0.034267,0.000000,14.344820,80.233344,-0.000194,68.463449,80.112811,68.635336,12.615489,68.708747,79.702459,68.096386,79.650985,-0.000542,0.030408,68.332737,16.180186,80.839761,0.130191,-40.000472,-0.000001,NaN,Inf,84.154238,-2.429464,1.003513,0.299602,0.226159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686979,68.413477,68.867000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454534,68.594764,14.464931,68.176121,-0.044441,0.034248,0.000000,14.343678,80.141004,-0.000292,68.465687,80.111020,68.612370,12.596240,68.700739,79.619665,68.076187,79.537044,-0.000542,0.030396,68.330017,16.171988,80.857382,0.129970,-40.001390,0.000000,NaN,Inf,84.181875,-2.426201,0.999027,0.299778,0.225809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658192,68.411704,68.843491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429885,68.596690,14.434592,68.179702,-0.042737,0.034243,0.000000,14.342108,80.167873,0.000121,68.432857,80.138364,68.620397,12.523874,68.698792,79.716697,68.044366,79.650069,-0.000542,0.030395,68.316154,16.207339,80.715006,0.130558,-40.000708,-0.000000,NaN,Inf,84.178302,-2.488527,1.000719,0.299584,0.225925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654998,68.376082,68.818341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449744,68.597240,14.502893,68.178876,-0.042848,0.034237,0.000000,14.345248,80.175752,0.000058,68.437573,80.046965,68.592204,12.580192,68.667680,79.683982,68.067412,79.570119,-0.000544,0.030400,68.314676,16.245759,80.663161,0.130167,-40.000944,-0.000000,NaN,Inf,84.247143,-2.374844,1.000326,0.299534,0.225542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639686,68.382383,68.851343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453360,68.596965,14.418635,68.177774,-0.046308,0.034211,0.000000,14.344963,80.205212,-0.000093,68.470381,80.172081,68.623765,12.661144,68.689275,79.732101,68.079252,79.653739,-0.000544,0.030362,68.318180,16.230705,80.729934,0.130665,-40.000970,-0.000001,NaN,Inf,84.193774,-2.455787,1.003678,0.299282,0.225950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650470,68.411047,68.844892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455949,68.597240,14.422602,68.178600,-0.046340,0.034180,0.000000,14.342537,80.118943,0.000344,68.453934,80.157635,68.606880,12.502769,68.687349,79.565556,68.070170,79.620134,-0.000543,0.030374,68.318245,16.196609,80.762587,0.129828,-40.001259,0.000000,NaN,Inf,84.175559,-2.404904,0.997598,0.298878,0.225806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648545,68.407874,68.853268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443401,68.597240,14.512402,68.178600,-0.044486,0.034186,0.000000,14.349101,80.094127,0.000281,68.432576,80.135610,68.617029,12.654190,68.678795,79.670885,68.052399,79.589806,-0.000543,0.030381,68.306776,16.237305,80.809942,0.129571,-40.001495,0.000000,NaN,Inf,84.176939,-2.422320,0.997693,0.299022,0.225960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630849,68.378117,68.832186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443156,68.596415,14.443176,68.179702,-0.042678,0.034088,0.000000,14.338398,80.228066,-0.000040,68.462343,80.183060,68.643339,12.606620,68.708024,79.665397,68.089866,79.546455,-0.000542,0.030415,68.322119,16.230868,80.755023,0.129716,-40.002229,-0.000001,NaN,Inf,84.210988,-2.426512,1.004777,0.299277,0.226275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657995,68.395709,68.839710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465717,68.594488,14.539556,68.181354,-0.042810,0.034052,0.000000,14.344534,80.145129,-0.000075,68.455628,80.072241,68.614470,12.533314,68.682886,79.568531,68.071045,79.546552,-0.000542,0.030405,68.324904,16.226831,80.718575,0.129556,-40.001862,0.000000,NaN,Inf,84.210828,-2.495386,1.000001,0.299661,0.226396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660292,68.381377,68.847494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460009,68.596415,14.467267,68.178325,-0.045304,0.034035,0.000000,14.343678,80.134630,0.000106,68.432490,80.167548,68.602461,12.570629,68.682513,79.701154,68.049817,79.572957,-0.000542,0.030435,68.303382,16.192992,80.696181,0.129254,-40.000498,-0.000001,NaN,Inf,84.147698,-2.476494,1.005104,0.300157,0.226430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622930,68.374768,68.837085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446184,68.596415,14.499965,68.178325,-0.046174,0.034032,0.000000,14.340967,80.088935,-0.000313,68.463038,80.082318,68.618582,12.667752,68.684921,79.608316,68.057302,79.585263,-0.000542,0.030443,68.326123,16.207675,80.672749,0.129636,-40.000970,-0.000000,NaN,Inf,84.165103,-2.436136,1.000502,0.299502,0.226133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644871,68.397963,68.850797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440565,68.595589,14.544786,68.176397,-0.042694,0.034032,0.000000,14.347674,80.224594,-0.000413,68.447134,80.169270,68.617860,12.576746,68.683368,79.720144,68.060410,79.497944,-0.000540,0.030471,68.315983,16.226525,80.647314,0.129247,-40.000236,-0.000001,NaN,Inf,84.202611,-2.434706,1.003723,0.299228,0.226273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658280,68.370634,68.829803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472322,68.596415,14.505572,68.174469,-0.042719,0.034017,0.000000,14.350385,80.226979,-0.000072,68.431122,80.167433,68.625492,12.600501,68.700148,79.711773,68.047191,79.555831,-0.000540,0.030465,68.312348,16.293068,80.723120,0.128730,-40.000446,-0.000001,NaN,Inf,84.235251,-2.505732,1.007221,0.299430,0.225740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648042,68.390326,68.842772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466496,68.598891,14.498746,68.171164,-0.044489,0.034012,0.000000,14.342822,80.114488,-0.000310,68.449198,80.162793,68.612633,12.644159,68.696845,79.743976,68.075379,79.562633,-0.000541,0.030461,68.333349,16.228236,80.827647,0.127539,-40.000708,-0.000000,NaN,Inf,84.131720,-2.445918,1.002298,0.299109,0.225424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642662,68.387855,68.843931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431262,68.595864,14.525483,68.167858,-0.046252,0.033999,0.000000,14.339682,80.113964,-0.000353,68.461778,80.201238,68.621950,12.608231,68.685796,79.675971,68.066844,79.630176,-0.000540,0.030468,68.312458,16.257259,80.655964,0.126592,-40.001364,-0.000000,NaN,Inf,84.149990,-2.469177,1.002229,0.298797,0.226092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644499,68.394265,68.836649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442329,68.595864,14.440069,68.167858,-0.046212,0.033976,0.000000,14.348816,80.140748,-0.000066,68.470425,80.064989,68.615497,12.587675,68.704283,79.707596,68.074307,79.639473,-0.000539,0.030455,68.324840,16.197965,80.813083,0.126419,-40.000288,-0.000001,NaN,Inf,84.242577,-2.411724,1.006529,0.299525,0.225369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653423,68.392383,68.849508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457824,68.593663,14.510286,68.165104,-0.043545,0.033938,0.000000,14.346247,80.172828,-0.000104,68.444397,80.175965,68.593976,12.598972,68.681092,79.700952,68.052247,79.547122,-0.000537,0.030472,68.306212,16.292376,80.698424,0.126032,-40.001442,0.000000,NaN,Inf,84.212522,-2.412455,0.999844,0.299335,0.226454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642705,68.399953,68.830372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462618,68.595039,14.427263,68.165104,-0.042820,0.033929,0.000000,14.340681,80.141930,-0.000283,68.443638,80.047109,68.598329,12.615592,68.690850,79.698972,68.059382,79.628563,-0.000536,0.030473,68.305864,16.110246,80.734953,0.126351,-40.001285,-0.000001,NaN,Inf,84.168277,-2.457283,1.003629,0.299248,0.226241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669501,68.383937,68.842073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439645,68.596965,14.468499,68.165104,-0.043838,0.033955,0.000000,14.347246,80.116134,-0.000225,68.453458,80.150161,68.618428,12.673378,68.681026,79.645398,68.058879,79.564281,-0.000536,0.030466,68.330173,16.255961,80.744128,0.126474,-40.000970,0.000000,NaN,Inf,84.156651,-2.405429,0.997555,0.299055,0.225711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671316,68.393236,68.838246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436012,68.596415,14.528618,68.162350,-0.046233,0.033926,0.000000,14.343678,80.161924,0.000072,68.452307,80.109233,68.631156,12.614510,68.676300,79.649653,68.077678,79.664045,-0.000534,0.030464,68.320336,16.114227,80.736155,0.127121,-40.001128,-0.000000,NaN,Inf,84.220911,-2.451482,1.001998,0.298658,0.225842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692357,68.397655,68.849968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453490,68.596415,14.430012,68.162350,-0.046184,0.033967,0.000000,14.340111,80.094289,-0.000102,68.447636,80.062782,68.616897,12.680272,68.696538,79.712581,68.053014,79.618361,-0.000535,0.030451,68.307802,16.197301,80.755919,0.127459,-40.000839,-0.000000,NaN,Inf,84.230442,-2.456637,1.000253,0.299197,0.226216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708018,68.384637,68.846513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465512,68.595314,14.525147,68.164278,-0.043454,0.033993,0.000000,14.345248,80.149602,-0.000023,68.447136,80.150600,68.614754,12.680026,68.681092,79.652038,68.060411,79.606522,-0.000536,0.030453,68.305647,16.220489,80.780636,0.127170,-40.000918,0.000000,NaN,Inf,84.182784,-2.406448,0.998376,0.299285,0.226163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699641,68.378751,68.825650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431906,68.596690,14.477604,68.164829,-0.042691,0.034011,0.000000,14.341966,80.170835,0.000388,68.464691,80.203521,68.636296,12.652438,68.704719,79.672225,68.094311,79.645356,-0.000536,0.030432,68.320337,16.251338,80.723185,0.125798,-40.000498,-0.000001,NaN,Inf,84.149078,-2.422418,1.004123,0.300104,0.226318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719107,68.415269,68.857863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444942,68.596415,14.450379,68.168409,-0.043714,0.033998,0.000000,14.344249,80.154650,0.000044,68.442053,80.090311,68.628181,12.643955,68.694524,79.625940,68.093546,79.554265,-0.000538,0.030429,68.336529,16.275117,80.719594,0.126356,-40.000944,-0.000000,NaN,Inf,84.241653,-2.428200,1.003166,0.299827,0.226015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713901,68.403825,68.853359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464718,68.596415,14.491804,68.168409,-0.046302,0.033958,0.000000,14.345961,80.079057,-0.000169,68.458327,80.103070,68.616633,12.574544,68.686297,79.662530,68.052972,79.538511,-0.000538,0.030417,68.309827,16.288480,80.769928,0.125918,-40.000892,-0.000000,NaN,Inf,84.205981,-2.493407,1.000376,0.299652,0.226383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698612,68.383541,68.832344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
