OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:16:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.436801,68.594764,14.463605,68.167858,-0.047080,0.033769,0.000000,14.346532,80.192399,-0.000471,68.442699,80.100229,68.603607,12.651621,68.701534,79.614370,68.062596,79.536307,-0.000549,0.030391,68.307819,16.217014,80.752715,0.128465,-40.000367,-0.000000,NaN,Inf,84.133305,-2.432025,1.003271,0.299264,0.226606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755401,68.380071,68.840713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469026,68.596690,14.475318,68.166481,-0.044646,0.033739,0.000000,14.344106,80.183926,-0.000176,68.458517,80.164078,68.628146,12.569753,68.702387,79.625798,68.059816,79.629376,-0.000549,0.030412,68.333999,16.205891,80.724510,0.128901,-40.001495,-0.000000,NaN,Inf,84.226434,-2.475469,1.001857,0.299960,0.226069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775369,68.401296,68.851233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704769,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445200,68.595864,14.528333,68.164278,-0.044769,0.033690,0.000000,14.343393,80.140882,-0.000477,68.456127,80.135425,68.605444,12.643751,68.671363,79.679193,68.057825,79.567937,-0.000549,0.030408,68.292738,16.184830,80.717107,0.129275,-40.001495,-0.000000,NaN,Inf,84.140929,-2.405274,1.000435,0.299291,0.225507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779262,68.383572,68.808522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432747,68.595864,14.438396,68.164278,-0.046403,0.033740,0.000000,14.339397,80.129859,-0.000500,68.448089,80.094393,68.610036,12.582824,68.706302,79.632497,68.085072,79.618137,-0.000548,0.030417,68.320660,16.177881,80.767280,0.128741,-40.001049,-0.000001,NaN,Inf,84.204730,-2.447781,1.005755,0.299332,0.225784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794657,68.401054,68.837412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466889,68.595314,14.564916,68.165104,-0.047792,0.033726,0.000000,14.350100,80.109999,-0.000189,68.417606,80.047756,68.610145,12.578193,68.678144,79.682803,68.071832,79.597008,-0.000548,0.030411,68.293848,16.212377,80.893499,0.129129,-40.000157,-0.000000,NaN,Inf,84.238543,-2.438668,1.000391,0.298989,0.226308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752381,68.393680,68.823766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476250,68.594764,14.548795,68.163176,-0.047160,0.033712,0.000000,14.349101,80.189084,-0.000405,68.445569,80.110432,68.623180,12.643097,68.683285,79.666485,68.059665,79.597642,-0.000548,0.030442,68.311520,16.252401,80.676315,0.128732,-40.000656,-0.000001,NaN,Inf,84.156566,-2.438649,1.006778,0.299521,0.225029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757520,68.407551,68.830305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454391,68.596139,14.436879,68.161799,-0.044728,0.033653,0.000000,14.343535,80.189076,-0.000418,68.457476,80.111364,68.635339,12.632312,68.699606,79.673305,68.063758,79.628316,-0.000547,0.030472,68.307735,16.171845,80.678091,0.128472,-40.000262,-0.000001,NaN,Inf,84.119424,-2.428103,1.005011,0.298569,0.226100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746409,68.385627,68.840628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429721,68.595864,14.495574,68.157943,-0.044781,0.033618,0.000000,14.342108,80.214616,-0.000133,68.443897,80.103765,68.613490,12.603153,68.678996,79.655417,68.049248,79.582651,-0.000546,0.030472,68.308192,16.190110,80.735238,0.128489,-40.000734,0.000000,NaN,Inf,84.180065,-2.409984,0.998788,0.299115,0.225093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726221,68.390374,68.845658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466675,68.595864,14.456468,68.157943,-0.046393,0.033640,0.000000,14.343821,80.177103,-0.000350,68.437401,80.052523,68.598179,12.618079,68.689453,79.668212,68.048526,79.594157,-0.000546,0.030460,68.301271,16.174100,80.835662,0.128340,-40.001180,-0.000001,NaN,Inf,84.246762,-2.428544,1.004564,0.299434,0.225957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713818,68.381708,68.819175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466224,68.595589,14.461410,68.154638,-0.048006,0.033652,0.000000,14.343107,80.133732,-0.000387,68.439921,80.115160,68.611433,12.682127,68.675276,79.722260,68.066035,79.531576,-0.000547,0.030461,68.302969,16.138763,80.695937,0.128610,-40.001206,0.000000,NaN,Inf,84.146475,-2.419488,0.999294,0.299259,0.225537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693827,68.389564,68.814232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443989,68.593663,14.490401,68.150782,-0.047506,0.033616,0.000000,14.343821,80.192139,-0.000258,68.458737,80.154696,68.610470,12.624278,68.687614,79.720203,68.055465,79.562489,-0.000547,0.030451,68.304449,16.246301,80.759630,0.128584,-40.001783,0.000000,NaN,Inf,84.147424,-2.482337,0.999667,0.298813,0.225304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706994,68.388185,68.824862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436642,68.593938,14.390941,68.152159,-0.045579,0.033637,0.000000,14.342965,80.152058,0.000025,68.441704,80.061250,68.626413,12.625053,68.686936,79.602328,68.057435,79.569468,-0.000546,0.030473,68.298966,16.266613,80.727447,0.128383,-40.000944,-0.000000,NaN,Inf,84.205816,-2.449367,1.003213,0.299253,0.225791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682627,68.408292,68.841374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469151,68.593938,14.505598,68.152159,-0.044593,0.033604,0.000000,14.345248,80.157774,-0.000354,68.457587,80.154498,68.614406,12.672033,68.691552,79.701257,68.078839,79.548245,-0.000546,0.030464,68.324385,16.219504,80.759588,0.129095,-40.000892,0.000000,NaN,Inf,84.226038,-2.446282,0.996834,0.298805,0.225562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698878,68.396696,68.838247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437267,68.594764,14.473957,68.149680,-0.046466,0.033592,0.000000,14.345819,80.204597,-0.000250,68.439206,80.112835,68.605766,12.639978,68.686234,79.674774,68.045355,79.503271,-0.000547,0.030479,68.293983,16.176590,80.791486,0.129120,-40.000315,-0.000000,NaN,Inf,84.137837,-2.483061,1.002519,0.299525,0.225994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675692,68.387220,68.836366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450721,68.596415,14.455660,68.148303,-0.047897,0.033627,0.000000,14.341538,80.201460,0.000023,68.458999,80.055762,68.597564,12.575177,68.700061,79.655336,68.063213,79.583222,-0.000546,0.030469,68.323732,16.123245,80.773499,0.128969,-40.001364,-0.000000,NaN,Inf,84.217805,-2.480206,1.002541,0.299588,0.225520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682450,68.391902,68.846317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470318,68.593938,14.565362,68.147752,-0.047300,0.033623,0.000000,14.347103,80.157668,-0.000398,68.469950,80.198262,68.641304,12.599502,68.714302,79.567189,68.075076,79.596460,-0.000545,0.030485,68.336768,16.156378,80.800602,0.129371,-40.000813,-0.000000,NaN,Inf,84.190297,-2.442095,1.000342,0.298994,0.226215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691286,68.406977,68.846952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457687,68.593938,14.449249,68.144998,-0.045367,0.033585,0.000000,14.344963,80.189359,-0.000458,68.445878,80.141705,68.620462,12.559027,68.702598,79.633988,68.047085,79.564120,-0.000544,0.030488,68.306868,16.193948,80.812166,0.128628,-40.001678,-0.000001,NaN,Inf,84.134674,-2.444371,1.006568,0.299078,0.226586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673350,68.391113,68.831863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443448,68.593938,14.533694,68.144998,-0.044627,0.033578,0.000000,14.344820,80.121553,-0.000314,68.479054,80.161218,68.621818,12.610595,68.708526,79.664485,68.048486,79.612133,-0.000543,0.030498,68.331829,16.252551,80.832255,0.128903,-40.000656,0.000000,NaN,Inf,84.168923,-2.439805,0.999416,0.298763,0.226005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668056,68.416582,68.845728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448178,68.597790,14.452017,68.144447,-0.046139,0.033620,0.000000,14.344534,80.152974,-0.000247,68.451809,80.077602,68.639205,12.652723,68.705551,79.618403,68.057218,79.608420,-0.000544,0.030506,68.326041,16.139533,80.720859,0.128294,-40.000997,-0.000001,NaN,Inf,84.207561,-2.406430,1.006248,0.298839,0.225852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672978,68.405292,68.836171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455517,68.593938,14.446555,68.141418,-0.047780,0.033631,0.000000,14.338826,80.097744,-0.000455,68.437839,80.090574,68.599378,12.652561,68.689821,79.618073,68.051047,79.545251,-0.000545,0.030494,68.304191,16.164675,80.712703,0.128590,-40.000787,-0.000000,NaN,Inf,84.198574,-2.417852,1.000266,0.299515,0.226035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653094,68.379998,68.845794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457349,68.595589,14.500590,68.138663,-0.046646,0.033651,0.000000,14.342822,80.193265,-0.000316,68.443770,80.070204,68.607207,12.565532,68.684350,79.710566,68.066169,79.562633,-0.000544,0.030512,68.300208,16.116325,80.734483,0.128140,-40.002072,-0.000001,NaN,Inf,84.159980,-2.432929,1.006012,0.299000,0.226650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659262,68.405707,68.835143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431148,68.595314,14.504165,68.138388,-0.044635,0.033615,0.000000,14.341109,80.169815,-0.000252,68.432865,80.149385,68.607228,12.617162,68.670654,79.664034,68.038551,79.606627,-0.000544,0.030517,68.311200,16.159246,80.771439,0.128648,-40.000944,-0.000000,NaN,Inf,84.171490,-2.459967,1.002991,0.299003,0.225722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646816,68.373301,68.825828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460445,68.595314,14.553348,68.138388,-0.045593,0.033661,0.000000,14.348245,80.115171,-0.000406,68.440447,80.123221,68.614730,12.561493,68.692292,79.696757,68.047436,79.623720,-0.000545,0.030538,68.326650,16.225454,80.744311,0.127462,-40.001285,-0.000001,NaN,Inf,84.242336,-2.400482,1.005060,0.300012,0.225643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652656,68.389537,68.830967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476032,68.595589,14.478644,68.141142,-0.047614,0.033700,0.000000,14.346818,80.166862,-0.000392,68.433603,80.124068,68.603007,12.601827,68.688048,79.691582,68.065908,79.488762,-0.000544,0.030565,68.318555,16.173159,80.800642,0.126898,-40.001652,-0.000001,NaN,Inf,84.162819,-2.396989,1.006425,0.299201,0.225221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645503,68.371988,68.841114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467202,68.594488,14.532688,68.140867,-0.048206,0.033704,0.000000,14.349101,80.196439,-0.000094,68.450723,80.091265,68.621357,12.620912,68.701415,79.608464,68.044897,79.523204,-0.000544,0.030579,68.312962,16.147054,80.739946,0.126460,-40.000446,-0.000000,NaN,Inf,84.120840,-2.513243,1.000180,0.299104,0.226400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653465,68.381200,68.831338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438604,68.595864,14.538972,68.139765,-0.047530,0.033650,0.000000,14.346532,80.154482,-0.000331,68.456003,80.081874,68.632030,12.579356,68.681746,79.689503,68.061442,79.566343,-0.000545,0.030563,68.306672,16.207169,80.751246,0.126865,-40.000813,-0.000001,NaN,Inf,84.143672,-2.467267,1.004527,0.298472,0.225564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656658,68.396866,68.834159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437205,68.595864,14.476813,68.139765,-0.045045,0.033673,0.000000,14.344249,80.114444,-0.000406,68.437643,80.101519,68.621401,12.549994,68.687325,79.596441,68.061245,79.584954,-0.000545,0.030559,68.303995,16.112665,80.716984,0.126257,-40.000734,-0.000001,NaN,Inf,84.222638,-2.452553,1.006951,0.299584,0.225909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646444,68.383738,68.842272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467039,68.595864,14.554641,68.139765,-0.045639,0.033679,0.000000,14.339825,80.208900,0.000040,68.444009,80.103431,68.615583,12.592714,68.698965,79.587617,68.075141,79.622157,-0.000546,0.030540,68.317400,16.236562,80.715660,0.126709,-40.001810,-0.000000,NaN,Inf,84.226435,-2.438872,1.002743,0.299341,0.227016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655587,68.389143,68.852419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449470,68.593663,14.533488,68.139214,-0.047602,0.033719,0.000000,14.345105,80.154362,-0.000085,68.463324,80.137137,68.615124,12.666996,68.691023,79.679602,68.066322,79.577812,-0.000545,0.030567,68.322276,16.238396,80.784735,0.126376,-40.001128,-0.000001,NaN,Inf,84.111841,-2.384841,1.006050,0.298980,0.225588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665518,68.404481,68.824908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441431,68.594764,14.561831,68.137837,-0.048091,0.033730,0.000000,14.348245,80.189209,-0.000174,68.451049,80.072540,68.628465,12.641425,68.693561,79.681111,68.097618,79.594827,-0.000544,0.030552,68.313288,16.254007,80.696179,0.126846,-40.000997,-0.000001,NaN,Inf,84.190940,-2.449125,1.005815,0.299291,0.226508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684679,68.410345,68.846209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459459,68.596415,14.545945,68.136184,-0.047409,0.033765,0.000000,14.345391,80.170174,0.000136,68.465888,80.116468,68.611931,12.563696,68.682009,79.595464,68.061420,79.596543,-0.000543,0.030547,68.295900,16.187649,80.700341,0.126444,-40.001049,-0.000001,NaN,Inf,84.213863,-2.468095,1.008337,0.299408,0.226687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662324,68.392972,68.833722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470381,68.596415,14.505706,68.136184,-0.044949,0.033758,0.000000,14.344249,80.177368,0.000166,68.445292,80.068057,68.607884,12.669566,68.689185,79.634415,68.063543,79.581853,-0.000544,0.030540,68.314137,16.054740,80.723021,0.126528,-40.001233,-0.000001,NaN,Inf,84.166593,-2.430654,1.005981,0.299634,0.225903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655783,68.399733,68.837505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455643,68.596139,14.533325,68.134532,-0.045400,0.033764,0.000000,14.344820,80.171238,-0.000126,68.446769,80.099816,68.620198,12.593467,68.702749,79.631726,68.066695,79.659800,-0.000543,0.030570,68.299905,16.274539,80.717228,0.125817,-40.001075,-0.000000,NaN,Inf,84.136980,-2.443419,1.002441,0.299162,0.225666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656877,68.404153,68.829852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449279,68.595039,14.444381,68.132604,-0.047026,0.033747,0.000000,14.339112,80.165039,-0.000113,68.462456,80.091184,68.618207,12.544856,68.700758,79.676216,68.053805,79.563003,-0.000543,0.030565,68.320993,16.239458,80.717883,0.125993,-40.000551,-0.000001,NaN,Inf,84.176670,-2.390130,1.005374,0.299362,0.225965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660289,68.400083,68.862261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439774,68.595039,14.495923,68.132329,-0.047207,0.033801,0.000000,14.341966,80.139619,0.000057,68.460067,80.142282,68.627677,12.543306,68.685705,79.602796,68.068863,79.683880,-0.000543,0.030559,68.316946,16.229677,80.722369,0.125744,-40.000262,0.000000,NaN,Inf,84.192835,-2.447335,0.999661,0.298953,0.226143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663526,68.403736,68.847807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460417,68.595039,14.427660,68.132329,-0.045582,0.033757,0.000000,14.347103,80.175809,-0.000367,68.444684,80.163176,68.638853,12.628049,68.685246,79.652752,68.069168,79.576382,-0.000544,0.030554,68.310220,16.254014,80.681822,0.125678,-40.000656,-0.000001,NaN,Inf,84.218636,-2.374868,1.003888,0.300081,0.226241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647689,68.407850,68.840633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475553,68.594764,14.469961,68.131778,-0.043876,0.033770,0.000000,14.349815,80.245203,-0.000406,68.456416,80.110983,68.623960,12.557354,68.701940,79.596954,68.073918,79.602763,-0.000543,0.030590,68.326107,16.224399,80.708355,0.125540,-40.001311,0.000000,NaN,Inf,84.162618,-2.453006,0.997735,0.299570,0.225696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661471,68.404590,68.849950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449283,68.593388,14.551956,68.130676,-0.045122,0.033707,0.000000,14.339968,80.191719,-0.000099,68.440426,80.132000,68.618688,12.609006,68.705396,79.680331,68.057811,79.540026,-0.000542,0.030590,68.307609,16.157612,80.728855,0.125333,-40.001626,0.000000,NaN,Inf,84.121310,-2.438648,0.999614,0.299305,0.227182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646640,68.390171,68.842580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437194,68.593663,14.428532,68.129574,-0.046849,0.033757,0.000000,14.348958,80.217053,-0.000373,68.454136,80.139528,68.625403,12.703148,68.680521,79.662430,68.067462,79.561913,-0.000543,0.030580,68.318861,16.253079,80.759220,0.125393,-40.001574,-0.000001,NaN,Inf,84.191173,-2.467989,1.007106,0.299254,0.226986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627172,68.387742,68.862612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463923,68.596139,14.471682,68.131778,-0.047061,0.033762,0.000000,14.341823,80.166933,-0.000416,68.435168,80.128007,68.612980,12.658494,68.691788,79.634271,68.054178,79.557553,-0.000543,0.030596,68.303170,16.230191,80.753553,0.125415,-40.001416,0.000000,NaN,Inf,84.224264,-2.461783,0.999400,0.300092,0.225938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635112,68.389033,68.846429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463055,68.596139,14.474282,68.131778,-0.045449,0.033757,0.000000,14.338398,80.189332,-0.000128,68.449117,80.172664,68.610771,12.575626,68.693320,79.742323,68.062822,79.602447,-0.000541,0.030590,68.320449,16.183281,80.742623,0.125695,-40.001469,-0.000000,NaN,Inf,84.154213,-2.451657,1.000536,0.299724,0.226657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637059,68.394722,68.832630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443316,68.595589,14.456606,68.131778,-0.044348,0.033803,0.000000,14.344820,80.164210,-0.000200,68.463131,80.122395,68.626562,12.595098,68.716182,79.695940,68.072365,79.562019,-0.000540,0.030585,68.313399,16.232696,80.781187,0.125827,-40.000970,-0.000000,NaN,Inf,84.156566,-2.427781,1.000776,0.300776,0.226028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644540,68.423823,68.860863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470509,68.593388,14.543701,68.129574,-0.045472,0.033845,0.000000,14.343393,80.134508,-0.000382,68.476492,80.140460,68.623478,12.570181,68.713928,79.645456,68.061707,79.540839,-0.000540,0.030571,68.319340,16.190738,80.703075,0.125595,-40.000577,-0.000000,NaN,Inf,84.209569,-2.466608,1.000920,0.300118,0.226735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651845,68.407018,68.843149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460913,68.593663,14.445205,68.130951,-0.048044,0.033865,0.000000,14.350385,80.239400,-0.000115,68.451028,80.096935,68.631920,12.649112,68.704500,79.600948,68.063085,79.512245,-0.000541,0.030587,68.308305,16.156050,80.737478,0.124742,-40.001285,-0.000001,NaN,Inf,84.133607,-2.471295,1.005058,0.299412,0.226130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651977,68.390937,68.842864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430755,68.595039,14.462854,68.128748,-0.047112,0.033914,0.000000,14.341109,80.155760,0.000047,68.446445,80.072715,68.622297,12.647667,68.695705,79.668109,68.040587,79.576918,-0.000541,0.030618,68.299579,16.260327,80.809455,0.125221,-40.000629,0.000000,NaN,Inf,84.172283,-2.496706,0.998913,0.299400,0.225535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646509,68.397107,68.840328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449981,68.595039,14.467722,68.128748,-0.045410,0.033880,0.000000,14.346960,80.183675,-0.000115,68.449052,80.168881,68.614643,12.624807,68.664353,79.646416,68.042798,79.636312,-0.000541,0.030640,68.297643,16.227780,80.683963,0.125624,-40.000839,-0.000000,NaN,Inf,84.243128,-2.424038,1.002224,0.300568,0.225913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630957,68.377393,68.825501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476805,68.595314,14.447582,68.127922,-0.044544,0.033917,0.000000,14.346247,80.129844,0.000011,68.427912,80.075416,68.603794,12.620505,68.679274,79.604143,68.062670,79.575852,-0.000541,0.030650,68.314922,16.209180,80.702666,0.126055,-40.000892,-0.000000,NaN,Inf,84.190930,-2.383236,1.001228,0.299458,0.225816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643381,68.391483,68.818349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458718,68.595039,14.478993,68.122964,-0.045903,0.033949,0.000000,14.338683,80.191578,0.000459,68.442708,80.116096,68.632249,12.641815,68.697761,79.629176,68.067178,79.606813,-0.000542,0.030617,68.321886,16.273654,80.741440,0.125283,-40.000446,0.000000,NaN,Inf,84.118469,-2.446890,0.997981,0.299292,0.226525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655631,68.405400,68.840722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435281,68.594488,14.491036,68.123515,-0.047682,0.033949,0.000000,14.343964,80.136060,0.000059,68.457699,80.111468,68.620832,12.645137,68.714607,79.649450,68.059409,79.561652,-0.000541,0.030596,68.317468,16.179658,80.710988,0.126021,-40.001259,-0.000000,NaN,Inf,84.167226,-2.428974,1.001402,0.299322,0.225986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674551,68.402292,68.839607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446213,68.594488,14.538083,68.123515,-0.047457,0.033991,0.000000,14.340111,80.103932,-0.000133,68.454049,80.025584,68.608452,12.600992,68.695988,79.596540,68.055317,79.521886,-0.000541,0.030583,68.303889,16.225853,80.778109,0.126311,-40.000656,-0.000001,NaN,Inf,84.230286,-2.453918,1.003862,0.299192,0.226572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671729,68.373278,68.842166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481988,68.592562,14.503765,68.121312,-0.046005,0.033998,0.000000,14.347103,80.142141,-0.000005,68.449661,80.182993,68.612608,12.614184,68.699730,79.694964,68.060044,79.534102,-0.000540,0.030557,68.308176,16.212662,80.762749,0.126695,-40.000918,-0.000001,NaN,Inf,84.200606,-2.478641,1.006359,0.300394,0.227060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665910,68.396975,68.853953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441980,68.595314,14.433213,68.120761,-0.044334,0.034063,0.000000,14.339254,80.211271,-0.000251,68.425718,80.201135,68.603050,12.637003,68.677282,79.666905,68.047570,79.510093,-0.000540,0.030540,68.301147,16.098481,80.797648,0.126087,-40.001469,-0.000000,NaN,Inf,84.101676,-2.474516,1.001504,0.299766,0.225980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658430,68.399470,68.830685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439043,68.594488,14.533485,68.120485,-0.045620,0.034147,0.000000,14.349529,80.144730,-0.000427,68.456440,80.085845,68.619125,12.603070,68.686296,79.690219,68.052319,79.595295,-0.000539,0.030512,68.314967,16.189162,80.707906,0.126826,-40.001390,-0.000001,NaN,Inf,84.150678,-2.436195,1.007532,0.299653,0.226060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686143,68.387281,68.824212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455706,68.592562,14.420466,68.120485,-0.047061,0.034141,0.000000,14.339540,80.188675,-0.000266,68.436625,80.168608,68.621313,12.583619,68.676429,79.669636,68.059804,79.611751,-0.000540,0.030508,68.282301,16.189838,80.738543,0.126125,-40.001574,-0.000001,NaN,Inf,84.220069,-2.422457,1.006541,0.299497,0.226488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665889,68.399448,68.832106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473932,68.592562,14.534190,68.120485,-0.046587,0.034122,0.000000,14.343964,80.198493,-0.000094,68.450139,80.097660,68.629273,12.611860,68.698110,79.652057,68.067595,79.601483,-0.000538,0.030503,68.310723,16.219861,80.764830,0.126293,-40.000525,0.000000,NaN,Inf,84.172920,-2.418025,0.997562,0.299532,0.226108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672604,68.393693,68.848202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455496,68.593663,14.487786,68.121036,-0.044653,0.034129,0.000000,14.346247,80.225618,-0.000401,68.433431,80.130644,68.589139,12.603213,68.687062,79.639021,68.042864,79.577648,-0.000539,0.030499,68.306392,16.241015,80.704297,0.126347,-40.000944,-0.000001,NaN,Inf,84.123504,-2.433252,1.004163,0.299047,0.225529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662804,68.388463,68.838863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442055,68.595314,14.560760,68.122964,-0.044900,0.034121,0.000000,14.341395,80.227958,-0.000406,68.416093,80.103051,68.611536,12.551870,68.672053,79.682410,68.044112,79.543902,-0.000539,0.030488,68.298536,16.216800,80.711519,0.126530,-40.000970,-0.000000,NaN,Inf,84.174591,-2.425785,1.002234,0.299346,0.226923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624109,68.388004,68.816426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468787,68.595039,14.549093,68.126545,-0.046388,0.034144,0.000000,14.346818,80.186147,-0.000124,68.422198,80.126667,68.603159,12.629558,68.686537,79.674795,68.044856,79.584421,-0.000538,0.030469,68.297208,16.257666,80.741742,0.125918,-40.000708,-0.000001,NaN,Inf,84.212717,-2.451483,1.008219,0.299809,0.226675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642330,68.379208,68.828389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456036,68.592837,14.464687,68.127095,-0.047873,0.034210,0.000000,14.347246,80.218446,-0.000393,68.411443,80.096070,68.594476,12.554785,68.672031,79.668867,68.031528,79.588767,-0.000538,0.030456,68.274444,16.221174,80.680170,0.126198,-40.000446,-0.000001,NaN,Inf,84.139925,-2.422871,1.005550,0.300194,0.226483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632399,68.388813,68.817563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436158,68.592837,14.560420,68.127095,-0.046790,0.034234,0.000000,14.339825,80.237175,-0.000420,68.467520,80.130395,68.632969,12.595650,68.696403,79.545894,68.073876,79.569430,-0.000538,0.030462,68.312834,16.190452,80.660349,0.125880,-40.001154,-0.000000,NaN,Inf,84.136842,-2.407884,1.001188,0.299720,0.226171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672975,68.411109,68.852401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448496,68.591461,14.539473,68.128197,-0.044740,0.034186,0.000000,14.344820,80.222067,-0.000075,68.439819,80.082110,68.607029,12.653498,68.687082,79.604509,68.047635,79.578343,-0.000538,0.030457,68.307415,16.189047,80.798318,0.126564,-40.001547,-0.000001,NaN,Inf,84.226252,-2.462749,1.008608,0.299461,0.227050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657837,68.400956,68.835736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463100,68.595589,14.479031,68.128748,-0.045256,0.034234,0.000000,14.343393,80.202825,-0.000292,68.449488,80.122917,68.618993,12.595466,68.699050,79.593955,68.064028,79.569733,-0.000538,0.030474,68.321234,16.223720,80.741744,0.126090,-40.000288,-0.000001,NaN,Inf,84.191381,-2.430052,1.006297,0.299162,0.226268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639463,68.398374,68.848793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473411,68.593938,14.537997,68.129574,-0.046860,0.034273,0.000000,14.344820,80.171238,-0.000354,68.427022,80.084060,68.594256,12.574707,68.670979,79.610050,68.035577,79.623724,-0.000539,0.030494,68.290048,16.232203,80.684433,0.126437,-40.001206,-0.000000,NaN,Inf,84.155895,-2.452682,1.001101,0.299621,0.226025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608488,68.391919,68.824518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
