OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:19:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.470823,68.593663,14.532557,68.135909,-0.047503,0.034506,0.000000,14.342822,80.256025,-0.000194,68.455921,80.145250,68.624432,12.613328,68.692021,79.617831,68.058450,79.541411,-0.000535,0.030459,68.321476,16.237261,80.764504,0.122889,-40.001259,-0.000000,NaN,Inf,84.142373,-2.443871,1.000089,0.298477,0.225172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629526,68.397164,68.852360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439759,68.593663,14.528054,68.137562,-0.046963,0.034499,0.000000,14.345819,80.166680,0.000215,68.450620,80.110886,68.597596,12.643241,68.687207,79.727253,68.044378,79.559426,-0.000534,0.030452,68.307070,16.252893,80.728343,0.123718,-40.001180,-0.000001,NaN,Inf,84.133031,-2.467624,1.004266,0.299415,0.225764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626791,68.378631,68.838298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468810,68.593112,14.424071,68.137286,-0.045233,0.034580,0.000000,14.339825,80.145650,-0.000159,68.434499,80.060547,68.600286,12.644914,68.668282,79.613856,68.038950,79.473118,-0.000534,0.030477,68.301672,16.211456,80.759223,0.123716,-40.000682,-0.000001,NaN,Inf,84.217301,-2.440498,1.006115,0.298359,0.225971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613272,68.377996,68.825395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463773,68.595589,14.492015,68.140040,-0.044228,0.034589,0.000000,14.344820,80.106516,-0.000163,68.426960,80.080324,68.595081,12.592978,68.676793,79.626837,68.024703,79.532962,-0.000534,0.030461,68.277168,16.283236,80.761118,0.123751,-40.000761,0.000000,NaN,Inf,84.137938,-2.497627,0.996908,0.298411,0.224911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606820,68.388587,68.809081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445141,68.595589,14.447242,68.140040,-0.046056,0.034585,0.000000,14.344677,80.192505,-0.000027,68.457400,80.082293,68.591953,12.603601,68.676989,79.648207,68.044970,79.575588,-0.000534,0.030450,68.301043,16.235014,80.764565,0.122861,-40.000210,-0.000000,NaN,Inf,84.154069,-2.440001,1.001953,0.298107,0.225198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637772,68.387120,68.826425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439845,68.593938,14.437455,68.139490,-0.047212,0.034524,0.000000,14.343250,80.231611,-0.000043,68.441604,80.122774,68.591493,12.649155,68.679024,79.602450,68.046107,79.601749,-0.000534,0.030456,68.292663,16.231126,80.808985,0.122740,-40.001154,-0.000000,NaN,Inf,84.204617,-2.429383,1.000145,0.298908,0.226148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619026,68.380009,68.825898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453996,68.595039,14.484221,68.141418,-0.045692,0.034503,0.000000,14.338255,80.211253,-0.000205,68.427242,80.062389,68.605207,12.567490,68.671542,79.691494,68.041620,79.619444,-0.000534,0.030437,68.299366,16.201845,80.666611,0.122790,-40.000341,0.000000,NaN,Inf,84.217341,-2.411571,0.999834,0.298095,0.224928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626922,68.380841,68.828064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452239,68.594488,14.470407,68.141142,-0.043697,0.034456,0.000000,14.338826,80.222284,-0.000108,68.436194,80.079366,68.616710,12.593020,68.691363,79.626385,68.045232,79.514888,-0.000533,0.030430,68.304611,16.244916,80.755777,0.122897,-40.001154,-0.000000,NaN,Inf,84.180037,-2.394271,1.002091,0.297908,0.224662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642168,68.382787,68.824193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442094,68.593388,14.466235,68.140867,-0.045301,0.034462,0.000000,14.345105,80.210421,-0.000114,68.433934,80.193178,68.597443,12.690486,68.679572,79.695736,68.048361,79.619765,-0.000533,0.030408,68.287462,16.213126,80.841678,0.123705,-40.002308,-0.000000,NaN,Inf,84.167993,-2.478521,1.001257,0.297932,0.225447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648666,68.377647,68.830644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448338,68.593388,14.547093,68.140867,-0.046817,0.034452,0.000000,14.341252,80.200031,-0.000253,68.469892,80.113467,68.626160,12.608659,68.697906,79.701173,68.047158,79.577550,-0.000533,0.030426,68.314382,16.261454,80.777619,0.122935,-40.000813,-0.000000,NaN,Inf,84.210685,-2.400779,1.001672,0.298661,0.225160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656606,68.401387,68.852295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471072,68.594213,14.480315,68.141418,-0.047710,0.034447,0.000000,14.344677,80.207378,-0.000234,68.461462,80.161075,68.627953,12.636553,68.695958,79.571934,68.063615,79.523351,-0.000533,0.030420,68.329920,16.255854,80.703380,0.123331,-40.000367,-0.000001,NaN,Inf,84.193738,-2.430149,1.006835,0.299550,0.225793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645100,68.397777,68.856275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451092,68.594488,14.585330,68.140867,-0.045910,0.034450,0.000000,14.341252,80.163257,0.000054,68.435064,80.119802,68.605272,12.606701,68.689066,79.541943,68.033698,79.591589,-0.000533,0.030431,68.303893,16.226667,80.678745,0.122949,-40.000918,-0.000000,NaN,Inf,84.132906,-2.485877,1.000639,0.298212,0.225743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632391,68.366771,68.828457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435884,68.591737,14.477255,68.141968,-0.044168,0.034444,0.000000,14.342108,80.191081,-0.000193,68.473760,80.017673,68.649058,12.608699,68.693793,79.728106,68.066439,79.596200,-0.000533,0.030441,68.316603,16.125785,80.605201,0.123045,-40.001757,-0.000001,NaN,Inf,84.187367,-2.406521,1.009289,0.298626,0.225459,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665378,68.393532,68.842892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441157,68.591737,14.565533,68.141968,-0.044536,0.034411,0.000000,14.345676,80.205108,-0.000215,68.468045,80.140145,68.634098,12.623033,68.703352,79.681150,68.058187,79.588340,-0.000532,0.030436,68.303849,16.153803,80.839964,0.122224,-40.001285,-0.000000,NaN,Inf,84.225894,-2.435921,1.002866,0.298942,0.225517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668286,68.380227,68.855006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461673,68.591461,14.538520,68.142795,-0.046247,0.034396,0.000000,14.346818,80.185167,0.000078,68.433760,80.065590,68.608094,12.611125,68.678171,79.683107,68.044859,79.501822,-0.000531,0.030441,68.297211,16.202859,80.702258,0.122049,-40.000551,-0.000001,NaN,Inf,84.211579,-2.433363,1.008613,0.297715,0.225517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659318,68.390381,68.827561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471687,68.594213,14.443685,68.141418,-0.047627,0.034392,0.000000,14.342965,80.298662,0.000105,68.433522,80.028925,68.621283,12.615591,68.695105,79.613084,68.057509,79.594934,-0.000530,0.030415,68.308550,16.231825,80.818490,0.121579,-40.000839,-0.000001,NaN,Inf,84.155637,-2.482727,1.005314,0.298590,0.225437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667937,68.393182,68.848512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454351,68.595314,14.525746,68.141693,-0.045905,0.034382,0.000000,14.344249,80.179983,0.000053,68.450860,80.134657,68.616777,12.652111,68.686025,79.559119,68.048777,79.601768,-0.000529,0.030409,68.306069,16.174528,80.897601,0.122639,-40.001128,-0.000000,NaN,Inf,84.139064,-2.406941,1.002874,0.297764,0.224991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669664,68.393247,68.841032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438069,68.593938,14.482644,68.140591,-0.044168,0.034326,0.000000,14.341966,80.217088,0.000342,68.457161,80.043195,68.639566,12.644771,68.714641,79.617301,68.067183,79.535495,-0.000528,0.030415,68.314034,16.248220,80.760059,0.122492,-40.001154,-0.000001,NaN,Inf,84.179349,-2.414227,1.004939,0.298294,0.225499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679157,68.398585,68.855269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460608,68.593938,14.548619,68.140591,-0.044531,0.034335,0.000000,14.343393,80.168830,0.000332,68.464700,80.080683,68.607109,12.675234,68.691319,79.650998,68.071450,79.629316,-0.000527,0.030398,68.322827,16.245216,80.763607,0.122649,-40.000970,-0.000000,NaN,Inf,84.222163,-2.480644,1.003087,0.298481,0.226049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670801,68.384822,68.852886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.487461,68.592287,14.554540,68.140591,-0.046299,0.034259,0.000000,14.351527,80.241522,0.000047,68.439801,80.093203,68.611002,12.533455,68.701864,79.618876,68.054270,79.595824,-0.000527,0.030384,68.325590,16.119779,80.765052,0.121958,-40.001783,-0.000001,NaN,Inf,84.160999,-2.416953,1.006086,0.298575,0.225263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676357,68.387054,68.847353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470740,68.591737,14.463476,68.138663,-0.047688,0.034223,0.000000,14.343821,80.290856,0.000082,68.460115,80.028482,68.621938,12.609923,68.690773,79.639039,68.062674,79.538492,-0.000526,0.030382,68.314512,16.132584,80.770072,0.122179,-40.001154,-0.000001,NaN,Inf,84.086578,-2.424026,1.004630,0.298342,0.224832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701424,68.384276,68.846193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443660,68.595864,14.556209,68.135083,-0.045838,0.034327,0.000000,14.345819,80.195935,0.000096,68.444124,80.089444,68.622572,12.628722,68.701799,79.680967,68.046982,79.541143,-0.000526,0.030357,68.308833,16.240422,80.754285,0.121899,-40.000708,0.000000,NaN,Inf,84.131330,-2.473963,0.999498,0.298338,0.225891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676707,68.378674,68.840485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445756,68.592562,14.607854,68.136735,-0.044145,0.034274,0.000000,14.340539,80.178561,-0.000186,68.439778,80.055738,68.620495,12.615286,68.691823,79.629401,68.045515,79.550065,-0.000527,0.030365,68.307374,16.219225,80.755858,0.122612,-40.001180,-0.000001,NaN,Inf,84.217048,-2.458523,1.007794,0.297402,0.224558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666733,68.374101,68.842344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452320,68.592562,14.435226,68.136735,-0.044743,0.034284,0.000000,14.342251,80.177004,-0.000136,68.451098,80.073856,68.632720,12.547507,68.693661,79.657679,68.052344,79.571366,-0.000527,0.030373,68.316645,16.283621,80.736360,0.122420,-40.001442,-0.000002,NaN,Inf,84.199920,-2.448420,1.011221,0.298808,0.225238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681869,68.378849,68.838779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478132,68.593663,14.522506,68.135634,-0.046591,0.034303,0.000000,14.344820,80.150318,0.000100,68.436628,80.175675,68.597880,12.607333,68.679593,79.585603,68.049827,79.513536,-0.000528,0.030394,68.321585,16.251566,80.672523,0.122842,-40.001049,0.000000,NaN,Inf,84.182107,-2.439815,0.998817,0.297706,0.224789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651596,68.386398,68.822137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456431,68.592012,14.435272,68.135358,-0.047161,0.034320,0.000000,14.345248,80.145189,-0.000157,68.458420,80.045178,68.599192,12.557844,68.681737,79.634110,68.044334,79.550693,-0.000527,0.030398,68.296275,16.186521,80.726793,0.122508,-40.001600,-0.000000,NaN,Inf,84.113224,-2.479204,1.003065,0.298064,0.224491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674104,68.388126,68.841163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452002,68.592012,14.431801,68.135358,-0.045195,0.034304,0.000000,14.346818,80.190233,-0.000163,68.447861,80.060555,68.615420,12.561698,68.692982,79.600151,68.051578,79.583769,-0.000528,0.030391,68.329942,16.212049,80.739621,0.122893,-40.000656,0.000000,NaN,Inf,84.170402,-2.446783,0.998536,0.298531,0.225520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677451,68.391058,68.835106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465888,68.595589,14.519573,68.134256,-0.043886,0.034264,0.000000,14.341395,80.187916,-0.000062,68.445558,80.104188,68.625896,12.596730,68.683093,79.648511,68.046347,79.509785,-0.000528,0.030383,68.315644,16.233537,80.786899,0.122569,-40.000865,0.000000,NaN,Inf,84.182419,-2.430066,0.998602,0.299061,0.225510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676291,68.389067,68.848992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450787,68.593663,14.421972,68.130676,-0.045576,0.034271,0.000000,14.341538,80.145891,-0.000056,68.437583,80.118950,68.611396,12.590511,68.685215,79.638060,68.043305,79.616524,-0.000529,0.030406,68.297319,16.179857,80.803194,0.122778,-40.000629,-0.000001,NaN,Inf,84.148335,-2.478442,1.003711,0.297084,0.224412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685062,68.393684,68.850938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452731,68.593663,14.446456,68.128197,-0.047424,0.034273,0.000000,14.346104,80.180530,-0.000216,68.473693,80.154542,68.635126,12.670768,68.700640,79.646212,68.063877,79.592523,-0.000528,0.030418,68.336383,16.079404,80.753755,0.121590,-40.000944,0.000000,NaN,Inf,84.187367,-2.398070,0.998006,0.297989,0.224988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712120,68.422829,68.863600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465836,68.593938,14.516176,68.125167,-0.047266,0.034324,0.000000,14.344392,80.096282,-0.000041,68.437106,80.129601,68.605492,12.655516,68.680556,79.689645,68.056130,79.569752,-0.000527,0.030437,68.310073,16.154487,80.779780,0.121805,-40.001075,-0.000001,NaN,Inf,84.223934,-2.398981,1.007504,0.299160,0.224852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689547,68.368653,68.837161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472371,68.592837,14.463484,68.122138,-0.045352,0.034345,0.000000,14.342108,80.211510,-0.000051,68.448229,80.107826,68.613081,12.680801,68.699787,79.613858,68.042801,79.597832,-0.000527,0.030412,68.314185,16.181413,80.702443,0.121597,-40.001390,-0.000001,NaN,Inf,84.146824,-2.444770,1.003480,0.298153,0.224947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688410,68.377493,68.833814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442231,68.592837,14.558132,68.122138,-0.043823,0.034335,0.000000,14.346390,80.248806,-0.000191,68.441820,80.106259,68.625547,12.589980,68.686901,79.692131,68.043830,79.502699,-0.000527,0.030410,68.292466,16.212277,80.733646,0.121459,-40.001495,0.000000,NaN,Inf,84.128008,-2.411102,0.999386,0.297719,0.224683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686747,68.400358,68.840244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463576,68.594213,14.489868,68.121312,-0.046006,0.034308,0.000000,14.339968,80.218359,-0.000033,68.438953,80.073522,68.619161,12.617488,68.696309,79.664685,68.053832,79.533007,-0.000527,0.030401,68.310268,16.142679,80.802766,0.121127,-40.000367,-0.000001,NaN,Inf,84.209764,-2.481062,1.008025,0.297505,0.224730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675789,68.379419,68.859795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468740,68.593663,14.518253,68.119108,-0.047590,0.034281,0.000000,14.338969,80.212130,0.000320,68.437344,80.080808,68.624869,12.634596,68.695367,79.642988,68.044311,79.579674,-0.000528,0.030398,68.310725,16.207153,80.658188,0.121202,-40.000892,-0.000000,NaN,Inf,84.153228,-2.469097,1.001818,0.298146,0.225483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671939,68.381803,68.831168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453257,68.593663,14.541218,68.119108,-0.047747,0.034316,0.000000,14.344106,80.223805,-0.000079,68.440147,80.111285,68.623798,12.639571,68.695958,79.664260,68.042977,79.562284,-0.000528,0.030401,68.299888,16.146982,80.799563,0.121317,-40.001154,-0.000001,NaN,Inf,84.138676,-2.425763,1.003422,0.298243,0.225492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692478,68.379900,68.855181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443951,68.594488,14.507247,68.119384,-0.045843,0.034370,0.000000,14.347389,80.155828,-0.000202,68.426633,80.072496,68.605907,12.608270,68.687623,79.649778,68.062630,79.558547,-0.000529,0.030395,68.305786,16.084791,80.754713,0.121871,-40.000262,-0.000001,NaN,Inf,84.180664,-2.437027,1.006086,0.298610,0.225456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659209,68.374474,68.832437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447339,68.593388,14.558446,68.117731,-0.044154,0.034375,0.000000,14.345105,80.194241,0.000092,68.443581,80.116020,68.619773,12.611370,68.711469,79.641302,68.061820,79.489172,-0.000529,0.030389,68.314904,16.132720,80.755693,0.121804,-40.000787,-0.000001,NaN,Inf,84.206746,-2.459387,1.004382,0.298693,0.224722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687622,68.399155,68.847833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471492,68.592012,14.492186,68.114977,-0.046466,0.034376,0.000000,14.343393,80.214593,-0.000293,68.430805,80.052907,68.603654,12.502483,68.678718,79.659798,68.029408,79.574304,-0.000530,0.030366,68.306656,16.194183,80.804070,0.121350,-40.000472,-0.000001,NaN,Inf,84.211943,-2.512997,1.007694,0.298303,0.225994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643656,68.368062,68.834143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466089,68.594488,14.545198,68.113049,-0.047995,0.034391,0.000000,14.347103,80.149823,-0.000401,68.439540,80.052718,68.616951,12.660022,68.686616,79.655360,68.058165,79.526920,-0.000530,0.030351,68.306308,16.218570,80.692101,0.122016,-40.001128,-0.000000,NaN,Inf,84.129565,-2.414752,1.001430,0.298163,0.224927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671917,68.378040,68.829638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441153,68.593938,14.522875,68.112498,-0.046472,0.034457,0.000000,14.344820,80.105046,-0.000226,68.455117,80.096730,68.626137,12.639469,68.707028,79.627652,68.060966,79.568875,-0.000530,0.030331,68.310747,16.189703,80.730444,0.121089,-40.000813,-0.000001,NaN,Inf,84.146689,-2.477842,1.005469,0.297914,0.225011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686922,68.408847,68.864431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435559,68.593938,14.457396,68.112498,-0.044972,0.034462,0.000000,14.342537,80.207853,-0.000120,68.465981,80.148863,68.623885,12.638327,68.688563,79.596684,68.043634,79.591730,-0.000529,0.030317,68.307570,16.223684,80.699771,0.121106,-40.001364,-0.000001,NaN,Inf,84.213791,-2.450243,1.005659,0.298702,0.225508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674695,68.389134,68.839632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464143,68.592837,14.578285,68.111947,-0.044048,0.034449,0.000000,14.344534,80.281436,-0.000409,68.452511,80.155409,68.607875,12.597586,68.691670,79.608950,68.052935,79.540512,-0.000528,0.030331,68.303175,16.258337,80.739948,0.120757,-40.001652,-0.000000,NaN,Inf,84.228981,-2.416354,1.001513,0.298363,0.224514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677385,68.386004,68.823581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473951,68.592562,14.511456,68.111672,-0.045456,0.034511,0.000000,14.345819,80.154259,-0.000374,68.457661,80.117871,68.614830,12.653191,68.669944,79.681130,68.034836,79.574771,-0.000526,0.030328,68.286831,16.217777,80.872249,0.121089,-40.000944,-0.000001,NaN,Inf,84.150313,-2.462761,1.007891,0.297607,0.224898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669380,68.378827,68.823362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466355,68.593388,14.504720,68.112223,-0.047488,0.034503,0.000000,14.340681,80.179030,-0.000141,68.443604,80.062216,68.610630,12.590633,68.680708,79.646982,68.042300,79.561308,-0.000526,0.030298,68.288051,16.222650,80.742785,0.120777,-40.001206,-0.000000,NaN,Inf,84.123452,-2.419842,1.002591,0.298094,0.225433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655620,68.386266,68.832898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444132,68.591461,14.567140,68.111947,-0.046381,0.034496,0.000000,14.343964,80.133935,-0.000419,68.456575,80.081742,68.623512,12.685593,68.689022,79.717086,68.049960,79.448853,-0.000526,0.030279,68.312207,16.186057,80.775272,0.121344,-40.000525,-0.000000,NaN,Inf,84.144868,-2.437058,1.002652,0.298831,0.224708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661854,68.399569,68.845954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442705,68.591461,14.436987,68.111947,-0.044912,0.034532,0.000000,14.342537,80.133488,-0.000393,68.440975,80.039868,68.596064,12.605702,68.692325,79.658127,68.045058,79.524802,-0.000526,0.030291,68.318083,16.203009,80.746272,0.120711,-40.000629,-0.000001,NaN,Inf,84.140773,-2.442903,1.007110,0.298020,0.225390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672638,68.399132,68.850196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467149,68.592287,14.431500,68.112773,-0.044748,0.034436,0.000000,14.337542,80.180303,-0.000133,68.449710,80.052579,68.614435,12.619141,68.674538,79.717183,68.050946,79.532377,-0.000525,0.030294,68.300369,16.272020,80.679440,0.121159,-40.001049,0.000000,NaN,Inf,84.207101,-2.466268,0.999604,0.298924,0.225366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685609,68.376354,68.835305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468815,68.594488,14.472903,68.116905,-0.047054,0.034430,0.000000,14.343535,80.176164,-0.000380,68.434307,80.176339,68.609492,12.623340,68.665436,79.695959,68.027945,79.571345,-0.000525,0.030309,68.297758,16.157898,80.795239,0.120286,-40.001836,0.000000,NaN,Inf,84.141613,-2.466668,0.997536,0.299117,0.225965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672353,68.364757,68.832266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442744,68.594764,14.413313,68.119108,-0.048190,0.034445,0.000000,14.343821,80.140330,-0.000426,68.449450,80.158432,68.596588,12.653314,68.689525,79.697223,68.052763,79.495070,-0.000524,0.030318,68.287290,16.246793,80.808251,0.121199,-40.001259,-0.000000,NaN,Inf,84.139298,-2.415431,1.000283,0.298236,0.225861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671500,68.380117,68.843768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447006,68.594764,14.546276,68.119108,-0.047221,0.034442,0.000000,14.348673,80.205980,-0.000135,68.445583,80.135669,68.610454,12.610533,68.688015,79.596302,68.045957,79.487843,-0.000524,0.030309,68.313189,16.183711,80.837250,0.120819,-40.001128,0.000000,NaN,Inf,84.210297,-2.495525,0.997962,0.298269,0.225827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665835,68.389000,68.849433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458283,68.593112,14.479246,68.119108,-0.045373,0.034462,0.000000,14.341395,80.094266,-0.000041,68.449429,80.016634,68.630488,12.623157,68.705561,79.636287,68.047336,79.543739,-0.000523,0.030328,68.314146,16.292611,80.751167,0.121006,-40.001338,-0.000001,NaN,Inf,84.198730,-2.493959,1.006871,0.298303,0.226234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686286,68.410706,68.863276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470214,68.592012,14.432278,68.119934,-0.044759,0.034453,0.000000,14.345819,80.174688,-0.000191,68.448930,80.006601,68.630072,12.575543,68.696831,79.731164,68.036854,79.538531,-0.000524,0.030337,68.317781,16.200712,80.748249,0.121473,-40.000839,-0.000000,NaN,Inf,84.166482,-2.454823,1.001450,0.298327,0.225244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660935,68.386178,68.840752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455972,68.594213,14.548753,68.123515,-0.047152,0.034409,0.000000,14.345248,80.222168,0.000099,68.446063,80.026335,68.614894,12.615101,68.667929,79.734505,68.046856,79.512495,-0.000525,0.030351,68.306640,16.264137,80.746046,0.122273,-40.001128,-0.000001,NaN,Inf,84.124057,-2.413362,1.003778,0.299001,0.226553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668196,68.383464,68.834542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441463,68.593112,14.510808,68.124892,-0.048128,0.034455,0.000000,14.348245,80.154723,0.000197,68.430071,79.982388,68.596237,12.621035,68.669220,79.638248,68.047797,79.506187,-0.000527,0.030323,68.299305,16.285677,80.669258,0.121983,-40.001180,-0.000001,NaN,Inf,84.173849,-2.476988,1.006418,0.297977,0.225220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643304,68.383508,68.816784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449053,68.593112,14.488326,68.124892,-0.046938,0.034460,0.000000,14.344820,80.196571,-0.000195,68.421816,80.071552,68.616665,12.615326,68.702125,79.586418,68.051124,79.529044,-0.000527,0.030314,68.303028,16.189047,80.688186,0.122503,-40.001101,-0.000001,NaN,Inf,84.212121,-2.482500,1.004802,0.299227,0.225448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632563,68.374011,68.847948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486327,68.593663,14.523055,68.124892,-0.044973,0.034454,0.000000,14.349672,80.169062,-0.000144,68.439545,80.135531,68.611264,12.562431,68.700048,79.647172,68.054429,79.563769,-0.000527,0.030288,68.288947,16.178966,80.788649,0.122120,-40.000813,-0.000000,NaN,Inf,84.191520,-2.469260,1.002718,0.298696,0.225414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642123,68.393552,68.856237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470889,68.592562,14.461673,68.126545,-0.043722,0.034493,0.000000,14.347674,80.178832,0.000107,68.441023,80.122813,68.621586,12.637918,68.686679,79.703846,68.052175,79.535326,-0.000527,0.030282,68.286292,16.238011,80.818630,0.122384,-40.000446,-0.000000,NaN,Inf,84.091024,-2.447403,1.002535,0.298725,0.226232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655356,68.400968,68.842350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443675,68.591737,14.518479,68.130401,-0.046112,0.034456,0.000000,14.346818,80.161141,-0.000280,68.457579,80.132677,68.636480,12.670177,68.714464,79.677891,68.063030,79.533164,-0.000527,0.030300,68.317762,16.260456,80.650373,0.122270,-40.000551,0.000000,NaN,Inf,84.131752,-2.465759,0.999363,0.298349,0.225210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659447,68.406723,68.861508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431547,68.591737,14.440533,68.130401,-0.047567,0.034519,0.000000,14.342394,80.219150,-0.000380,68.440676,80.162365,68.608441,12.575218,68.686001,79.600942,68.046835,79.511437,-0.000527,0.030306,68.304138,16.186621,80.777618,0.123267,-40.000734,-0.000001,NaN,Inf,84.204743,-2.478182,1.005179,0.298812,0.225942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643457,68.391144,68.846156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474977,68.592287,14.528137,68.129574,-0.045241,0.034512,0.000000,14.345533,80.141225,-0.000113,68.438373,80.082824,68.608857,12.636267,68.701381,79.647434,68.038694,79.565997,-0.000528,0.030281,68.288600,16.247193,80.722510,0.123203,-40.001574,-0.000000,NaN,Inf,84.237674,-2.477734,1.000623,0.299019,0.225183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641378,68.390728,68.845916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448702,68.594213,14.577703,68.130951,-0.044139,0.034507,0.000000,14.342108,80.164931,-0.000290,68.433485,80.122283,68.620098,12.613104,68.693920,79.722402,68.050819,79.570571,-0.000528,0.030263,68.304378,16.190274,80.802786,0.123655,-40.001469,-0.000001,NaN,Inf,84.119237,-2.429744,1.003672,0.299280,0.225760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637244,68.396986,68.843488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698166,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430629,68.592837,14.473639,68.132879,-0.045300,0.034440,0.000000,14.339968,80.143831,-0.000454,68.424750,80.049319,68.607085,12.636411,68.673005,79.613184,68.056991,79.490728,-0.000529,0.030241,68.285705,16.210122,80.711397,0.123862,-40.001101,-0.000001,NaN,Inf,84.193573,-2.438866,1.008928,0.298001,0.225138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615917,68.373158,68.825971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
