OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:29:44 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.472376,68.588159,14.527773,68.166481,-0.045313,0.034476,0.000000,14.352669,80.207688,-0.000207,68.428324,80.147462,68.608585,12.612245,68.667438,79.629959,68.018176,79.491349,-0.000535,0.030801,68.304171,16.262533,80.735193,0.121905,-40.001390,-0.000001,NaN,Inf,84.202532,-2.388072,1.004489,0.299415,0.225671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760379,68.377568,68.825829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451965,68.587334,14.440658,68.163727,-0.044212,0.034445,0.000000,14.345961,80.282046,0.000036,68.437689,80.128897,68.599005,12.587268,68.665754,79.663997,68.011392,79.555978,-0.000535,0.030777,68.297012,16.229735,80.677907,0.121330,-40.000656,-0.000001,NaN,Inf,84.123319,-2.463636,1.003828,0.299216,0.225909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752877,68.367984,68.825283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450492,68.586508,14.461864,68.164829,-0.046375,0.034407,0.000000,14.346390,80.277571,-0.000101,68.413680,80.162138,68.594280,12.597157,68.662274,79.543984,68.004673,79.562772,-0.000537,0.030793,68.294465,16.284642,80.782104,0.121454,-40.000918,-0.000001,NaN,Inf,84.171050,-2.397271,1.005355,0.298660,0.226141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751892,68.379887,68.823139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438033,68.588985,14.424765,68.162625,-0.047515,0.034416,0.000000,14.348387,80.144243,-0.000197,68.449531,80.112155,68.605020,12.597035,68.699621,79.635946,68.030390,79.547793,-0.000537,0.030792,68.308460,16.233966,80.751470,0.121590,-40.000787,-0.000000,NaN,Inf,84.181012,-2.398370,1.000787,0.299419,0.226611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767202,68.396451,68.840111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423022,68.588985,14.524905,68.162625,-0.047266,0.034426,0.000000,14.344392,80.251221,0.000197,68.443383,80.116444,68.619192,12.565634,68.675971,79.599029,68.024196,79.491723,-0.000537,0.030828,68.312225,16.179922,80.785816,0.121532,-40.001862,0.000000,NaN,Inf,84.217309,-2.434940,0.999081,0.298725,0.225631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766830,68.389012,68.845141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457945,68.588710,14.512292,68.161524,-0.045295,0.034399,0.000000,14.346532,80.159058,0.000086,68.426066,80.143925,68.600469,12.618833,68.658073,79.629690,68.011327,79.616621,-0.000537,0.030806,68.301082,16.135624,80.705725,0.122034,-40.000629,-0.000001,NaN,Inf,84.258084,-2.469385,1.007064,0.299156,0.225664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770132,68.376101,68.822725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456535,68.586508,14.437483,68.158769,-0.044039,0.034464,0.000000,14.341680,80.179539,-0.000045,68.447490,80.162951,68.628311,12.537148,68.688418,79.600066,68.023760,79.574387,-0.000537,0.030820,68.303934,16.247606,80.771684,0.121765,-40.000551,-0.000001,NaN,Inf,84.162994,-2.366021,1.003759,0.299700,0.225635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787584,68.398134,68.840965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457243,68.589260,14.518763,68.162074,-0.045896,0.034474,0.000000,14.343535,80.179106,0.000200,68.424981,80.093171,68.612477,12.609800,68.697104,79.626042,68.032274,79.567754,-0.000540,0.030838,68.287591,16.203680,80.733402,0.122288,-40.000787,0.000000,NaN,Inf,84.164616,-2.409042,0.998682,0.299356,0.225185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748064,68.390192,68.831190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461422,68.587334,14.528056,68.162074,-0.047786,0.034475,0.000000,14.349386,80.174333,0.000143,68.442711,80.169845,68.614795,12.617282,68.679470,79.634826,68.045143,79.600539,-0.000539,0.030839,68.317754,16.261876,80.645763,0.122246,-40.001128,-0.000001,NaN,Inf,84.165449,-2.422362,1.004255,0.297998,0.225354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780301,68.387107,68.841971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450091,68.587334,14.419981,68.162074,-0.047530,0.034475,0.000000,14.342251,80.241562,-0.000101,68.441494,80.119664,68.634697,12.522385,68.705615,79.615630,68.026868,79.579365,-0.000541,0.030825,68.301650,16.201575,80.766707,0.122383,-40.001180,0.000000,NaN,Inf,84.182164,-2.419920,0.996837,0.298846,0.225306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781920,68.406602,68.862353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457961,68.588710,14.518881,68.163452,-0.045408,0.034464,0.000000,14.352383,80.137778,-0.000101,68.442972,80.130283,68.622318,12.637897,68.689490,79.682479,68.027525,79.534322,-0.000541,0.030826,68.305611,16.181185,80.666544,0.121996,-40.000577,0.000000,NaN,Inf,84.182927,-2.408545,0.997916,0.298501,0.225074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784085,68.397128,68.843896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437279,68.587884,14.410536,68.162625,-0.044100,0.034538,0.000000,14.345961,80.143614,-0.000071,68.438975,80.108430,68.603749,12.639305,68.684217,79.589190,68.022667,79.578831,-0.000542,0.030818,68.302848,16.248113,80.709559,0.122566,-40.001888,-0.000001,NaN,Inf,84.162951,-2.441836,1.004214,0.298494,0.224623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765101,68.369820,68.834887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449032,68.588435,14.502263,68.164553,-0.046016,0.034541,0.000000,14.352240,80.239784,-0.000341,68.429480,80.143136,68.610595,12.635634,68.690233,79.601662,68.023914,79.478351,-0.000542,0.030785,68.287135,16.249634,80.803618,0.122353,-40.000892,0.000000,NaN,Inf,84.218257,-2.404729,0.998148,0.298127,0.225786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791061,68.382489,68.844859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458107,68.588435,14.456103,68.164553,-0.047542,0.034491,0.000000,14.350956,80.199765,-0.000386,68.421854,80.056571,68.610638,12.633697,68.677806,79.628084,68.019144,79.564074,-0.000542,0.030738,68.308855,16.268533,80.685186,0.122361,-40.000682,-0.000001,NaN,Inf,84.186900,-2.478798,1.003684,0.298966,0.225556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782378,68.398331,68.833444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456233,68.587609,14.427368,68.162074,-0.046849,0.034503,0.000000,14.352098,80.165604,-0.000121,68.430241,80.054952,68.623827,12.573992,68.684764,79.607550,68.024681,79.590028,-0.000542,0.030740,68.313121,16.271479,80.794501,0.122095,-40.001128,0.000000,NaN,Inf,84.162280,-2.411898,0.999861,0.298275,0.225287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783931,68.387828,68.837731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437111,68.588435,14.491718,68.164553,-0.045072,0.034539,0.000000,14.342679,80.171712,-0.000303,68.404342,80.086955,68.588220,12.543204,68.674503,79.586885,68.008158,79.546329,-0.000543,0.030706,68.299171,16.210700,80.736298,0.122218,-40.000734,0.000000,NaN,Inf,84.166537,-2.398635,0.998003,0.298915,0.225367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764532,68.377566,68.822466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435364,68.586783,14.451791,68.163176,-0.045310,0.034489,0.000000,14.352669,80.232204,-0.000408,68.435935,80.113513,68.633231,12.575542,68.700822,79.587422,68.026258,79.500327,-0.000542,0.030664,68.304351,16.167359,80.763419,0.121695,-40.000997,-0.000001,NaN,Inf,84.219262,-2.413768,1.003782,0.298258,0.225070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773389,68.402641,68.862990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451838,68.588159,14.398236,68.165930,-0.047125,0.034471,0.000000,14.346818,80.174216,-0.000145,68.425354,80.076311,68.632946,12.593344,68.678090,79.604877,68.030986,79.488599,-0.000543,0.030651,68.309466,16.200726,80.738316,0.122517,-40.000892,-0.000000,NaN,Inf,84.222354,-2.465209,1.001138,0.297800,0.225156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773520,68.404019,68.840706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437599,68.588159,14.474969,68.165930,-0.048196,0.034504,0.000000,14.344249,80.180473,-0.000274,68.436956,80.107042,68.619999,12.614103,68.690495,79.606709,68.016891,79.498274,-0.000543,0.030642,68.287181,16.208167,80.730689,0.122099,-40.001023,0.000001,NaN,Inf,84.179011,-2.478439,0.996291,0.297642,0.224900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757664,68.385661,68.843243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474441,68.589260,14.424104,68.162625,-0.046811,0.034525,0.000000,14.345391,80.262026,-0.000353,68.425420,80.059778,68.604141,12.550320,68.680452,79.588130,68.006103,79.570751,-0.000542,0.030616,68.290925,16.147446,80.740478,0.122430,-40.000551,-0.000000,NaN,Inf,84.217662,-2.457331,1.002588,0.298227,0.224757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754688,68.374370,68.835371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463545,68.588159,14.553482,68.164553,-0.044940,0.034582,0.000000,14.350100,80.261342,-0.000274,68.427874,80.082842,68.603179,12.624847,68.671592,79.609789,68.016891,79.508858,-0.000543,0.030613,68.278497,16.185466,80.731809,0.122505,-40.001967,0.000001,NaN,Inf,84.118823,-2.394019,0.996522,0.298598,0.225492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751233,68.390453,68.845736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450741,68.589260,14.419212,68.163176,-0.044456,0.034597,0.000000,14.348245,80.180873,-0.000015,68.445627,80.145475,68.611228,12.624786,68.695855,79.631566,68.018972,79.574095,-0.000543,0.030600,68.303722,16.251873,80.781348,0.122829,-40.001128,-0.000001,NaN,Inf,84.147255,-2.449658,1.006218,0.298343,0.226146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758450,68.392684,68.868590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439892,68.589260,14.523621,68.163176,-0.046803,0.034623,0.000000,14.351099,80.189611,-0.000165,68.424638,80.113405,68.602347,12.611980,68.692791,79.663430,68.007394,79.608781,-0.000544,0.030583,68.298412,16.200741,80.693323,0.121867,-40.001023,0.000000,NaN,Inf,84.183089,-2.404465,0.997818,0.298820,0.225679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754141,68.392531,68.831676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430670,68.587334,14.512382,68.164278,-0.048198,0.034621,0.000000,14.348958,80.166060,-0.000123,68.414752,80.147325,68.601035,12.689119,68.668616,79.642058,67.989950,79.588684,-0.000546,0.030545,68.281067,16.188591,80.785978,0.122333,-40.001049,-0.000001,NaN,Inf,84.212537,-2.367765,1.005798,0.298718,0.225954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747011,68.367521,68.830451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432512,68.587334,14.456037,68.165930,-0.046662,0.034603,0.000000,14.347817,80.221468,0.000153,68.429701,80.115970,68.598957,12.591244,68.689400,79.710345,68.006256,79.586237,-0.000548,0.030497,68.297694,16.269167,80.751552,0.121741,-40.000970,-0.000001,NaN,Inf,84.242633,-2.366737,1.005663,0.298377,0.226367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756985,68.384150,68.822644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446076,68.588985,14.535281,68.164278,-0.044658,0.034596,0.000000,14.350956,80.212186,-0.000134,68.416709,80.180186,68.607552,12.573177,68.685943,79.659213,68.021446,79.599007,-0.000548,0.030479,68.297499,16.294131,80.792218,0.122253,-40.001049,-0.000000,NaN,Inf,84.230652,-2.382955,1.001630,0.298848,0.225128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751035,68.401479,68.836575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447489,68.588159,14.511803,68.164278,-0.044340,0.034605,0.000000,14.342108,80.150548,-0.000226,68.436480,80.081998,68.622448,12.565308,68.689619,79.632112,68.020154,79.603056,-0.000550,0.030474,68.280915,16.261982,80.794302,0.121519,-40.001338,-0.000001,NaN,Inf,84.195473,-2.388896,1.006175,0.299251,0.225878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745568,68.388943,68.836531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444786,68.588159,14.446928,68.164278,-0.046766,0.034688,0.000000,14.345961,80.200164,-0.000088,68.432157,80.089750,68.604709,12.617773,68.690581,79.670679,68.024116,79.550917,-0.000550,0.030481,68.300154,16.285691,80.784449,0.121346,-40.001285,-0.000001,NaN,Inf,84.190812,-2.384672,1.004452,0.299429,0.225614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751100,68.401129,68.841321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442219,68.590086,14.499679,68.166206,-0.047627,0.034655,0.000000,14.348673,80.158093,-0.000239,68.441239,80.159710,68.607990,12.628477,68.688875,79.668990,68.022869,79.594112,-0.000551,0.030454,68.310078,16.229493,80.726629,0.120489,-40.001154,-0.000000,NaN,Inf,84.198150,-2.426404,1.000148,0.298790,0.225499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755628,68.384872,68.835920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447339,68.587884,14.411769,68.164553,-0.045672,0.034621,0.000000,14.345105,80.213690,-0.000468,68.433223,80.192204,68.611904,12.613491,68.682814,79.642768,68.002318,79.613888,-0.000551,0.030430,68.298327,16.218541,80.765972,0.121496,-40.002518,-0.000001,NaN,Inf,84.207043,-2.393863,1.003979,0.299277,0.225564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746245,68.405417,68.832421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444294,68.588710,14.468075,68.164002,-0.044106,0.034581,0.000000,14.345961,80.202942,-0.000469,68.429985,80.129222,68.597688,12.588247,68.669840,79.563602,68.004879,79.653759,-0.000550,0.030428,68.283093,16.190845,80.689654,0.121499,-40.000577,0.000000,NaN,Inf,84.190945,-2.358992,0.997538,0.299027,0.226142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727873,68.381217,68.833318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457525,68.588710,14.474176,68.164002,-0.043201,0.034560,0.000000,14.342965,80.141271,-0.000165,68.438872,80.151565,68.628504,12.588023,68.692769,79.637368,68.017158,79.516741,-0.000551,0.030408,68.312256,16.228379,80.761058,0.122590,-40.000708,-0.000000,NaN,Inf,84.200034,-2.332686,1.001646,0.298950,0.225375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755781,68.391261,68.845587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453155,68.588159,14.401275,68.164829,-0.046420,0.034537,0.000000,14.345676,80.212953,-0.000475,68.433224,80.033261,68.614616,12.613409,68.674303,79.608951,68.003567,79.586381,-0.000552,0.030389,68.291712,16.258822,80.730322,0.122541,-40.000682,-0.000000,NaN,Inf,84.164135,-2.444212,1.001152,0.299242,0.225906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742307,68.385265,68.830345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458927,68.589535,14.492594,68.163727,-0.046668,0.034612,0.000000,14.343678,80.190362,-0.000354,68.429878,80.068461,68.601886,12.634086,68.666973,79.646720,68.015167,79.577527,-0.000552,0.030403,68.293322,16.267819,80.769603,0.122930,-40.000813,0.000001,NaN,Inf,84.178149,-2.406469,0.996410,0.300569,0.226230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743707,68.387081,68.842766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469246,68.587334,14.456882,68.161248,-0.044759,0.034653,0.000000,14.346818,80.123060,-0.000122,68.424447,80.066890,68.625419,12.557783,68.666819,79.604225,68.003458,79.549325,-0.000551,0.030389,68.309798,16.213690,80.819243,0.123470,-40.001469,-0.000000,NaN,Inf,84.161157,-2.398174,1.002329,0.299542,0.225448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738151,68.400230,68.840209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461177,68.589810,14.395692,68.158769,-0.043658,0.034643,0.000000,14.343535,80.155081,-0.000327,68.414495,80.041679,68.616758,12.587289,68.677277,79.676239,68.015058,79.516169,-0.000550,0.030412,68.292387,16.224191,80.773702,0.123835,-40.001154,0.000000,NaN,Inf,84.130977,-2.406899,0.999146,0.298678,0.226071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744865,68.383251,68.847644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460491,68.589810,14.523395,68.158769,-0.044818,0.034653,0.000000,14.351242,80.212308,-0.000382,68.428380,80.147659,68.612494,12.627294,68.682156,79.645971,68.013658,79.559299,-0.000551,0.030413,68.288928,16.208432,80.712066,0.123934,-40.001757,0.000001,NaN,Inf,84.155329,-2.442526,0.995472,0.298422,0.226068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748912,68.374411,68.835442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462350,68.588159,14.461379,68.156841,-0.046767,0.034670,0.000000,14.349101,80.187123,-0.000041,68.432117,80.102635,68.634713,12.584372,68.699811,79.614820,68.023660,79.643023,-0.000551,0.030409,68.305076,16.225818,80.797542,0.123651,-40.001206,-0.000001,NaN,Inf,84.157190,-2.409872,1.004350,0.298556,0.225164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771963,68.398719,68.843774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424524,68.587884,14.512769,68.158494,-0.047654,0.034621,0.000000,14.345533,80.202024,-0.000179,68.435725,80.120672,68.617392,12.578194,68.688304,79.593325,68.019393,79.514903,-0.000551,0.030381,68.304554,16.238496,80.800174,0.123664,-40.001338,0.000000,NaN,Inf,84.150499,-2.359239,0.999933,0.299007,0.226046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752979,68.389705,68.832031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429205,68.589810,14.539670,68.156015,-0.044522,0.034616,0.000000,14.346247,80.257816,-0.000325,68.415453,80.183762,68.613389,12.553460,68.678895,79.650755,68.011448,79.577974,-0.000550,0.030376,68.285076,16.238717,80.742640,0.123116,-40.000236,-0.000001,NaN,Inf,84.252901,-2.447779,1.006118,0.298866,0.225601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736094,68.381959,68.825339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432801,68.587884,14.466613,68.156015,-0.043297,0.034675,0.000000,14.351384,80.249715,0.000081,68.417018,80.175579,68.602081,12.588776,68.680470,79.654263,68.023421,79.582458,-0.000550,0.030393,68.301117,16.219897,80.763767,0.123356,-40.001259,-0.000001,NaN,Inf,84.245989,-2.395167,1.007656,0.299714,0.225541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738499,68.374803,68.819435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429798,68.587884,14.543879,68.156015,-0.044625,0.034642,0.000000,14.344677,80.161779,0.000043,68.437356,80.103085,68.601359,12.605885,68.684736,79.638429,68.009809,79.442710,-0.000550,0.030402,68.289649,16.225005,80.774028,0.123108,-40.001311,-0.000000,NaN,Inf,84.230416,-2.402857,1.002343,0.298350,0.225296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748997,68.366182,68.833258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454785,68.587059,14.516672,68.154087,-0.046638,0.034657,0.000000,14.343535,80.221600,-0.000076,68.425949,80.118024,68.610720,12.584842,68.675394,79.686996,68.021605,79.622276,-0.000550,0.030394,68.282771,16.264886,80.792955,0.123069,-40.002203,-0.000001,NaN,Inf,84.238573,-2.490540,1.007906,0.299505,0.225436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745476,68.399659,68.855848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459721,68.586783,14.472848,68.157117,-0.047587,0.034634,0.000000,14.350243,80.247265,0.000162,68.439724,80.106376,68.622377,12.515858,68.681651,79.580922,68.024254,79.540507,-0.000550,0.030386,68.309801,16.286362,80.787915,0.122630,-40.000944,-0.000001,NaN,Inf,84.169916,-2.372205,1.004281,0.299160,0.225949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757133,68.392198,68.837719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449975,68.588159,14.543313,68.155740,-0.045234,0.034658,0.000000,14.343250,80.240763,0.000343,68.448980,80.098734,68.629857,12.553562,68.691212,79.556653,68.024014,79.595382,-0.000550,0.030385,68.308322,16.222593,80.770154,0.123032,-40.001469,-0.000000,NaN,Inf,84.156251,-2.434083,1.000908,0.299341,0.226134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754224,68.398018,68.850360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465613,68.588159,14.411570,68.155740,-0.043697,0.034686,0.000000,14.348102,80.246432,-0.000054,68.416933,80.160439,68.604245,12.606537,68.676815,79.626534,68.022920,79.610518,-0.000551,0.030416,68.278703,16.206605,80.816285,0.123031,-40.001023,-0.000001,NaN,Inf,84.184067,-2.394088,1.006459,0.299802,0.225573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745235,68.389025,68.850929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446643,68.588435,14.435441,68.152435,-0.043768,0.034628,0.000000,14.348245,80.194602,-0.000134,68.399878,80.088297,68.584014,12.636368,68.663644,79.618853,68.006987,79.619150,-0.000551,0.030415,68.274024,16.174586,80.880059,0.122650,-40.000603,0.000001,NaN,Inf,84.141652,-2.382032,0.996264,0.299267,0.226572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714614,68.375021,68.816310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463181,68.588159,14.480153,68.151057,-0.046625,0.034603,0.000000,14.344392,80.184702,0.000054,68.428211,80.150718,68.603611,12.642792,68.673271,79.607177,68.018894,79.625091,-0.000553,0.030437,68.289586,16.222094,80.726753,0.122010,-40.000787,0.000000,NaN,Inf,84.193384,-2.359850,0.999225,0.299007,0.225790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737951,68.377165,68.829870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448402,68.587334,14.408070,68.150231,-0.045987,0.034589,0.000000,14.343250,80.178494,-0.000322,68.426322,80.111729,68.614655,12.571506,68.674758,79.636676,68.006179,79.527964,-0.000553,0.030438,68.274874,16.257217,80.828728,0.122740,-40.001311,-0.000001,NaN,Inf,84.196318,-2.425176,1.004662,0.299722,0.226305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725724,68.390709,68.841680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466509,68.586783,14.423581,68.150231,-0.044123,0.034549,0.000000,14.343393,80.208709,-0.000403,68.426800,80.063952,68.619554,12.583720,68.685062,79.700706,68.014561,79.544104,-0.000553,0.030426,68.284450,16.229792,80.739296,0.122514,-40.000656,0.000000,NaN,Inf,84.187511,-2.425098,0.997209,0.299278,0.225804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716909,68.398520,68.838422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457101,68.586783,14.520455,68.150231,-0.043094,0.034552,0.000000,14.353097,80.212202,-0.000131,68.423215,80.084865,68.627646,12.582821,68.691910,79.699816,68.018851,79.591027,-0.000551,0.030421,68.283754,16.226368,80.815732,0.122881,-40.002046,0.000000,NaN,Inf,84.137844,-2.421784,0.997033,0.299341,0.225798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736638,68.383335,68.846033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428565,68.586783,14.482326,68.147201,-0.043891,0.034466,0.000000,14.352098,80.189303,-0.000134,68.436643,80.149003,68.615420,12.645115,68.685084,79.640308,68.019487,79.442785,-0.000552,0.030456,68.288521,16.270003,80.783896,0.122079,-40.000472,-0.000001,NaN,Inf,84.163357,-2.392081,1.004382,0.299906,0.226150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743112,68.404362,68.808855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430084,68.585408,14.525017,68.144998,-0.045361,0.034419,0.000000,14.342537,80.242338,-0.000298,68.434102,80.001695,68.612883,12.586779,68.689197,79.564904,68.015264,79.603321,-0.000553,0.030478,68.316161,16.219910,80.764872,0.121980,-40.000551,-0.000001,NaN,Inf,84.240824,-2.500162,1.003726,0.299175,0.225881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727276,68.397251,68.832475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441562,68.587609,14.505677,68.143346,-0.045184,0.034454,0.000000,14.345819,80.221104,-0.000166,68.438187,80.176186,68.612949,12.659064,68.666399,79.659454,68.004408,79.642352,-0.000555,0.030482,68.302472,16.260934,80.702401,0.121520,-40.000734,-0.000001,NaN,Inf,84.235321,-2.379589,1.006579,0.299925,0.225890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716122,68.393990,68.844897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443403,68.587609,14.498601,68.143346,-0.042807,0.034403,0.000000,14.347103,80.207679,0.000059,68.431582,80.118668,68.590770,12.549748,68.674144,79.631239,68.003992,79.627966,-0.000554,0.030471,68.288000,16.191494,80.832581,0.121840,-40.000944,-0.000001,NaN,Inf,84.206352,-2.340471,1.004440,0.298688,0.225993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718461,68.390926,68.831185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464529,68.587059,14.526188,68.142519,-0.041438,0.034368,0.000000,14.350100,80.198092,-0.000207,68.430712,79.999999,68.619881,12.603478,68.676660,79.590721,68.023077,79.586561,-0.000552,0.030474,68.293745,16.331673,80.718756,0.120773,-40.000892,-0.000001,NaN,Inf,84.201353,-2.350472,1.003822,0.299338,0.225308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726795,68.397184,68.852332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434261,68.587884,14.504654,68.142795,-0.044044,0.034386,0.000000,14.345533,80.185680,-0.000152,68.415916,80.049849,68.598360,12.601847,68.674253,79.643359,68.009420,79.620356,-0.000552,0.030505,68.292983,16.193534,80.764279,0.121028,-40.001626,-0.000001,NaN,Inf,84.152777,-2.404582,1.004264,0.299066,0.226352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705688,68.386462,68.824974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444526,68.587059,14.526190,68.140040,-0.045543,0.034429,0.000000,14.353668,80.164395,0.000250,68.423412,80.142776,68.602559,12.699538,68.668893,79.654753,68.017803,79.533647,-0.000552,0.030490,68.293049,16.206592,80.828377,0.120101,-40.000210,-0.000001,NaN,Inf,84.226452,-2.361410,1.004877,0.298660,0.224626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699082,68.386922,68.848724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437429,68.588159,14.529995,68.143346,-0.045324,0.034430,0.000000,14.342965,80.194715,0.000027,68.413548,80.068072,68.596391,12.592917,68.654824,79.663119,68.007450,79.518047,-0.000552,0.030482,68.303016,16.197858,80.773947,0.120714,-40.000498,-0.000001,NaN,Inf,84.197755,-2.432603,1.005654,0.298592,0.225242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691251,68.384909,68.813033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453302,68.588159,14.440511,68.143346,-0.042805,0.034412,0.000000,14.346675,80.196301,-0.000102,68.435340,80.108656,68.607655,12.615387,68.702257,79.640590,68.012353,79.584279,-0.000552,0.030479,68.314093,16.199107,80.760200,0.120083,-40.001049,-0.000001,NaN,Inf,84.218123,-2.433557,1.006412,0.299068,0.224900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725788,68.406986,68.845356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432626,68.587884,14.453012,68.145273,-0.041896,0.034494,0.000000,14.346390,80.200102,0.000291,68.417676,80.034137,68.619706,12.606619,68.683136,79.625799,68.005787,79.512167,-0.000552,0.030516,68.305497,16.201119,80.778677,0.120605,-40.001075,0.000000,NaN,Inf,84.175040,-2.390470,0.999115,0.298629,0.225558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712490,68.393683,68.830485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422422,68.589535,14.477733,68.148303,-0.043317,0.034501,0.000000,14.344677,80.265725,0.000239,68.421479,80.101460,68.596828,12.556621,68.672306,79.658964,68.023340,79.574282,-0.000552,0.030531,68.284496,16.304754,80.790181,0.119454,-40.000603,-0.000000,NaN,Inf,84.230893,-2.436156,1.001413,0.299033,0.225767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714546,68.376616,68.825587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431659,68.586508,14.433292,68.150507,-0.045666,0.034547,0.000000,14.347817,80.187473,-0.000123,68.432081,80.086082,68.601640,12.610982,68.675456,79.597238,68.011981,79.495965,-0.000553,0.030543,68.293462,16.248984,80.824157,0.119240,-40.000813,-0.000001,NaN,Inf,84.260265,-2.408698,1.003835,0.298420,0.225850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712708,68.376856,68.837505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
