OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:32:25 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.472904,68.587884,14.559801,68.133155,-0.046684,0.034493,0.000000,14.348673,80.240302,-0.000123,68.423549,80.134045,68.598901,12.596667,68.675211,79.597117,68.007128,79.559505,-0.000555,0.030845,68.294012,16.283807,80.829093,0.122892,-40.001154,-0.000001,NaN,Inf,84.233226,-2.383840,1.005490,0.300168,0.225765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727423,68.381184,68.829332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459796,68.586783,14.536684,68.134807,-0.043914,0.034497,0.000000,14.345105,80.236244,-0.000085,68.431913,80.069238,68.608328,12.727679,68.671338,79.632338,68.020128,79.588422,-0.000555,0.030841,68.301563,16.302064,80.773804,0.123327,-40.001888,-0.000001,NaN,Inf,84.121611,-2.403193,1.006004,0.299923,0.226016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734773,68.389368,68.831103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436855,68.586783,14.524747,68.134807,-0.044185,0.034507,0.000000,14.351242,80.178313,-0.000103,68.422788,80.063842,68.603276,12.660409,68.660049,79.765434,68.001372,79.587539,-0.000554,0.030843,68.294905,16.278336,80.785324,0.122903,-40.000944,-0.000001,NaN,Inf,84.156048,-2.395244,1.005317,0.299314,0.225701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730136,68.385976,68.826489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438482,68.585958,14.443246,68.135634,-0.045514,0.034468,0.000000,14.348673,80.247657,-0.000104,68.430762,80.097659,68.608744,12.654741,68.678405,79.683495,68.020216,79.584971,-0.000554,0.030820,68.312401,16.208817,80.766276,0.122155,-40.000813,-0.000001,NaN,Inf,84.218306,-2.377127,1.006088,0.300154,0.226725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748486,68.388952,68.845734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444952,68.587609,14.532739,68.134807,-0.045931,0.034423,0.000000,14.351242,80.188446,0.000027,68.426677,80.130928,68.597371,12.673948,68.678668,79.678893,68.017764,79.565828,-0.000554,0.030814,68.294251,16.194484,80.744534,0.122275,-40.000708,-0.000000,NaN,Inf,84.213062,-2.397832,1.000330,0.301379,0.226785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734204,68.391709,68.812536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453720,68.588159,14.438240,68.138388,-0.045108,0.034430,0.000000,14.349815,80.245203,-0.000081,68.438453,80.124953,68.627772,12.668769,68.691204,79.607711,68.018814,79.535671,-0.000554,0.030811,68.309768,16.255248,80.787160,0.121769,-40.001206,-0.000001,NaN,Inf,84.197148,-2.409248,1.006077,0.299454,0.226452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756710,68.401336,68.831037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455872,68.585408,14.431336,68.139490,-0.042410,0.034421,0.000000,14.349672,80.189165,-0.000096,68.426416,80.074780,68.603538,12.589673,68.680680,79.704214,68.030808,79.566381,-0.000554,0.030815,68.307635,16.175684,80.855707,0.121683,-40.000551,0.000000,NaN,Inf,84.173904,-2.432148,0.998929,0.299202,0.226565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750760,68.376260,68.834711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441057,68.585408,14.542450,68.139490,-0.043520,0.034345,0.000000,14.347674,80.117542,0.000036,68.449381,80.125899,68.616507,12.635961,68.697395,79.722263,68.035644,79.505453,-0.000555,0.030813,68.314511,16.200598,80.730688,0.121874,-40.001180,0.000000,NaN,Inf,84.165315,-2.421890,0.998303,0.299972,0.227417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746277,68.381752,68.832480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423770,68.586783,14.410140,68.141142,-0.045553,0.034303,0.000000,14.343107,80.162007,-0.000082,68.419549,80.072114,68.603079,12.607904,68.660267,79.627406,68.001852,79.609442,-0.000555,0.030805,68.290833,16.131707,80.799543,0.121351,-40.001442,-0.000001,NaN,Inf,84.205522,-2.470880,1.007021,0.299497,0.226331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737834,68.374970,68.821151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432302,68.587059,14.509039,68.139490,-0.046036,0.034293,0.000000,14.349672,80.143402,-0.000103,68.423526,80.098983,68.595533,12.612348,68.677661,79.658580,68.018749,79.551852,-0.000554,0.030809,68.292749,16.192914,80.724038,0.120373,-40.001338,0.000000,NaN,Inf,84.252299,-2.361331,0.999055,0.299963,0.226546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738184,68.384466,68.812273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456337,68.586508,14.426661,68.143346,-0.045191,0.034221,0.000000,14.346104,80.257183,0.000029,68.449186,80.095740,68.602554,12.641405,68.685515,79.657783,68.030042,79.472868,-0.000552,0.030809,68.321759,16.206576,80.795360,0.120390,-40.000420,-0.000001,NaN,Inf,84.230947,-2.420357,1.005317,0.298997,0.225703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740219,68.391074,68.829791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468227,68.585132,14.437152,68.143346,-0.042513,0.034217,0.000000,14.346390,80.155320,0.000002,68.426263,80.052492,68.619132,12.642180,68.666349,79.672574,68.028991,79.624804,-0.000553,0.030803,68.310790,16.263146,80.718309,0.120191,-40.001810,0.000000,NaN,Inf,84.165156,-2.488901,0.997947,0.299709,0.226417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754719,68.376479,68.839128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454991,68.585132,14.483338,68.143346,-0.043637,0.034228,0.000000,14.350528,80.159295,-0.000135,68.421071,80.086357,68.622609,12.649744,68.679388,79.640694,68.008374,79.666487,-0.000552,0.030803,68.310964,16.258423,80.712331,0.120206,-40.000997,0.000000,NaN,Inf,84.131535,-2.377760,0.997852,0.299475,0.226171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749469,68.392014,68.839304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435459,68.587059,14.435075,68.144172,-0.045420,0.034254,0.000000,14.351812,80.179865,-0.000140,68.417160,80.217104,68.596013,12.635205,68.663176,79.623562,67.989465,79.566236,-0.000552,0.030814,68.286787,16.233289,80.757342,0.120133,-40.001049,-0.000000,NaN,Inf,84.167430,-2.326967,1.001961,0.298552,0.225757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728276,68.366238,68.824564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435300,68.586783,14.510931,68.141142,-0.046075,0.034272,0.000000,14.348245,80.194765,-0.000274,68.437279,80.136703,68.611892,12.678455,68.684880,79.647049,68.015138,79.524960,-0.000551,0.030857,68.315208,16.221352,80.723916,0.120390,-40.000472,0.000000,NaN,Inf,84.222374,-2.380653,0.999973,0.299332,0.225989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748310,68.381708,68.835674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472073,68.586508,14.454628,68.144998,-0.045249,0.034257,0.000000,14.350956,80.159396,-0.000389,68.444667,80.117486,68.616572,12.671542,68.692471,79.650575,68.026737,79.630023,-0.000551,0.030884,68.290769,16.260984,80.767581,0.120823,-40.001180,-0.000001,NaN,Inf,84.222527,-2.436235,1.005239,0.300007,0.226554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727225,68.368098,68.845186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459089,68.588435,14.454634,68.145824,-0.042573,0.034252,0.000000,14.345676,80.186803,-0.000370,68.420918,80.206094,68.612547,12.587309,68.672649,79.660289,67.998656,79.574302,-0.000551,0.030869,68.286829,16.141003,80.820711,0.120512,-40.001049,0.000000,NaN,Inf,84.143765,-2.362877,0.998794,0.300033,0.226483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706993,68.357003,68.814219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466066,68.588435,14.440899,68.145824,-0.043803,0.034245,0.000000,14.346818,80.219652,-0.000249,68.433435,80.211459,68.600256,12.600685,68.683217,79.616286,68.005859,79.585564,-0.000550,0.030864,68.313425,16.253236,80.782695,0.120248,-40.001180,0.000000,NaN,Inf,84.159618,-2.384000,0.999692,0.299118,0.226296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712156,68.381292,68.830141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465962,68.585408,14.417730,68.142519,-0.045617,0.034253,0.000000,14.345533,80.137303,-0.000356,68.418899,80.115312,68.620312,12.543285,68.674597,79.614838,68.005771,79.571384,-0.000550,0.030883,68.290182,16.241121,80.782879,0.120277,-40.000498,0.000000,NaN,Inf,84.140698,-2.383045,0.998260,0.300116,0.226034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723485,68.375997,68.835871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457675,68.587059,14.491154,68.144998,-0.046146,0.034289,0.000000,14.344820,80.207521,-0.000389,68.431654,80.113948,68.612656,12.616794,68.683982,79.692354,68.015292,79.604135,-0.000550,0.030893,68.311641,16.197908,80.752308,0.120282,-40.000603,0.000001,NaN,Inf,84.137953,-2.393230,0.996666,0.299662,0.226239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724972,68.362933,68.829180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445322,68.587884,14.455554,68.145273,-0.044348,0.034303,0.000000,14.346104,80.157159,-0.000416,68.433933,80.042298,68.608414,12.597198,68.666020,79.644745,68.001371,79.588115,-0.000549,0.030892,68.289942,16.147175,80.771702,0.120864,-40.001364,-0.000000,NaN,Inf,84.162076,-2.379029,1.002316,0.300114,0.225839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704937,68.373239,68.846017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452933,68.587884,14.555811,68.145273,-0.042335,0.034257,0.000000,14.347389,80.193582,-0.000366,68.417051,80.158913,68.610054,12.537636,68.665582,79.710895,68.021375,79.584666,-0.000549,0.030917,68.289985,16.219183,80.805292,0.121685,-40.001521,-0.000000,NaN,Inf,84.196419,-2.376709,1.000708,0.299996,0.226559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702837,68.379454,68.832765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441940,68.585683,14.517030,68.146100,-0.045377,0.034270,0.000000,14.349672,80.193087,-0.000332,68.432108,80.175004,68.614275,12.611369,68.670636,79.635275,67.995789,79.559688,-0.000548,0.030881,68.306720,16.218677,80.758302,0.121265,-40.001075,-0.000001,NaN,Inf,84.175764,-2.399213,1.007118,0.299827,0.226236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708305,68.381182,68.831299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422341,68.586508,14.416244,68.145273,-0.045929,0.034250,0.000000,14.343678,80.169606,-0.000329,68.442624,80.081781,68.628754,12.596567,68.695512,79.658943,68.041313,79.633356,-0.000548,0.030892,68.320148,16.231554,80.768298,0.120608,-40.001101,-0.000001,NaN,Inf,84.203786,-2.391825,1.005200,0.299816,0.226451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709902,68.389016,68.855181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423913,68.586508,14.524379,68.148028,-0.046137,0.034198,0.000000,14.343250,80.160352,-0.000306,68.426654,80.201557,68.615784,12.520937,68.653855,79.649388,68.004019,79.530249,-0.000547,0.030905,68.306633,16.238182,80.751227,0.120095,-40.001364,0.000000,NaN,Inf,84.257458,-2.383891,0.999577,0.300778,0.226895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689451,68.369389,68.822485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464903,68.586783,14.475399,68.149405,-0.044268,0.034255,0.000000,14.348245,80.232029,-0.000309,68.442146,80.002692,68.608414,12.647787,68.682648,79.695453,68.014218,79.560873,-0.000546,0.030897,68.316362,16.180985,80.732401,0.119972,-40.000813,-0.000001,NaN,Inf,84.253187,-2.421282,1.006965,0.299863,0.226814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683327,68.391116,68.832262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471224,68.586783,14.533130,68.149405,-0.042267,0.034262,0.000000,14.346960,80.221265,-0.000353,68.447013,80.030484,68.608392,12.589735,68.691771,79.697429,68.028269,79.527430,-0.000546,0.030904,68.328265,16.192500,80.709906,0.119649,-40.001023,-0.000000,NaN,Inf,84.142200,-2.409291,1.000726,0.300398,0.226745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707409,68.388184,68.842146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432693,68.586783,14.549798,68.149129,-0.044404,0.034282,0.000000,14.349244,80.186775,-0.000225,68.427523,80.111712,68.609398,12.580926,68.670745,79.722855,68.014458,79.582930,-0.000546,0.030938,68.312052,16.217921,80.826237,0.119730,-40.000997,-0.000001,NaN,Inf,84.125064,-2.447575,1.004278,0.299784,0.226230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700934,68.370898,68.827100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427772,68.586508,14.493066,68.150231,-0.045626,0.034318,0.000000,14.343535,80.135468,-0.000119,68.426894,80.095608,68.596669,12.575054,68.701660,79.677380,68.017567,79.599585,-0.000546,0.030949,68.311835,16.122125,80.768318,0.119583,-40.001285,-0.000001,NaN,Inf,84.229608,-2.393553,1.008114,0.299607,0.226644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688620,68.378119,68.844334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452571,68.587609,14.551293,68.152710,-0.045850,0.034290,0.000000,14.349386,80.227287,-0.000136,68.447729,80.103083,68.625101,12.652518,68.685207,79.636619,68.017347,79.632698,-0.000546,0.030945,68.319060,16.231683,80.742516,0.120202,-40.000813,-0.000001,NaN,Inf,84.242702,-2.384597,1.004526,0.300015,0.226732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702094,68.404901,68.837882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468033,68.585132,14.479997,68.151057,-0.044040,0.034326,0.000000,14.346818,80.199876,0.000003,68.463699,80.163540,68.625539,12.543101,68.689802,79.691419,68.030108,79.679101,-0.000546,0.030946,68.311074,16.172830,80.737174,0.120374,-40.000603,-0.000001,NaN,Inf,84.176473,-2.360400,1.006831,0.299376,0.226145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702531,68.397855,68.856865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460749,68.585132,14.544735,68.151057,-0.042117,0.034350,0.000000,14.345533,80.225722,-0.000124,68.462113,80.050824,68.609901,12.599074,68.696606,79.666013,68.033500,79.599461,-0.000547,0.030955,68.314033,16.205185,80.688900,0.120430,-40.001862,0.000000,NaN,Inf,84.114778,-2.390480,0.999916,0.299753,0.226447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716399,68.389279,68.828676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451051,68.586508,14.535536,68.151884,-0.044336,0.034353,0.000000,14.349244,80.158174,-0.000165,68.428001,80.108463,68.620507,12.564450,68.674792,79.618875,68.023673,79.639574,-0.000548,0.030975,68.320387,16.172795,80.745963,0.120325,-40.001075,-0.000001,NaN,Inf,84.151812,-2.400621,1.005808,0.299890,0.226509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702487,68.386586,68.841709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441305,68.587609,14.527527,68.151057,-0.045622,0.034317,0.000000,14.344677,80.159328,0.000127,68.463416,80.141420,68.625539,12.614694,68.710586,79.658638,68.041466,79.576404,-0.000548,0.030948,68.318646,16.187099,80.618211,0.120352,-40.000997,-0.000001,NaN,Inf,84.179495,-2.361749,1.005846,0.299935,0.225759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713752,68.394114,68.843283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439863,68.585408,14.540895,68.149680,-0.045006,0.034299,0.000000,14.347103,80.140670,-0.000263,68.433412,80.091216,68.620770,12.525116,68.688773,79.629446,68.035776,79.540305,-0.000549,0.030954,68.312161,16.199863,80.713148,0.120010,-40.001757,-0.000001,NaN,Inf,84.207048,-2.425287,1.005970,0.300494,0.226479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694438,68.395579,68.850478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438503,68.585408,14.463300,68.149680,-0.043694,0.034327,0.000000,14.346104,80.206517,-0.000457,68.412359,80.099801,68.594940,12.621993,68.683719,79.627144,68.010411,79.593339,-0.000549,0.030993,68.284872,16.192793,80.704318,0.120051,-40.001469,-0.000001,NaN,Inf,84.208764,-2.445751,1.006997,0.299371,0.226446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690216,68.382210,68.822640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431927,68.586508,14.501895,68.147752,-0.043461,0.034292,0.000000,14.344249,80.206950,-0.000298,68.421962,80.152525,68.605854,12.588818,68.678424,79.582099,68.012599,79.663636,-0.000550,0.030989,68.301106,16.197665,80.648131,0.119977,-40.000498,-0.000000,NaN,Inf,84.212454,-2.381965,1.001717,0.299563,0.226157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677442,68.372342,68.840200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468914,68.585958,14.531852,68.149129,-0.046311,0.034294,0.000000,14.348387,80.201773,-0.000224,68.423526,80.118978,68.616046,12.600460,68.685294,79.690381,68.010016,79.642636,-0.000550,0.030963,68.301019,16.214767,80.796502,0.120359,-40.001547,-0.000001,NaN,Inf,84.231414,-2.333256,1.004848,0.300000,0.225807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688050,68.387942,68.830971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475918,68.587334,14.461899,68.147201,-0.047608,0.034309,0.000000,14.355523,80.268399,-0.000375,68.434673,80.123839,68.615346,12.610042,68.688336,79.674373,68.029977,79.703151,-0.000550,0.030968,68.309290,16.177433,80.799884,0.119696,-40.001442,0.000000,NaN,Inf,84.156749,-2.321092,0.997887,0.299405,0.226572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689013,68.378928,68.844684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430126,68.586508,14.508380,68.146375,-0.045149,0.034271,0.000000,14.342251,80.201683,-0.000204,68.434759,80.092699,68.614362,12.637716,68.671554,79.651486,68.007609,79.616584,-0.000551,0.030971,68.312270,16.201903,80.671586,0.119354,-40.001311,0.000000,NaN,Inf,84.112892,-2.322040,0.999032,0.300076,0.226407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693015,68.380853,68.828566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438821,68.586508,14.455135,68.146375,-0.043974,0.034258,0.000000,14.343964,80.194570,0.000005,68.418509,80.144280,68.616374,12.677273,68.675646,79.627937,67.996645,79.641640,-0.000551,0.030983,68.297234,16.206733,80.761241,0.119595,-40.000472,-0.000001,NaN,Inf,84.236306,-2.362329,1.005423,0.300564,0.226207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675080,68.397417,68.826753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464448,68.586508,14.442076,68.146926,-0.044562,0.034223,0.000000,14.349101,80.171270,-0.000266,68.418682,80.124564,68.597695,12.623685,68.677329,79.728579,68.008879,79.636493,-0.000552,0.030958,68.296994,16.120471,80.815652,0.119781,-40.000892,-0.000000,NaN,Inf,84.212690,-2.333225,1.001130,0.300794,0.227007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673438,68.374157,68.811137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458302,68.585132,14.493183,68.145273,-0.047321,0.034186,0.000000,14.340824,80.217744,-0.000335,68.454249,80.122947,68.629780,12.639225,68.695708,79.706123,68.035974,79.631808,-0.000553,0.030957,68.324350,16.107271,80.683701,0.119659,-40.000341,0.000000,NaN,Inf,84.143158,-2.349185,0.998453,0.300224,0.225967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720487,68.393369,68.852754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450681,68.584857,14.431349,68.144447,-0.047809,0.034171,0.000000,14.347103,80.178097,0.000112,68.428741,80.172760,68.616505,12.683839,68.667463,79.722181,68.013606,79.617845,-0.000555,0.030961,68.305002,16.202817,80.768622,0.119676,-40.001836,-0.000000,NaN,Inf,84.158450,-2.379672,1.002413,0.300186,0.227124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679782,68.392975,68.822093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458659,68.584857,14.555267,68.144447,-0.046118,0.034153,0.000000,14.349672,80.199298,0.000027,68.421332,80.085176,68.614580,12.647257,68.664706,79.714808,68.021945,79.659428,-0.000556,0.030969,68.306264,16.182740,80.757323,0.120025,-40.000656,0.000000,NaN,Inf,84.178848,-2.367414,0.998662,0.300042,0.226699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697390,68.378993,68.821284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432930,68.588435,14.498373,68.145273,-0.044091,0.034142,0.000000,14.343678,80.207687,-0.000072,68.446340,80.028501,68.641875,12.680740,68.687853,79.687627,68.002640,79.596463,-0.000557,0.030970,68.311465,16.161486,80.773355,0.119190,-40.000918,-0.000001,NaN,Inf,84.157207,-2.345647,1.006682,0.300727,0.226274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705570,68.379277,68.829419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450540,68.587884,14.448019,68.146375,-0.044743,0.034125,0.000000,14.344963,80.222863,0.000359,68.421615,80.180203,68.597061,12.618405,68.677111,79.659249,67.993537,79.597421,-0.000557,0.030963,68.286287,16.203958,80.715903,0.119789,-40.001338,-0.000001,NaN,Inf,84.231780,-2.372243,1.004534,0.300349,0.226760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695662,68.368118,68.811181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472672,68.585958,14.546775,68.146100,-0.047469,0.034126,0.000000,14.343393,80.199066,0.000250,68.437193,80.172786,68.600210,12.650276,68.675273,79.621498,68.019209,79.682532,-0.000557,0.030948,68.296929,16.152012,80.774049,0.118778,-40.001364,0.000000,NaN,Inf,84.182258,-2.362135,0.999826,0.300186,0.226869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711694,68.385819,68.825615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472117,68.585958,14.507458,68.148028,-0.047861,0.034093,0.000000,14.346247,80.210092,-0.000080,68.407472,80.120898,68.595792,12.619526,68.661293,79.729474,68.000082,79.632333,-0.000558,0.030961,68.308094,16.258244,80.809045,0.119437,-40.001101,-0.000001,NaN,Inf,84.120313,-2.326190,1.005120,0.300732,0.227098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701458,68.368512,68.822292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463245,68.585958,14.475355,68.148028,-0.046161,0.034099,0.000000,14.348816,80.167062,-0.000097,68.416683,80.136624,68.618078,12.645911,68.664048,79.594815,68.009361,79.611558,-0.000559,0.030949,68.297060,16.226682,80.940020,0.119133,-40.000970,-0.000000,NaN,Inf,84.121818,-2.343399,1.002442,0.301572,0.227351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699226,68.374593,68.839458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434675,68.585408,14.506635,68.148854,-0.044160,0.034103,0.000000,14.342965,80.158923,0.000063,68.422463,80.100885,68.611145,12.576930,68.677067,79.599231,67.991064,79.613053,-0.000559,0.030941,68.297060,16.186371,80.822242,0.119791,-40.001338,-0.000000,NaN,Inf,84.145871,-2.367721,1.000837,0.301117,0.227640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704344,68.380130,68.807048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440895,68.585958,14.414397,68.148303,-0.043848,0.034094,0.000000,14.348102,80.204919,-0.000359,68.430155,80.091403,68.585753,12.627254,68.666630,79.591982,68.012951,79.597786,-0.000560,0.030929,68.295254,16.246152,80.654758,0.119023,-40.000997,-0.000001,NaN,Inf,84.222849,-2.348342,1.004985,0.301124,0.227640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701392,68.370524,68.832242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463867,68.587609,14.539534,68.147752,-0.046515,0.034085,0.000000,14.348816,80.014248,-0.000384,68.415142,80.144096,68.594523,12.654883,68.677898,79.676630,68.006561,79.625760,-0.000562,0.030926,68.290554,16.170070,80.742272,0.118927,-40.000787,0.000000,NaN,Inf,84.206511,-2.381285,0.998165,0.302769,0.228247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718890,68.394681,68.834998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442156,68.584582,14.561860,68.147752,-0.046905,0.034123,0.000000,14.346675,80.127821,-0.000063,68.447364,80.121976,68.631332,12.580804,68.688946,79.693558,68.014900,79.622151,-0.000564,0.030911,68.319107,16.158247,80.745515,0.117984,-40.001574,-0.000001,NaN,Inf,84.145832,-2.354638,1.005231,0.301693,0.227627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739493,68.405730,68.848732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431283,68.584582,14.432941,68.147752,-0.044282,0.034140,0.000000,14.344392,80.212976,-0.000340,68.431959,80.027591,68.620288,12.563513,68.686212,79.575397,68.011857,79.583791,-0.000565,0.030926,68.305744,16.128232,80.759711,0.117919,-40.000682,0.000000,NaN,Inf,84.175993,-2.389408,0.999685,0.301559,0.228078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723045,68.398422,68.827825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438789,68.587334,14.482831,68.146651,-0.043791,0.034161,0.000000,14.341538,80.232677,-0.000395,68.412122,80.087600,68.628904,12.663102,68.681529,79.681575,68.018904,79.613585,-0.000565,0.030923,68.312338,16.161315,80.841047,0.117872,-40.000970,-0.000000,NaN,Inf,84.231237,-2.390327,1.000115,0.300954,0.227280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718364,68.390413,68.826972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444520,68.586783,14.468325,68.144723,-0.043822,0.034229,0.000000,14.345105,80.208460,-0.000105,68.413296,80.123168,68.588377,12.653130,68.665099,79.707471,68.002622,79.654535,-0.000565,0.030919,68.282089,16.175548,80.802846,0.118644,-40.000315,-0.000000,NaN,Inf,84.213606,-2.375797,1.003050,0.301013,0.226792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711081,68.351115,68.808624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472462,68.585408,14.471230,68.144447,-0.046559,0.034205,0.000000,14.350100,80.146936,-0.000154,68.434002,80.112244,68.622343,12.656820,68.693256,79.626250,68.027222,79.613333,-0.000566,0.030925,68.300348,16.161508,80.774882,0.118137,-40.001547,-0.000000,NaN,Inf,84.197496,-2.329867,1.001648,0.301174,0.227400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711387,68.379692,68.808690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462541,68.585408,14.471250,68.144447,-0.047664,0.034209,0.000000,14.350243,80.196763,-0.000353,68.449104,80.045624,68.635639,12.673928,68.694502,79.649047,68.012911,79.654775,-0.000566,0.030905,68.318783,16.146554,80.783673,0.118610,-40.000629,0.000000,NaN,Inf,84.120331,-2.384297,0.999915,0.301011,0.227440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726762,68.390500,68.837603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430691,68.586508,14.422890,68.146375,-0.044857,0.034189,0.000000,14.346390,80.156300,-0.000204,68.448843,80.055416,68.617246,12.605640,68.692314,79.698651,68.020548,79.585952,-0.000566,0.030916,68.308184,16.095935,80.688940,0.117970,-40.001652,-0.000000,NaN,Inf,84.147229,-2.339981,1.000602,0.300812,0.226724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732055,68.390391,68.839002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462676,68.584032,14.465992,68.148854,-0.043818,0.034141,0.000000,14.348673,80.098765,-0.000110,68.440392,80.109842,68.590584,12.629293,68.689754,79.689525,68.018273,79.574360,-0.000564,0.030906,68.282765,16.100844,80.760566,0.118567,-40.001338,0.000000,NaN,Inf,84.234771,-2.397454,0.999459,0.300062,0.227020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699574,68.364548,68.844208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466895,68.585958,14.557660,68.152159,-0.045526,0.034145,0.000000,14.346532,80.143695,-0.000283,68.433244,80.107052,68.613177,12.710184,68.677020,79.647618,67.989865,79.616621,-0.000563,0.030907,68.304551,16.190103,80.725630,0.118188,-40.001023,-0.000001,NaN,Inf,84.190547,-2.333254,1.007262,0.300704,0.227597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696818,68.387151,68.831612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469438,68.585958,14.473641,68.151608,-0.047394,0.034151,0.000000,14.343535,80.124027,-0.000193,68.432853,80.049638,68.602678,12.660206,68.663608,79.624086,68.008184,79.563509,-0.000561,0.030911,68.298370,16.187106,80.832603,0.118662,-40.001521,-0.000001,NaN,Inf,84.135973,-2.344558,1.006274,0.300200,0.226858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710422,68.380390,68.827063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
