OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:45:47 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.435682,68.582656,14.418857,68.162074,-0.044552,0.033610,0.000000,14.345676,80.186313,-0.000242,68.427252,80.138195,68.610564,12.536087,68.676900,79.542781,67.990898,79.481091,-0.000540,0.030649,68.307646,16.297220,80.730322,0.108408,-40.001862,-0.000000,NaN,Inf,84.233141,-2.399542,1.001471,0.300320,0.226182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778979,68.390357,68.804804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429016,68.580454,14.454582,68.161248,-0.044233,0.033592,0.000000,14.347959,80.201671,-0.000187,68.424492,80.097920,68.602537,12.616345,68.687993,79.679848,67.997266,79.522062,-0.000539,0.030653,68.319766,16.226810,80.887116,0.108681,-40.000813,0.000000,NaN,Inf,84.217363,-2.443796,0.998834,0.299369,0.225934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805443,68.381495,68.834021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455207,68.581005,14.476317,68.161524,-0.046389,0.033585,0.000000,14.345105,80.124453,-0.000264,68.444330,80.055756,68.624014,12.576298,68.672896,79.596645,67.991052,79.447546,-0.000539,0.030662,68.326819,16.197373,80.775272,0.109304,-40.001364,-0.000000,NaN,Inf,84.233269,-2.420462,1.001772,0.300151,0.226890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798662,68.383027,68.824072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463281,68.581005,14.412525,68.161524,-0.047141,0.033547,0.000000,14.349672,80.229207,-0.000193,68.437181,80.042617,68.604374,12.529316,68.671540,79.621584,67.988841,79.546955,-0.000539,0.030665,68.288233,16.271351,80.723059,0.109249,-40.000761,-0.000000,NaN,Inf,84.162718,-2.468275,1.001460,0.299784,0.227068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775699,68.405783,68.806904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440046,68.581280,14.446458,68.165380,-0.046630,0.033520,0.000000,14.341680,80.147669,0.000032,68.420473,80.150768,68.618831,12.587880,68.693484,79.619623,68.006109,79.550227,-0.000540,0.030656,68.306644,16.150135,80.691899,0.109109,-40.001521,0.000001,NaN,Inf,84.140817,-2.393997,0.996491,0.299022,0.225697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788493,68.395718,68.842026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428948,68.581280,14.449793,68.164278,-0.044098,0.033585,0.000000,14.342679,80.176125,-0.000083,68.432857,80.108559,68.613101,12.596710,68.691077,79.635127,67.986980,79.494092,-0.000539,0.030647,68.304163,16.147196,80.795851,0.108566,-40.001206,-0.000000,NaN,Inf,84.204137,-2.408894,1.000444,0.300436,0.226183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749934,68.387906,68.844103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417235,68.580179,14.390908,68.166206,-0.044488,0.033584,0.000000,14.345391,80.120979,-0.000075,68.420169,80.020793,68.606998,12.661246,68.675411,79.593834,67.989584,79.561447,-0.000539,0.030672,68.306340,16.184859,80.778331,0.107912,-40.001075,-0.000000,NaN,Inf,84.234278,-2.430451,1.001445,0.299286,0.225865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748402,68.387205,68.812218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440715,68.581280,14.398030,68.168685,-0.046589,0.033577,0.000000,14.347103,80.195095,0.000200,68.429533,80.054668,68.597462,12.580579,68.700375,79.575174,67.993195,79.524145,-0.000539,0.030668,68.306622,16.202653,80.775475,0.108100,-40.000839,0.000000,NaN,Inf,84.259190,-2.382692,0.998174,0.298831,0.225678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761723,68.387643,68.829123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461143,68.581280,14.479351,68.168685,-0.047270,0.033596,0.000000,14.352811,80.215839,-0.000085,68.438420,80.052254,68.602383,12.649907,68.665807,79.612338,67.991752,79.551727,-0.000540,0.030666,68.283685,16.235272,80.765194,0.108180,-40.000367,0.000000,NaN,Inf,84.202321,-2.414883,0.997044,0.298880,0.225688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765813,68.365544,68.821032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454852,68.580730,14.441398,68.169511,-0.046625,0.033536,0.000000,14.341538,80.210122,-0.000191,68.423037,80.054950,68.602362,12.611065,68.690311,79.651098,67.997048,79.524456,-0.000542,0.030638,68.290192,16.240408,80.719657,0.108679,-40.001574,-0.000000,NaN,Inf,84.146892,-2.393452,1.001259,0.299378,0.225465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765791,68.384646,68.825493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448242,68.579904,14.520005,68.172541,-0.044146,0.033485,0.000000,14.348958,80.198911,-0.000071,68.445265,80.038005,68.611832,12.654047,68.685652,79.629183,68.010290,79.522572,-0.000543,0.030619,68.328582,16.285077,80.735398,0.108348,-40.001101,0.000000,NaN,Inf,84.163406,-2.418510,0.999069,0.299665,0.226120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784819,68.403682,68.845788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427716,68.579904,14.472708,68.174744,-0.044225,0.033440,0.000000,14.345676,80.204618,-0.000243,68.420169,80.051454,68.587423,12.631027,68.656662,79.701034,67.988337,79.495456,-0.000543,0.030622,68.304272,16.182683,80.697690,0.108356,-40.000970,-0.000001,NaN,Inf,84.180515,-2.433117,1.004967,0.299159,0.226309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759579,68.387578,68.806400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434377,68.579904,14.505065,68.174744,-0.045898,0.033470,0.000000,14.349386,80.158480,-0.000462,68.416998,80.113154,68.617999,12.634900,68.679350,79.635315,67.980569,79.575074,-0.000544,0.030614,68.298616,16.284849,80.823280,0.108668,-40.000708,-0.000000,NaN,Inf,84.236251,-2.430820,1.003118,0.299551,0.225952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769377,68.381582,68.815675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458368,68.580454,14.588245,68.175570,-0.046624,0.033479,0.000000,14.348102,80.126469,-0.000335,68.427926,80.072723,68.621302,12.582883,68.676835,79.674612,67.997815,79.580156,-0.000545,0.030604,68.294262,16.144250,80.812043,0.109311,-40.001180,-0.000001,NaN,Inf,84.218157,-2.365355,1.004897,0.298995,0.225879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798444,68.368673,68.818364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458013,68.580179,14.483615,68.177774,-0.044912,0.033462,0.000000,14.344534,80.174711,-0.000223,68.432793,80.048363,68.622877,12.623523,68.673005,79.645620,68.015608,79.522066,-0.000546,0.030626,68.300791,16.228636,80.756754,0.109003,-40.001941,-0.000001,NaN,Inf,84.165206,-2.382019,1.008986,0.298654,0.226067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811653,68.382720,68.837390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436772,68.579629,14.468764,68.180528,-0.043857,0.033466,0.000000,14.347389,80.111373,-0.000328,68.422256,80.051704,68.618502,12.646931,68.679853,79.638533,67.982122,79.589563,-0.000547,0.030622,68.293544,16.228208,80.649149,0.109579,-40.001233,-0.000000,NaN,Inf,84.154280,-2.438803,1.001771,0.299338,0.226137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794397,68.381254,68.838834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423842,68.580454,14.496807,68.181630,-0.044994,0.033472,0.000000,14.349244,80.259995,-0.000348,68.424060,80.038128,68.612072,12.597728,68.684229,79.625068,67.991841,79.609538,-0.000546,0.030621,68.307756,16.204301,80.719205,0.108942,-40.001495,-0.000000,NaN,Inf,84.211378,-2.356412,1.002216,0.298370,0.225579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782150,68.396439,68.821121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433532,68.580454,14.395788,68.181630,-0.047164,0.033485,0.000000,14.348673,80.220036,-0.000041,68.415152,80.120238,68.605642,12.624562,68.679875,79.545126,67.977877,79.530285,-0.000547,0.030637,68.294285,16.239666,80.698402,0.109612,-40.001836,-0.000001,NaN,Inf,84.247327,-2.351664,1.005059,0.298978,0.225640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784862,68.381691,68.837086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439971,68.579904,14.447047,68.182731,-0.046958,0.033495,0.000000,14.346818,80.186801,-0.000171,68.425885,80.111235,68.612772,12.630048,68.679525,79.621827,68.003660,79.588503,-0.000547,0.030643,68.304623,16.207946,80.795095,0.109348,-40.001206,0.000000,NaN,Inf,84.221000,-2.395115,0.997385,0.298981,0.225185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794069,68.390487,68.837917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453992,68.580730,14.509454,68.178600,-0.045734,0.033538,0.000000,14.344677,80.193976,-0.000308,68.424930,80.083430,68.593328,12.631170,68.667141,79.642503,67.989391,79.468829,-0.000547,0.030651,68.297050,16.244039,80.751186,0.109907,-40.000839,-0.000000,NaN,Inf,84.202967,-2.378719,1.000490,0.298272,0.225473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780859,68.394732,68.836956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449887,68.578528,14.409596,68.178325,-0.044090,0.033597,0.000000,14.345391,80.134872,0.000036,68.423824,80.070661,68.595996,12.613613,68.672720,79.685428,68.002415,79.542511,-0.000548,0.030674,68.278162,16.266577,80.773763,0.109582,-40.001836,-0.000001,NaN,Inf,84.165738,-2.451179,1.003837,0.298030,0.226126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802642,68.387839,68.835842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464749,68.580454,14.420279,68.175020,-0.045367,0.033662,0.000000,14.347959,80.220303,-0.000053,68.420456,80.025473,68.601157,12.558761,68.672479,79.578312,67.988210,79.505902,-0.000550,0.030676,68.291742,16.172167,80.815489,0.109573,-40.000498,0.000000,NaN,Inf,84.179975,-2.395181,0.997211,0.299235,0.226471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825255,68.379699,68.832037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463669,68.580454,14.465001,68.175020,-0.047408,0.033750,0.000000,14.345961,80.194443,-0.000185,68.412397,80.030622,68.582194,12.628050,68.663902,79.651285,68.003796,79.457054,-0.000550,0.030651,68.282429,16.202331,80.721307,0.109761,-40.001521,0.000000,NaN,Inf,84.136289,-2.423121,0.996926,0.299768,0.226556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820006,68.370290,68.833066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447912,68.580730,14.401703,68.174469,-0.046966,0.033729,0.000000,14.346104,80.209295,0.000043,68.429714,80.118644,68.595732,12.657555,68.659570,79.590147,67.968842,79.559385,-0.000551,0.030649,68.280340,16.246287,80.675276,0.110232,-40.001259,-0.000000,NaN,Inf,84.139217,-2.474123,1.000092,0.299285,0.225430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816922,68.383003,68.819332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430338,68.581005,14.528034,68.172265,-0.045568,0.033731,0.000000,14.345676,80.183044,0.000093,68.417003,80.016367,68.607980,12.617324,68.670575,79.539848,68.000119,79.360293,-0.000551,0.030634,68.304823,16.195646,80.719716,0.107450,-40.001495,0.000000,NaN,Inf,84.182235,-2.364993,0.996802,0.298865,0.225471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859501,68.405233,68.836872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425064,68.581005,14.538603,68.170888,-0.043774,0.033731,0.000000,14.346532,80.237181,-0.000165,68.428455,80.060919,68.614629,12.639387,68.690112,79.638817,67.997100,79.548713,-0.000552,0.030642,68.302234,16.198143,80.711599,0.108304,-40.001416,-0.000001,NaN,Inf,84.230227,-2.540652,1.006770,0.299157,0.225270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854099,68.387357,68.817650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447349,68.581005,14.473999,68.170888,-0.044758,0.033728,0.000000,14.349672,80.220872,-0.000236,68.411161,80.017764,68.601943,12.694564,68.679917,79.662655,67.993402,79.563606,-0.000552,0.030647,68.288634,16.290714,80.733991,0.107859,-40.001101,-0.000001,NaN,Inf,84.244555,-2.400983,1.007871,0.299075,0.226679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853465,68.382565,68.813955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469494,68.582381,14.519843,68.167032,-0.046675,0.033714,0.000000,14.348673,80.203039,-0.000115,68.440666,80.011892,68.605727,12.635165,68.669984,79.597931,67.979044,79.535346,-0.000553,0.030644,68.284281,16.256404,80.777698,0.108063,-40.001233,-0.000000,NaN,Inf,84.184039,-2.386495,1.001845,0.299066,0.225750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887995,68.383440,68.820800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427963,68.580454,14.464824,68.167583,-0.046942,0.033744,0.000000,14.344677,80.261312,-0.000430,68.415573,80.119816,68.614891,12.608984,68.682892,79.656845,67.998678,79.507190,-0.000554,0.030676,68.276099,16.200719,80.738459,0.107179,-40.001626,-0.000001,NaN,Inf,84.125349,-2.392613,1.003480,0.298702,0.225754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882200,68.378057,68.827121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423055,68.581280,14.493152,68.163727,-0.045607,0.033739,0.000000,14.346818,80.202818,-0.000484,68.427437,80.117408,68.609598,12.647992,68.682170,79.585157,68.003144,79.546386,-0.000554,0.030668,68.304109,16.269317,80.740274,0.107886,-40.001101,0.000000,NaN,Inf,84.212555,-2.420068,0.998442,0.299311,0.225890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.901837,68.388560,68.831168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441006,68.581555,14.532482,68.160697,-0.043693,0.033727,0.000000,14.341395,80.185464,-0.000214,68.423592,80.059518,68.601549,12.637349,68.664141,79.569140,68.004261,79.491991,-0.000555,0.030660,68.305220,16.280960,80.637282,0.108445,-40.000525,-0.000001,NaN,Inf,84.250291,-2.408712,1.004860,0.299459,0.226112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880493,68.386327,68.828129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449769,68.581555,14.428486,68.160697,-0.044607,0.033780,0.000000,14.345961,80.163063,-0.000375,68.412010,80.123862,68.609226,12.592814,68.678887,79.631890,67.995505,79.580790,-0.000556,0.030656,68.280387,16.186743,80.741539,0.109171,-40.000997,-0.000001,NaN,Inf,84.201806,-2.449255,1.006334,0.299188,0.225662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889000,68.393591,68.826859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430350,68.579904,14.482686,68.158769,-0.046547,0.033734,0.000000,14.345819,80.192993,-0.000452,68.410098,80.110236,68.582301,12.612247,68.669829,79.664832,67.978609,79.531349,-0.000557,0.030630,68.276405,16.175277,80.728017,0.108863,-40.000472,0.000000,NaN,Inf,84.178023,-2.376149,0.998527,0.299815,0.225980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867897,68.381207,68.814547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437890,68.580730,14.426466,68.155740,-0.046451,0.033703,0.000000,14.348245,80.244450,-0.000179,68.433955,80.043139,68.628166,12.648929,68.665410,79.489612,67.992660,79.591725,-0.000559,0.030630,68.308157,16.238910,80.796522,0.108877,-40.000551,-0.000001,NaN,Inf,84.229094,-2.395074,1.003627,0.299653,0.226813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903367,68.388844,68.825679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433295,68.579079,14.409141,68.152159,-0.044254,0.033723,0.000000,14.342108,80.175227,-0.000173,68.422092,80.102790,68.611457,12.654701,68.684029,79.603101,68.003581,79.593424,-0.000558,0.030618,68.295861,16.241799,80.680090,0.109018,-40.001390,0.000000,NaN,Inf,84.209441,-2.365384,0.999209,0.299394,0.226480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897463,68.388340,68.834930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426358,68.579079,14.510128,68.152159,-0.044128,0.033762,0.000000,14.345105,80.191953,-0.000366,68.423134,80.118782,68.604020,12.562106,68.657883,79.621581,67.983007,79.601155,-0.000559,0.030614,68.287808,16.193270,80.635282,0.109072,-40.000997,0.000000,NaN,Inf,84.220271,-2.375074,0.998327,0.299266,0.226239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870083,68.384226,68.824344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457347,68.579079,14.421107,68.150507,-0.046071,0.033709,0.000000,14.342394,80.179435,-0.000119,68.406078,80.038913,68.598399,12.569998,68.698403,79.591978,67.998678,79.603831,-0.000560,0.030636,68.294707,16.234700,80.728181,0.108840,-40.001600,-0.000001,NaN,Inf,84.239113,-2.348902,1.005807,0.299324,0.225934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870281,68.379019,68.827952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469562,68.580730,14.432642,68.149680,-0.047007,0.033689,0.000000,14.346675,80.230459,-0.000080,68.422765,80.108169,68.602117,12.592549,68.657643,79.629344,67.985546,79.555222,-0.000560,0.030612,68.292814,16.186964,80.726915,0.109088,-40.000656,0.000000,NaN,Inf,84.134087,-2.357054,0.997495,0.299010,0.225948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858625,68.360704,68.805690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454954,68.581005,14.496933,68.149405,-0.046123,0.033706,0.000000,14.344820,80.156528,-0.000248,68.418724,80.054171,68.620402,12.595751,68.701291,79.657314,67.987713,79.585688,-0.000561,0.030580,68.299517,16.241557,80.829318,0.109294,-40.001338,0.000000,NaN,Inf,84.123516,-2.384714,0.997448,0.299130,0.225629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900589,68.392301,68.820736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440416,68.578253,14.420837,68.152159,-0.043930,0.033658,0.000000,14.351099,80.171306,-0.000225,68.437432,80.124288,68.617887,12.649989,68.693787,79.620893,67.998241,79.656937,-0.000560,0.030565,68.314120,16.248492,80.738681,0.108844,-40.001233,-0.000000,NaN,Inf,84.163402,-2.364810,1.002904,0.298642,0.226067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.905969,68.387706,68.832087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440251,68.578253,14.546643,68.152159,-0.043964,0.033619,0.000000,14.353097,80.219066,0.000161,68.423287,80.054651,68.621845,12.642852,68.676546,79.686615,68.002706,79.561644,-0.000560,0.030559,68.309463,16.273299,80.702337,0.109448,-40.000315,0.000000,NaN,Inf,84.200106,-2.323748,0.998644,0.299001,0.226400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.904110,68.392497,68.812448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443895,68.580179,14.477979,68.148579,-0.045451,0.033644,0.000000,14.344677,80.177142,-0.000045,68.436910,80.062475,68.609947,12.547812,68.683766,79.546509,68.003122,79.558937,-0.000560,0.030580,68.302847,16.203837,80.832276,0.109252,-40.000839,-0.000001,NaN,Inf,84.200556,-2.397221,1.007368,0.299875,0.225831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880580,68.399718,68.836548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465809,68.578528,14.487239,68.148579,-0.047397,0.033655,0.000000,14.352954,80.159759,-0.000174,68.422330,80.084235,68.609728,12.625581,68.662347,79.641001,67.984693,79.529179,-0.000560,0.030599,68.295687,16.283986,80.780673,0.109049,-40.000131,-0.000000,NaN,Inf,84.192588,-2.399597,1.002360,0.299578,0.226775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871636,68.377465,68.814809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452941,68.578253,14.528451,68.150507,-0.046221,0.033749,0.000000,14.344249,80.240782,0.000350,68.428002,80.119712,68.595862,12.552114,68.667597,79.571505,67.976267,79.514598,-0.000560,0.030577,68.295992,16.176497,80.777842,0.108813,-40.001049,-0.000000,NaN,Inf,84.131486,-2.402732,1.001481,0.298789,0.225685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873976,68.374817,68.824673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463867,68.579904,14.518084,68.148028,-0.043926,0.033663,0.000000,14.343964,80.194080,0.000051,68.447317,80.044868,68.624228,12.624420,68.692648,79.581977,68.021091,79.613073,-0.000559,0.030583,68.314926,16.224783,80.689451,0.109130,-40.001233,-0.000001,NaN,Inf,84.160693,-2.442757,1.005224,0.299629,0.227007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884888,68.414837,68.837467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458125,68.579904,14.477424,68.148028,-0.043956,0.033655,0.000000,14.345105,80.163842,-0.000189,68.431218,80.027817,68.619023,12.612512,68.672892,79.526402,68.006120,79.558223,-0.000558,0.030571,68.303761,16.283193,80.752593,0.108666,-40.000629,-0.000001,NaN,Inf,84.138129,-2.378354,1.003748,0.299672,0.225722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871789,68.385517,68.816275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438604,68.579354,14.516440,68.149405,-0.045326,0.033618,0.000000,14.348958,80.214601,-0.000093,68.445297,80.026309,68.622501,12.644749,68.692167,79.570185,68.009907,79.615129,-0.000558,0.030575,68.324479,16.297713,80.737193,0.109271,-40.001101,-0.000000,NaN,Inf,84.153703,-2.403114,1.001335,0.299192,0.226275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867371,68.418097,68.824630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444917,68.581005,14.444157,68.149129,-0.046651,0.033590,0.000000,14.350813,80.186057,0.000138,68.441300,80.057403,68.611806,12.690975,68.686456,79.628104,68.017524,79.521489,-0.000557,0.030562,68.317581,16.162714,80.759770,0.109185,-40.001311,-0.000001,NaN,Inf,84.206128,-2.365682,1.005391,0.299393,0.225951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877452,68.404071,68.846784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455971,68.581005,14.522629,68.149129,-0.045398,0.033572,0.000000,14.344820,80.160451,-0.000170,68.440626,79.997643,68.608481,12.596566,68.672323,79.564579,67.989400,79.556632,-0.000558,0.030551,68.288789,16.202010,80.759486,0.109330,-40.000918,0.000000,NaN,Inf,84.190639,-2.441136,0.999947,0.298969,0.225497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844212,68.396173,68.818266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468438,68.581280,14.420387,68.146100,-0.043304,0.033565,0.000000,14.346960,80.242839,-0.000227,68.430197,80.028860,68.611128,12.673908,68.665825,79.608768,67.986379,79.566281,-0.000558,0.030538,68.300258,16.213012,80.708111,0.109449,-40.001101,-0.000001,NaN,Inf,84.160646,-2.387545,1.004611,0.298560,0.226090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853922,68.381775,68.820234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444726,68.578803,14.451622,68.146100,-0.043484,0.033562,0.000000,14.349672,80.200278,0.000061,68.432479,80.027510,68.603035,12.638285,68.685997,79.583121,67.982440,79.555280,-0.000558,0.030554,68.305025,16.190781,80.745738,0.109712,-40.001416,0.000000,NaN,Inf,84.127114,-2.377534,0.996679,0.299379,0.225851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859542,68.393634,68.833750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433788,68.580179,14.554213,68.142244,-0.045400,0.033522,0.000000,14.347389,80.164327,-0.000122,68.410751,80.032862,68.601286,12.577113,68.662631,79.655645,67.971780,79.548753,-0.000559,0.030556,68.260932,16.169627,80.713923,0.109364,-40.000813,-0.000000,NaN,Inf,84.188956,-2.381565,1.000477,0.299479,0.226273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851976,68.368187,68.809387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435264,68.579354,14.418479,68.138939,-0.046333,0.033494,0.000000,14.347389,80.159914,-0.000163,68.432956,80.005897,68.622982,12.592121,68.693479,79.603003,68.004545,79.535367,-0.000560,0.030537,68.307157,16.163063,80.774618,0.109664,-40.001757,-0.000000,NaN,Inf,84.205289,-2.339373,1.000161,0.299753,0.225839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878655,68.413174,68.820934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464398,68.580730,14.489000,68.138388,-0.044983,0.033454,0.000000,14.345248,80.230176,0.000158,68.410403,80.054437,68.605878,12.530113,68.683021,79.647963,67.985570,79.501884,-0.000560,0.030531,68.303588,16.213925,80.814083,0.109616,-40.001311,0.000000,NaN,Inf,84.215198,-2.418098,0.998837,0.299129,0.225037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869864,68.383591,68.826074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462751,68.580730,14.427937,68.138388,-0.042989,0.033367,0.000000,14.341109,80.143502,0.000027,68.409427,80.138989,68.613249,12.628581,68.683743,79.636817,68.006625,79.545086,-0.000561,0.030551,68.311293,16.216186,80.715965,0.109721,-40.000393,-0.000000,NaN,Inf,84.137516,-2.423392,1.001701,0.298910,0.226098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877233,68.390133,68.849606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428805,68.579904,14.406619,68.135909,-0.044399,0.033356,0.000000,14.342537,80.164051,-0.000078,68.413665,80.126934,68.595861,12.583680,68.682146,79.547302,67.972637,79.546513,-0.000561,0.030549,68.293210,16.205142,80.806640,0.109292,-40.000865,0.000000,NaN,Inf,84.141982,-2.413137,0.997593,0.298675,0.225974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864003,68.381884,68.823539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424347,68.580730,14.488469,68.133155,-0.046033,0.033347,0.000000,14.344963,80.177101,0.000139,68.437500,79.978293,68.637525,12.581538,68.695142,79.617364,68.004963,79.576853,-0.000561,0.030540,68.309227,16.164083,80.747229,0.112336,-40.001390,0.000000,NaN,Inf,84.233290,-2.378115,0.998462,0.298878,0.225598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867852,68.398207,68.835895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434832,68.579079,14.430260,68.133706,-0.046876,0.033330,0.000000,14.343678,80.179249,0.000329,68.429136,79.998775,68.603669,12.556927,68.684968,79.630911,68.007350,79.464238,-0.000562,0.030531,68.305811,16.174450,80.771561,0.111982,-40.001731,-0.000001,NaN,Inf,84.246229,-2.388460,1.004445,0.298959,0.225022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875550,68.400089,68.824152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442410,68.579079,14.417036,68.133706,-0.045093,0.033293,0.000000,14.344963,80.142452,0.000093,68.436219,80.053989,68.628908,12.560495,68.689847,79.640344,67.982465,79.457524,-0.000563,0.030542,68.318695,16.142423,80.709539,0.111799,-40.000603,0.000000,NaN,Inf,84.216097,-2.472468,0.999683,0.299170,0.226816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878348,68.393327,68.832944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427878,68.578528,14.524106,68.128748,-0.043060,0.033275,0.000000,14.340396,80.204241,0.000309,68.398697,80.098154,68.622499,12.634229,68.674291,79.706510,67.986669,79.497196,-0.000563,0.030535,68.285660,16.212191,80.707094,0.111590,-40.001233,-0.000001,NaN,Inf,84.204748,-2.445707,1.008323,0.299200,0.225476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854489,68.393568,68.818030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451479,68.581280,14.456147,68.128473,-0.044433,0.033244,0.000000,14.342394,80.159823,0.000500,68.408605,80.077410,68.588948,12.588431,68.684792,79.655377,67.995402,79.551267,-0.000562,0.030538,68.283179,16.171688,80.787245,0.112219,-40.001233,-0.000001,NaN,Inf,84.234435,-2.427890,1.006670,0.299069,0.225932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845457,68.371227,68.816368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467934,68.579904,14.535323,68.127371,-0.046110,0.033268,0.000000,14.346818,80.221940,0.000154,68.433874,80.099865,68.627792,12.591060,68.686236,79.703316,68.005470,79.558303,-0.000561,0.030560,68.311384,16.212049,80.812879,0.111805,-40.000603,-0.000000,NaN,Inf,84.173105,-2.397435,1.000323,0.299735,0.226183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880556,68.414660,68.848866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448668,68.580454,14.521112,68.122138,-0.046962,0.033281,0.000000,14.348958,80.185019,0.000045,68.421577,80.113863,68.624511,12.570200,68.693762,79.613700,67.993498,79.618394,-0.000562,0.030578,68.311058,16.223871,80.723325,0.111179,-40.000892,-0.000001,NaN,Inf,84.127102,-2.402406,1.004658,0.299226,0.227150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866888,68.407221,68.828178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
