OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:53:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.449223,68.577703,14.510914,68.138112,-0.047592,0.034142,0.000000,14.343678,80.148032,-0.000446,68.436986,80.108421,68.614550,12.563452,68.674237,79.571912,67.974088,79.539819,-0.000527,0.030671,68.287624,16.336574,80.703850,0.097582,-40.000944,0.000000,NaN,Inf,84.228910,-2.385220,0.999999,0.299854,0.226215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744735,68.373974,68.828314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457527,68.577978,14.539398,68.135358,-0.047776,0.034173,0.000000,14.343393,80.194490,-0.000066,68.425036,80.124542,68.605320,12.587962,68.659184,79.628670,67.967873,79.601891,-0.000528,0.030654,68.294261,16.189261,80.781065,0.097411,-40.001469,-0.000001,NaN,Inf,84.175650,-2.384416,1.004269,0.298964,0.225922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747556,68.368066,68.820857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442325,68.577978,14.531211,68.132879,-0.044131,0.034196,0.000000,14.345533,80.295673,-0.000218,68.440093,80.114499,68.605516,12.600379,68.683075,79.671229,67.968486,79.566813,-0.000530,0.030651,68.304382,16.289201,80.716963,0.100012,-40.002360,-0.000001,NaN,Inf,84.153398,-2.333233,1.005663,0.298845,0.225995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746921,68.373667,68.819807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439562,68.577978,14.485547,68.132879,-0.044014,0.034247,0.000000,14.343393,80.197595,-0.000046,68.447329,80.111871,68.631959,12.594160,68.698303,79.565760,68.005301,79.553899,-0.000531,0.030653,68.317832,16.233566,80.732280,0.100197,-40.001075,0.000000,NaN,Inf,84.160956,-2.354841,0.998541,0.299089,0.226173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771286,68.398874,68.852437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473183,68.578528,14.520352,68.129299,-0.046603,0.034282,0.000000,14.345248,80.263354,0.000190,68.409308,80.060122,68.607901,12.645769,68.674652,79.668988,67.972822,79.597380,-0.000532,0.030665,68.304558,16.232303,80.722388,0.100698,-40.001154,-0.000000,NaN,Inf,84.202151,-2.405426,1.003185,0.299103,0.225291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766343,68.370232,68.828295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468079,68.579354,14.421151,68.122689,-0.047738,0.034267,0.000000,14.349815,80.188490,-0.000175,68.446634,80.083694,68.625113,12.525218,68.706003,79.639981,67.979650,79.547098,-0.000532,0.030657,68.317136,16.232275,80.816039,0.101289,-40.001364,-0.000000,NaN,Inf,84.111499,-2.341449,1.003259,0.298314,0.225894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770258,68.381632,68.842181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446126,68.577978,14.441457,68.120485,-0.047874,0.034230,0.000000,14.349957,80.199420,-0.000156,68.425560,80.041928,68.621767,12.554234,68.682703,79.615840,67.977134,79.592458,-0.000533,0.030669,68.293133,16.292804,80.750755,0.102469,-40.001416,0.000000,NaN,Inf,84.126159,-2.384704,0.996756,0.298910,0.226680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765249,68.365812,68.833435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444126,68.577978,14.516800,68.120485,-0.044973,0.034220,0.000000,14.342679,80.224176,-0.000037,68.438227,80.037249,68.617677,12.534885,68.682353,79.577922,67.997795,79.545023,-0.000533,0.030653,68.309955,16.180835,80.689635,0.102092,-40.000997,0.000000,NaN,Inf,84.184329,-2.349327,0.999677,0.298403,0.225899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757835,68.375023,68.847430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468297,68.579354,14.489523,68.116354,-0.044018,0.034228,0.000000,14.347246,80.150456,-0.000269,68.420518,80.083887,68.622685,12.572403,68.671151,79.602046,67.967064,79.588931,-0.000533,0.030671,68.293458,16.163413,80.760281,0.102011,-40.001521,-0.000001,NaN,Inf,84.189758,-2.404352,1.005031,0.298594,0.225519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733754,68.360078,68.819218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444350,68.579354,14.549506,68.115803,-0.045691,0.034224,0.000000,14.346247,80.180019,-0.000401,68.418390,80.098482,68.590928,12.643179,68.670145,79.580674,67.965336,79.499618,-0.000533,0.030691,68.287191,16.207375,80.656492,0.102391,-40.000813,-0.000000,NaN,Inf,84.125569,-2.341811,1.001467,0.299028,0.225625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737735,68.367803,68.815829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446047,68.579354,14.498246,68.111396,-0.047765,0.034201,0.000000,14.344534,80.226684,-0.000265,68.427972,80.161744,68.603306,12.602806,68.670056,79.625737,67.982474,79.557489,-0.000533,0.030708,68.300510,16.227816,80.659674,0.102800,-40.000525,-0.000001,NaN,Inf,84.190527,-2.404801,1.007280,0.298938,0.225073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738893,68.373535,68.833369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435979,68.578528,14.460808,68.109468,-0.047911,0.034221,0.000000,14.348530,80.231497,-0.000273,68.434120,80.094917,68.628371,12.620667,68.694298,79.633481,67.967459,79.605233,-0.000535,0.030710,68.309563,16.232140,80.656980,0.103364,-40.000918,-0.000001,NaN,Inf,84.189795,-2.381034,1.003614,0.300232,0.225438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750245,68.395700,68.844959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451971,68.578528,14.560128,68.109468,-0.045126,0.034197,0.000000,14.344820,80.142309,-0.000422,68.422171,80.058395,68.592349,12.581069,68.674892,79.589678,67.973303,79.538022,-0.000535,0.030723,68.282708,16.264201,80.757365,0.103909,-40.000944,-0.000000,NaN,Inf,84.212429,-2.330400,1.001720,0.298641,0.226983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741650,68.347605,68.814648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457284,68.578528,14.478247,68.106439,-0.044415,0.034189,0.000000,14.340396,80.185936,-0.000346,68.428299,80.180997,68.638651,12.537821,68.668832,79.645882,67.984883,79.606730,-0.000536,0.030734,68.325234,16.155414,80.760936,0.104399,-40.000577,-0.000001,NaN,Inf,84.169020,-2.384934,1.007484,0.299076,0.226110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756785,68.383535,68.844917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481121,68.577428,14.529290,68.104511,-0.046397,0.034271,0.000000,14.348530,80.213683,-0.000094,68.420715,80.045699,68.603481,12.575318,68.682286,79.574157,67.976412,79.637228,-0.000537,0.030730,68.306887,16.249205,80.692060,0.102246,-40.001521,-0.000000,NaN,Inf,84.154607,-2.346740,1.001450,0.298670,0.225413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754859,68.359158,68.840193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436260,68.576877,14.538867,68.103134,-0.048014,0.034309,0.000000,14.343107,80.203030,-0.000316,68.423258,80.058144,68.622356,12.631068,68.674148,79.671573,67.952774,79.608136,-0.000538,0.030722,68.292481,16.232788,80.670158,0.102373,-40.000918,-0.000001,NaN,Inf,84.088892,-2.316185,1.003326,0.299467,0.226514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753373,68.383447,68.828624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442194,68.576877,14.420894,68.103134,-0.047301,0.034371,0.000000,14.347959,80.122568,-0.000325,68.424518,80.036844,68.586465,12.574911,68.661108,79.601618,67.963192,79.572667,-0.000537,0.030715,68.286713,16.235999,80.720694,0.102452,-40.001259,-0.000001,NaN,Inf,84.210014,-2.313612,1.007108,0.298901,0.225653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778152,68.363338,68.820335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438012,68.576877,14.456997,68.101756,-0.044693,0.034366,0.000000,14.348530,80.214010,-0.000021,68.446397,80.097029,68.617895,12.574340,68.682155,79.633318,67.993966,79.639350,-0.000537,0.030698,68.306148,16.244446,80.681291,0.102965,-40.000525,0.000000,NaN,Inf,84.193903,-2.349721,0.998525,0.298827,0.225813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788388,68.392702,68.838618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459461,68.575226,14.509030,68.100930,-0.045484,0.034271,0.000000,14.343393,80.198412,0.000006,68.426148,79.992805,68.626052,12.494816,68.681170,79.682941,67.978141,79.541329,-0.000539,0.030698,68.306126,16.163662,80.773070,0.102753,-40.000918,-0.000000,NaN,Inf,84.205259,-2.332204,1.001315,0.298755,0.225463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788650,68.373841,68.824053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472605,68.578253,14.435448,68.098451,-0.048120,0.034216,0.000000,14.342965,80.256331,-0.000004,68.419260,80.092438,68.627998,12.636472,68.675634,79.608684,67.974530,79.570774,-0.000540,0.030701,68.295920,16.148630,80.763831,0.103155,-40.000262,-0.000000,NaN,Inf,84.167298,-2.352169,1.002132,0.299297,0.225706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773143,68.372877,68.841637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455452,68.578253,14.439358,68.098176,-0.048473,0.034193,0.000000,14.343678,80.198861,0.000279,68.416589,80.096400,68.598778,12.521365,68.676751,79.625043,67.954789,79.559897,-0.000541,0.030696,68.295311,16.227944,80.699118,0.102720,-40.001023,0.000000,NaN,Inf,84.112792,-2.362430,0.997433,0.299192,0.225238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769272,68.365263,68.829390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439595,68.578253,14.545422,68.098176,-0.047495,0.034151,0.000000,14.343393,80.167032,0.000270,68.413394,80.097739,68.616253,12.628254,68.664301,79.641219,67.972779,79.566958,-0.000542,0.030702,68.300381,16.240786,80.709764,0.102781,-40.000970,0.000000,NaN,Inf,84.159302,-2.350569,0.998887,0.299284,0.225506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777604,68.376093,68.824097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453356,68.578528,14.453032,68.097625,-0.044858,0.034135,0.000000,14.346532,80.280982,-0.000000,68.438012,80.071315,68.622421,12.599421,68.698738,79.612415,67.982192,79.648943,-0.000542,0.030703,68.324625,16.172873,80.764462,0.100057,-40.001311,-0.000001,NaN,Inf,84.202336,-2.363444,1.007329,0.299100,0.225772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799562,68.392242,68.849707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464650,68.576052,14.515597,68.096248,-0.044870,0.034072,0.000000,14.345533,80.183065,0.000062,68.423281,80.105078,68.604377,12.613756,68.688170,79.571160,67.980660,79.583300,-0.000543,0.030696,68.306976,16.177617,80.760200,0.100708,-40.001233,0.000000,NaN,Inf,84.165263,-2.313485,0.999978,0.298436,0.225119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798140,68.372527,68.836127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463418,68.577152,14.526741,68.093769,-0.047345,0.034043,0.000000,14.346104,80.165821,0.000169,68.420587,80.040186,68.606323,12.515145,68.676400,79.631870,67.999571,79.580280,-0.000543,0.030693,68.301384,16.249733,80.706602,0.100858,-40.000603,-0.000001,NaN,Inf,84.132153,-2.359486,1.003522,0.299108,0.225542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793023,68.383620,68.822196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444504,68.577152,14.429737,68.093769,-0.048442,0.034017,0.000000,14.341680,80.185749,-0.000192,68.418046,80.111134,68.602408,12.621974,68.657934,79.613430,67.969149,79.634949,-0.000543,0.030715,68.288088,16.219218,80.698589,0.101953,-40.000525,-0.000001,NaN,Inf,84.136594,-2.380584,1.004378,0.299624,0.225936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792432,68.367647,68.833766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435213,68.577703,14.517410,68.092117,-0.047493,0.034065,0.000000,14.343535,80.228137,-0.000123,68.429780,80.157984,68.591953,12.612573,68.670754,79.592468,67.953106,79.538533,-0.000544,0.030708,68.272549,16.240108,80.726549,0.102362,-40.000446,0.000000,NaN,Inf,84.187907,-2.310573,0.998978,0.298356,0.225545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791950,68.374648,68.829787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474597,68.577152,14.549117,68.092667,-0.044866,0.034081,0.000000,14.346104,80.198835,0.000060,68.403012,80.060329,68.599301,12.609270,68.660646,79.595037,67.958162,79.596441,-0.000544,0.030692,68.273855,16.276316,80.705134,0.102046,-40.000603,-0.000001,NaN,Inf,84.215234,-2.364780,1.005694,0.298692,0.225605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782261,68.368280,68.841487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472292,68.579354,14.468134,68.090189,-0.044949,0.034051,0.000000,14.346390,80.218243,-0.000210,68.409944,80.138422,68.620407,12.526523,68.663468,79.584729,67.969304,79.542693,-0.000543,0.030688,68.292790,16.185530,80.687145,0.101469,-40.001154,-0.000001,NaN,Inf,84.106291,-2.327470,1.005148,0.299319,0.226114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781342,68.385654,68.830182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447121,68.578253,14.498959,68.091841,-0.047403,0.034089,0.000000,14.345248,80.205170,-0.000247,68.434433,80.143290,68.608748,12.563880,68.680072,79.644541,67.978586,79.569792,-0.000542,0.030706,68.300779,16.223934,80.763504,0.104535,-40.001101,0.000000,NaN,Inf,84.114738,-2.377549,0.999713,0.298875,0.225591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796279,68.395192,68.851921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436548,68.578253,14.421853,68.091841,-0.048105,0.034062,0.000000,14.348673,80.179994,-0.000141,68.410880,80.066958,68.603346,12.595199,68.668434,79.597931,67.964425,79.567667,-0.000542,0.030721,68.292901,16.297755,80.693671,0.104484,-40.001915,-0.000001,NaN,Inf,84.181905,-2.367197,1.003588,0.299991,0.225972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746829,68.381474,68.816996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436812,68.576327,14.398373,68.089638,-0.046402,0.034039,0.000000,14.344249,80.174589,-0.000164,68.423699,80.174291,68.594510,12.585555,68.652111,79.577536,67.964863,79.537125,-0.000542,0.030705,68.275969,16.242955,80.723673,0.104878,-40.000761,0.000000,NaN,Inf,84.210609,-2.354575,0.998982,0.298719,0.225975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769159,68.359745,68.803306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456846,68.578528,14.528291,68.090739,-0.044484,0.034116,0.000000,14.347531,80.180813,-0.000302,68.411207,80.143787,68.614500,12.596831,68.661716,79.648454,67.975567,79.526368,-0.000542,0.030706,68.284131,16.183389,80.667566,0.104736,-40.001180,0.000000,NaN,Inf,84.207966,-2.377144,0.997337,0.299351,0.225691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762970,68.364362,68.816910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470862,68.578803,14.501473,68.090739,-0.044896,0.034060,0.000000,14.346532,80.167393,-0.000097,68.412860,80.150747,68.601093,12.549993,68.692368,79.601332,67.980143,79.618580,-0.000542,0.030692,68.302740,16.103298,80.797094,0.105012,-40.000734,-0.000001,NaN,Inf,84.155793,-2.395643,1.004942,0.298011,0.225105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804414,68.392107,68.844751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465302,68.576602,14.433316,68.088536,-0.047579,0.034011,0.000000,14.347103,80.156360,-0.000117,68.405407,80.169186,68.596303,12.569161,68.665129,79.608259,67.968061,79.565118,-0.000541,0.030695,68.290314,16.160152,80.731422,0.103766,-40.000839,-0.000000,NaN,Inf,84.118065,-2.333418,1.002115,0.297934,0.224830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776355,68.350730,68.798191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443297,68.576602,14.530052,68.088536,-0.048310,0.033963,0.000000,14.347817,80.181916,-0.000274,68.424528,80.120194,68.609119,12.585697,68.682107,79.567902,67.976926,79.624435,-0.000541,0.030705,68.299541,16.163327,80.795441,0.102061,-40.001154,-0.000001,NaN,Inf,84.112186,-2.344878,1.003388,0.299146,0.225757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795819,68.369372,68.820345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463883,68.577978,14.512255,68.087710,-0.045788,0.033910,0.000000,14.349815,80.181136,-0.000110,68.419814,80.100263,68.604788,12.561595,68.685672,79.568270,67.970513,79.565218,-0.000542,0.030705,68.296474,16.142352,80.834150,0.101523,-40.000682,-0.000001,NaN,Inf,84.190634,-2.325962,1.006007,0.298766,0.224960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791073,68.372523,68.846764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457272,68.577703,14.493251,68.086333,-0.045049,0.033852,0.000000,14.347531,80.096807,0.000231,68.418402,80.096680,68.615046,12.608576,68.670992,79.636394,67.977825,79.570770,-0.000543,0.030703,68.288857,16.286768,80.746861,0.101975,-40.000944,-0.000001,NaN,Inf,84.136160,-2.362438,1.003344,0.298376,0.225004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781800,68.345784,68.815011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432458,68.579354,14.547530,68.084956,-0.046014,0.033853,0.000000,14.347959,80.128124,-0.000028,68.425964,80.053575,68.603979,12.568875,68.673639,79.593306,67.991264,79.572504,-0.000543,0.030691,68.301393,16.203509,80.721673,0.102314,-40.000839,-0.000000,NaN,Inf,84.153812,-2.365728,1.002489,0.298700,0.226292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796912,68.372129,68.828439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427286,68.579354,14.421689,68.084956,-0.048638,0.033885,0.000000,14.344820,80.161922,-0.000011,68.440174,80.117522,68.618370,12.644199,68.681800,79.575662,67.987281,79.559733,-0.000543,0.030673,68.308184,16.198236,80.764871,0.102410,-40.001416,-0.000001,NaN,Inf,84.222818,-2.377911,1.007973,0.297990,0.225330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805900,68.384448,68.841495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467826,68.578253,14.444291,68.083854,-0.048596,0.033867,0.000000,14.344677,80.154424,0.000378,68.414950,80.183004,68.602776,12.542755,68.669110,79.673306,67.971436,79.559101,-0.000543,0.030648,68.289948,16.266192,80.767339,0.102309,-40.000734,0.000000,NaN,Inf,84.236868,-2.383180,0.999612,0.298833,0.225925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776594,68.376745,68.843115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464399,68.578253,14.482453,68.085231,-0.046712,0.033839,0.000000,14.343250,80.133548,0.000246,68.419947,80.098896,68.591752,12.576074,68.664734,79.626734,67.969400,79.554735,-0.000543,0.030637,68.281308,16.228664,80.850754,0.102651,-40.001469,0.000000,NaN,Inf,84.125745,-2.367792,0.998373,0.298373,0.225370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746455,68.377358,68.831524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451628,68.576877,14.471491,68.084405,-0.044994,0.033937,0.000000,14.351099,80.224096,0.000030,68.445565,80.187964,68.621409,12.582291,68.687334,79.593512,67.986058,79.523080,-0.000543,0.030639,68.313997,16.187285,80.718613,0.102113,-40.000131,-0.000000,NaN,Inf,84.135034,-2.368921,1.001248,0.299236,0.226139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788578,68.398713,68.841936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444612,68.576877,14.434517,68.084405,-0.045997,0.033942,0.000000,14.348673,80.257790,0.000185,68.420514,80.103669,68.603300,12.660124,68.672960,79.551483,67.958743,79.602111,-0.000542,0.030664,68.292213,16.210786,80.797113,0.101734,-40.001547,-0.000000,NaN,Inf,84.168299,-2.408518,1.001374,0.300220,0.225853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755925,68.371034,68.815474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463646,68.576877,14.534919,68.084405,-0.048395,0.034027,0.000000,14.345676,80.195792,0.000249,68.406761,80.077119,68.588449,12.636899,68.664755,79.550441,67.958613,79.643679,-0.000543,0.030653,68.279679,16.261612,80.748922,0.101453,-40.000734,0.000000,NaN,Inf,84.187338,-2.323945,0.999301,0.300077,0.226493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761436,68.366985,68.813266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463555,68.576052,14.482166,68.087710,-0.048155,0.034021,0.000000,14.347389,80.209436,-0.000061,68.419321,80.117004,68.624448,12.603050,68.682060,79.573341,67.977086,79.581564,-0.000542,0.030643,68.297634,16.224762,80.752592,0.101375,-40.000052,-0.000001,NaN,Inf,84.135703,-2.293717,1.004928,0.299787,0.226130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798265,68.379303,68.848761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461277,68.578253,14.505175,68.086333,-0.046290,0.033985,0.000000,14.343964,80.277923,-0.000021,68.417540,80.052015,68.594682,12.601909,68.663507,79.579206,67.959490,79.574385,-0.000541,0.030654,68.273935,16.204108,80.873494,0.103347,-40.000262,-0.000000,NaN,Inf,84.135123,-2.357170,1.001287,0.300505,0.227014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794679,68.370726,68.821207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471851,68.578253,14.545510,68.086333,-0.044676,0.033967,0.000000,14.350243,80.258543,0.000131,68.440572,80.103615,68.626744,12.599542,68.684773,79.654099,67.993088,79.560422,-0.000541,0.030660,68.295351,16.255184,80.731625,0.103106,-40.001154,-0.000000,NaN,Inf,84.143500,-2.344774,1.003035,0.298925,0.225987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808872,68.387005,68.841065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452345,68.578528,14.490897,68.086884,-0.045035,0.033932,0.000000,14.342965,80.205829,-0.000135,68.411913,80.103971,68.596408,12.628968,68.659414,79.572992,67.950910,79.574202,-0.000543,0.030675,68.285666,16.254306,80.613725,0.102889,-40.001154,-0.000001,NaN,Inf,84.114835,-2.388488,1.005090,0.299343,0.226034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770226,68.361229,68.826762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440287,68.578253,14.538098,68.087159,-0.047993,0.034029,0.000000,14.349101,80.242692,-0.000117,68.405635,80.031813,68.615830,12.637062,68.671361,79.507418,67.974528,79.529571,-0.000543,0.030676,68.287234,16.276851,80.758383,0.102497,-40.001259,-0.000000,NaN,Inf,84.168005,-2.336326,1.002668,0.299167,0.226084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790894,68.379828,68.831662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434812,68.578253,14.545664,68.089913,-0.047061,0.034032,0.000000,14.344249,80.249117,0.000116,68.426190,80.054900,68.610362,12.571037,68.672126,79.582588,67.966124,79.531248,-0.000542,0.030673,68.290042,16.273476,80.710458,0.102377,-40.000682,-0.000001,NaN,Inf,84.207043,-2.394041,1.006775,0.299275,0.225562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778362,68.376852,68.835315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442796,68.578528,14.433823,68.090464,-0.044476,0.034057,0.000000,14.348102,80.194459,-0.000135,68.412198,80.120642,68.604566,12.620729,68.682956,79.637779,67.965752,79.544079,-0.000542,0.030654,68.297942,16.124066,80.757221,0.102007,-40.000865,-0.000001,NaN,Inf,84.215323,-2.382664,1.007679,0.299222,0.225602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811627,68.368559,68.831204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455357,68.577428,14.431641,68.091015,-0.044748,0.034103,0.000000,14.342108,80.174737,-0.000150,68.418065,80.077125,68.616267,12.571180,68.693829,79.680516,67.992871,79.536943,-0.000541,0.030645,68.313742,16.213083,80.716638,0.102084,-40.001101,0.000000,NaN,Inf,84.193921,-2.372993,0.999379,0.298987,0.225311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811692,68.380265,68.847497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461524,68.577428,14.491299,68.091015,-0.046459,0.034127,0.000000,14.340539,80.233639,0.000145,68.427365,80.131109,68.611609,12.588533,68.667553,79.647492,67.979367,79.545494,-0.000541,0.030632,68.299902,16.153096,80.711479,0.102326,-40.000997,0.000000,NaN,Inf,84.158732,-2.405283,0.998359,0.298501,0.225855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780440,68.374357,68.830264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458123,68.579079,14.451143,68.092667,-0.048020,0.034146,0.000000,14.347103,80.144919,0.000216,68.419044,80.139460,68.615194,12.656596,68.666983,79.557573,67.962669,79.539816,-0.000540,0.030602,68.295703,16.185259,80.723101,0.104714,-40.000472,-0.000000,NaN,Inf,84.142006,-2.385582,1.002059,0.300041,0.225545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791505,68.361315,68.843496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438228,68.577703,14.555645,68.091290,-0.047867,0.034198,0.000000,14.347959,80.204613,0.000085,68.429516,80.072417,68.605156,12.569854,68.690197,79.560874,67.977376,79.525164,-0.000540,0.030622,68.295854,16.159696,80.735215,0.104513,-40.000865,0.000000,NaN,Inf,84.152882,-2.373000,0.999517,0.299224,0.225980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787700,68.383699,68.837416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449158,68.578528,14.516995,68.089087,-0.045190,0.034221,0.000000,14.348530,80.202079,0.000281,68.434558,80.066328,68.592470,12.611206,68.682079,79.655972,67.951266,79.555445,-0.000539,0.030594,68.302973,16.198829,80.713760,0.104587,-40.000315,-0.000001,NaN,Inf,84.205498,-2.398324,1.008132,0.299241,0.225237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789974,68.368098,68.838336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458343,68.579079,14.477986,68.087710,-0.044583,0.034231,0.000000,14.347389,80.238855,0.000456,68.444053,80.119116,68.606315,12.659329,68.688031,79.589476,67.985366,79.596582,-0.000538,0.030567,68.310829,16.177175,80.729097,0.104431,-40.001757,-0.000001,NaN,Inf,84.176654,-2.350272,1.004695,0.298741,0.224873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786781,68.375297,68.846231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469400,68.579079,14.498232,68.087710,-0.046351,0.034198,0.000000,14.347103,80.217976,0.000106,68.417069,80.152780,68.590107,12.618262,68.651032,79.614289,67.953193,79.581605,-0.000538,0.030561,68.275117,16.208724,80.755243,0.104480,-40.001390,0.000000,NaN,Inf,84.179762,-2.393964,0.999516,0.300169,0.225659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760601,68.348688,68.800787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458558,68.577428,14.541012,68.088261,-0.047925,0.034175,0.000000,14.344392,80.184375,0.000205,68.415590,80.108485,68.608042,12.616040,68.683107,79.637654,67.967507,79.527636,-0.000537,0.030561,68.271155,16.138406,80.783043,0.102858,-40.001311,-0.000000,NaN,Inf,84.122304,-2.333246,1.001993,0.299102,0.225345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782691,68.358317,68.827139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444042,68.577703,14.462806,68.084956,-0.047638,0.034163,0.000000,14.350528,80.203259,0.000432,68.410225,80.126641,68.597128,12.647461,68.661797,79.632382,67.972914,79.546179,-0.000537,0.030556,68.291831,16.213462,80.768295,0.101772,-40.000629,-0.000001,NaN,Inf,84.150049,-2.386663,1.005703,0.298090,0.225855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785490,68.373589,68.842515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431403,68.577703,14.465748,68.081375,-0.045077,0.034119,0.000000,14.344249,80.145498,0.000104,68.427391,80.096646,68.588729,12.665977,68.683326,79.611272,67.961512,79.539573,-0.000536,0.030548,68.295793,16.155493,80.749126,0.101253,-40.001469,-0.000000,NaN,Inf,84.189713,-2.378634,1.001299,0.298856,0.225630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751743,68.350636,68.817825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434515,68.577703,14.430034,68.081375,-0.044622,0.034089,0.000000,14.343821,80.177757,0.000038,68.409683,80.059182,68.604979,12.572730,68.674224,79.636432,67.965714,79.556612,-0.000537,0.030551,68.285086,16.257623,80.755714,0.102096,-40.000970,-0.000000,NaN,Inf,84.224032,-2.372018,1.002380,0.300327,0.226263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777135,68.386433,68.847371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
