OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
8:56:30 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.434880,68.577978,14.520675,68.101756,-0.044972,0.033658,0.000000,14.342251,80.223094,-0.000222,68.431190,80.095136,68.616695,12.614715,68.675967,79.682615,67.978231,79.516844,-0.000541,0.030686,68.301666,16.228158,80.823650,0.105080,-40.001023,0.000000,NaN,Inf,84.159686,-2.414678,0.998326,0.299539,0.226049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696596,68.377367,68.844503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464415,68.577703,14.492182,68.103409,-0.046643,0.033656,0.000000,14.344249,80.160534,-0.000152,68.405551,80.121662,68.617984,12.591265,68.678088,79.623170,67.975691,79.470196,-0.000541,0.030696,68.296247,16.261990,80.736237,0.105337,-40.000918,-0.000001,NaN,Inf,84.214865,-2.405210,1.005944,0.297939,0.225808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685418,68.359533,68.823683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460120,68.576877,14.390291,68.108091,-0.045487,0.033679,0.000000,14.341823,80.165299,-0.000265,68.426389,80.097632,68.596878,12.610045,68.676097,79.585540,67.969651,79.509233,-0.000542,0.030707,68.284866,16.211156,80.703953,0.105868,-40.001678,-0.000001,NaN,Inf,84.189069,-2.343393,1.003921,0.297393,0.224910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681349,68.373756,68.846318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447565,68.576877,14.455051,68.102307,-0.043524,0.033643,0.000000,14.344249,80.201393,-0.000188,68.418350,80.021275,68.601799,12.581477,68.667717,79.703192,67.950741,79.525535,-0.000540,0.030709,68.300797,16.186015,80.738195,0.105827,-40.001049,0.000001,NaN,Inf,84.145263,-2.402146,0.995171,0.298258,0.224825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693751,68.373274,68.829502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435429,68.576877,14.495323,68.102307,-0.044425,0.033707,0.000000,14.342965,80.250774,0.000046,68.423088,80.133210,68.614025,12.613960,68.679116,79.554575,67.977970,79.453241,-0.000539,0.030733,68.300580,16.144692,80.818490,0.106172,-40.001101,-0.000000,NaN,Inf,84.179326,-2.371421,1.000518,0.298708,0.225605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684367,68.385089,68.833439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431262,68.578253,14.430714,68.106989,-0.046191,0.033693,0.000000,14.346960,80.208190,-0.000030,68.430693,80.075967,68.610241,12.565918,68.680734,79.580573,67.980641,79.659165,-0.000538,0.030709,68.311919,16.186757,80.807801,0.105986,-40.001101,-0.000001,NaN,Inf,84.212272,-2.451064,1.004149,0.299787,0.225124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688479,68.376315,68.828628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446246,68.577978,14.503592,68.110570,-0.046633,0.033719,0.000000,14.344963,80.189849,0.000015,68.396973,80.038557,68.565885,12.636675,68.631791,79.590636,67.966219,79.546980,-0.000537,0.030709,68.256229,16.256960,80.742661,0.105886,-40.001416,0.000000,NaN,Inf,84.224966,-2.304534,0.999962,0.298673,0.225479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676121,68.341086,68.805492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461534,68.576602,14.448990,68.111121,-0.045808,0.033685,0.000000,14.347531,80.185063,0.000248,68.432845,80.134528,68.615818,12.596015,68.700447,79.696696,67.992790,79.502372,-0.000537,0.030713,68.301670,16.208988,80.755998,0.105477,-40.001626,-0.000001,NaN,Inf,84.184005,-2.371357,1.003970,0.298636,0.225210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696966,68.392288,68.851571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698606,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458017,68.579354,14.428374,68.113324,-0.043356,0.033793,0.000000,14.347817,80.210354,0.000106,68.437256,80.118732,68.613281,12.596301,68.677124,79.681009,67.977271,79.553752,-0.000537,0.030687,68.310636,16.146754,80.712230,0.105224,-40.001075,0.000000,NaN,Inf,84.141154,-2.430258,0.999133,0.297998,0.224904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706064,68.377693,68.846037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456428,68.579354,14.532651,68.113324,-0.044537,0.033806,0.000000,14.344392,80.218533,0.000025,68.423156,80.093215,68.604772,12.566123,68.663209,79.641240,67.965563,79.458259,-0.000536,0.030683,68.285762,16.231775,80.771622,0.104135,-40.000288,-0.000000,NaN,Inf,84.119347,-2.458400,1.002347,0.298606,0.225622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710439,68.369181,68.823119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436054,68.577703,14.460711,68.114977,-0.046462,0.033822,0.000000,14.343393,80.219659,0.000127,68.414770,80.097577,68.618201,12.578174,68.675811,79.634374,67.967096,79.512435,-0.000536,0.030666,68.319539,16.215680,80.770786,0.103966,-40.001705,-0.000001,NaN,Inf,84.157755,-2.435017,1.005273,0.298238,0.224767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723037,68.381369,68.834208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437300,68.579079,14.533341,68.114977,-0.046879,0.033806,0.000000,14.345819,80.173217,0.000096,68.414488,80.146947,68.598363,12.563961,68.670516,79.636637,67.985110,79.452830,-0.000537,0.030671,68.290726,16.217777,80.636158,0.103414,-40.000944,-0.000000,NaN,Inf,84.211400,-2.397271,1.001708,0.298575,0.224872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728548,68.370668,68.841819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423088,68.576877,14.471792,68.116078,-0.045893,0.033749,0.000000,14.344392,80.220821,-0.000135,68.432088,80.158190,68.611814,12.620444,68.679398,79.597888,67.979135,79.427896,-0.000537,0.030670,68.308768,16.205848,80.778964,0.103927,-40.001390,-0.000001,NaN,Inf,84.209393,-2.458500,1.006652,0.298381,0.225964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734519,68.391608,68.825462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439924,68.576877,14.485237,68.116078,-0.043647,0.033685,0.000000,14.343821,80.151607,0.000028,68.412469,80.084198,68.610414,12.592305,68.688390,79.634802,67.971848,79.523964,-0.000538,0.030663,68.286222,16.233009,80.672829,0.104102,-40.001075,-0.000001,NaN,Inf,84.245798,-2.470611,1.003377,0.298139,0.224763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722314,68.381061,68.840618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458879,68.578253,14.547135,68.116354,-0.044135,0.033730,0.000000,14.345105,80.271057,0.000116,68.430222,80.099289,68.598647,12.593752,68.672046,79.605120,67.953135,79.503701,-0.000538,0.030661,68.296148,16.208203,80.718330,0.104692,-40.001416,-0.000000,NaN,Inf,84.200066,-2.393667,1.003138,0.299063,0.225625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717611,68.376356,68.826076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467111,68.577703,14.441395,68.118282,-0.045792,0.033757,0.000000,14.345961,80.233505,-0.000131,68.429374,80.017465,68.612776,12.516471,68.669968,79.548119,67.963926,79.608051,-0.000538,0.030632,68.287443,16.201675,80.823771,0.104956,-40.000944,-0.000001,NaN,Inf,84.150007,-2.389640,1.006104,0.298385,0.225324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730494,68.383008,68.833949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463239,68.578253,14.440260,68.117731,-0.046967,0.033794,0.000000,14.347531,80.266455,-0.000086,68.425529,80.118771,68.614613,12.574482,68.694668,79.671108,67.983757,79.582686,-0.000537,0.030598,68.295169,16.273805,80.785856,0.105209,-40.000708,0.000000,NaN,Inf,84.127133,-2.324826,0.998222,0.299002,0.226505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741889,68.401059,68.842960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430257,68.577428,14.486741,68.115528,-0.046074,0.033808,0.000000,14.342251,80.178802,0.000005,68.423118,80.013592,68.587163,12.549627,68.679265,79.683430,68.001288,79.511457,-0.000537,0.030585,68.292754,16.228978,80.724449,0.104618,-40.001364,0.000000,NaN,Inf,84.145147,-2.348844,0.998411,0.299275,0.225065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723997,68.370273,68.833885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433677,68.577428,14.406105,68.115528,-0.043832,0.033774,0.000000,14.346818,80.226843,-0.000242,68.417405,80.062342,68.600986,12.541633,68.675218,79.673002,67.969335,79.473581,-0.000538,0.030580,68.296956,16.274568,80.731626,0.104648,-40.000813,-0.000001,NaN,Inf,84.226869,-2.432172,1.003914,0.299119,0.225615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705821,68.373708,68.817331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442266,68.577703,14.417908,68.115803,-0.044338,0.033762,0.000000,14.346818,80.202327,-0.000235,68.420730,80.145022,68.613890,12.578010,68.662769,79.608300,67.972268,79.528756,-0.000537,0.030574,68.296564,16.219433,80.737011,0.104449,-40.001075,0.000000,NaN,Inf,84.217581,-2.427678,0.998090,0.297715,0.224941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705011,68.385370,68.824002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457643,68.578528,14.484449,68.114977,-0.045876,0.033757,0.000000,14.349672,80.214171,-0.000003,68.407194,80.047977,68.588388,12.518550,68.666772,79.647335,67.959880,79.437584,-0.000536,0.030585,68.276390,16.186186,80.807249,0.105533,-40.000997,0.000000,NaN,Inf,84.194536,-2.390613,0.998313,0.298473,0.226075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721065,68.378565,68.818688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462346,68.577703,14.429516,68.114426,-0.046346,0.033744,0.000000,14.340967,80.144503,-0.000090,68.436984,80.009059,68.628172,12.614246,68.676640,79.620213,67.988641,79.520294,-0.000536,0.030574,68.291757,16.157626,80.774886,0.105259,-40.001311,-0.000000,NaN,Inf,84.153633,-2.444328,1.001854,0.298521,0.226172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717216,68.395085,68.839115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456495,68.577703,14.495580,68.114426,-0.045086,0.033734,0.000000,14.344820,80.250832,-0.000178,68.429509,80.094943,68.625810,12.493144,68.698802,79.682902,67.975706,79.560713,-0.000535,0.030562,68.302050,16.251402,80.689165,0.105245,-40.000577,0.000000,NaN,Inf,84.140053,-2.413121,0.997730,0.298446,0.225714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770123,68.400205,68.836994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444242,68.577978,14.521055,68.113875,-0.043836,0.033718,0.000000,14.344106,80.222661,0.000012,68.402939,80.093742,68.601576,12.566164,68.672066,79.589127,67.963079,79.590362,-0.000534,0.030529,68.287428,16.259222,80.695631,0.105404,-40.001836,-0.000000,NaN,Inf,84.155920,-2.370896,1.002704,0.297999,0.224786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737163,68.363488,68.827286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451294,68.577152,14.470642,68.111672,-0.045258,0.033681,0.000000,14.344963,80.175303,0.000136,68.413716,80.115553,68.628805,12.569956,68.690575,79.617038,67.976431,79.637742,-0.000533,0.030528,68.298223,16.181641,80.711497,0.105735,-40.001888,-0.000001,NaN,Inf,84.196418,-2.338651,1.005319,0.299559,0.226398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756913,68.386157,68.841458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458504,68.579629,14.488812,68.109193,-0.047003,0.033725,0.000000,14.342108,80.199416,0.000017,68.414260,80.156719,68.587097,12.508703,68.642617,79.613206,67.948700,79.520782,-0.000533,0.030539,68.269822,16.184202,80.653985,0.106109,-40.000892,-0.000000,NaN,Inf,84.169480,-2.315833,1.001339,0.297632,0.225441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755513,68.368543,68.807517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456345,68.576327,14.505405,68.109193,-0.046409,0.033683,0.000000,14.342965,80.243910,0.000092,68.435423,80.062387,68.631167,12.515105,68.690028,79.621233,67.966276,79.528005,-0.000532,0.030543,68.288952,16.171767,80.795647,0.106523,-40.000918,-0.000000,NaN,Inf,84.152396,-2.372825,1.002096,0.298441,0.225518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757612,68.398082,68.840868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450282,68.576327,14.392353,68.109193,-0.044987,0.033649,0.000000,14.343393,80.237964,0.000317,68.413414,80.102775,68.589590,12.527442,68.655503,79.606667,67.959492,79.531698,-0.000533,0.030535,68.282620,16.144299,80.760017,0.106359,-40.000839,-0.000001,NaN,Inf,84.154953,-2.385166,1.003394,0.297700,0.224832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744292,68.365216,68.827857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448307,68.574676,14.482416,68.108367,-0.043443,0.033567,0.000000,14.346532,80.195995,0.000128,68.410677,80.153021,68.600613,12.482622,68.675260,79.591227,67.968795,79.572383,-0.000533,0.030533,68.288149,16.203723,80.808352,0.106455,-40.000839,0.000001,NaN,Inf,84.171401,-2.375706,0.995991,0.298072,0.225429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746589,68.378739,68.835490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430308,68.576877,14.471660,68.107265,-0.044749,0.033533,0.000000,14.346104,80.229725,0.000074,68.423105,80.050745,68.611264,12.551033,68.691734,79.622091,67.974245,79.577995,-0.000533,0.030512,68.301424,16.246615,80.707418,0.107500,-40.000892,-0.000000,NaN,Inf,84.175109,-2.355530,1.002361,0.297818,0.224702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752669,68.376922,68.824315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430705,68.577152,14.416731,68.105888,-0.046426,0.033557,0.000000,14.344534,80.225704,0.000170,68.429104,80.068830,68.594204,12.570181,68.660535,79.549952,67.946603,79.510149,-0.000532,0.030489,68.280969,16.177767,80.837191,0.109054,-40.001075,-0.000000,NaN,Inf,84.226182,-2.356914,1.002866,0.298965,0.225317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762620,68.376900,68.817472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451026,68.577152,14.486135,68.105888,-0.046767,0.033598,0.000000,14.348530,80.245553,0.000186,68.421108,80.097354,68.621171,12.641058,68.682939,79.660698,67.983461,79.552996,-0.000532,0.030479,68.302318,16.200305,80.748676,0.108388,-40.000446,0.000000,NaN,Inf,84.225379,-2.378435,0.999032,0.298768,0.225629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779198,68.368958,68.832692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438229,68.576327,14.398364,68.102307,-0.045590,0.033553,0.000000,14.345961,80.210951,0.000011,68.427669,80.068795,68.602624,12.635227,68.663554,79.668234,67.960961,79.626008,-0.000532,0.030469,68.297313,16.270594,80.732402,0.108292,-40.001023,-0.000000,NaN,Inf,84.170207,-2.384241,1.002430,0.297670,0.225077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771040,68.374099,68.816443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467894,68.577978,14.419941,68.097350,-0.043835,0.033549,0.000000,14.349957,80.202362,0.000163,68.438317,80.070029,68.637465,12.542815,68.677622,79.681357,67.973350,79.523897,-0.000532,0.030443,68.319142,16.168422,80.738682,0.108140,-40.000761,0.000000,NaN,Inf,84.204116,-2.308857,0.997239,0.298275,0.224766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794661,68.390248,68.846274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462595,68.578803,14.426789,68.096799,-0.045108,0.033560,0.000000,14.345248,80.247501,0.000052,68.408985,80.034944,68.596413,12.625542,68.666902,79.598092,67.970417,79.557549,-0.000531,0.030446,68.295137,16.292361,80.863520,0.108260,-40.001469,0.000000,NaN,Inf,84.125286,-2.395218,0.996686,0.298484,0.225435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781035,68.362480,68.835033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443623,68.579904,14.422044,68.098451,-0.046512,0.033587,0.000000,14.347389,80.231173,-0.000143,68.412940,80.009633,68.616447,12.627030,68.684448,79.636903,67.982303,79.529164,-0.000532,0.030444,68.306542,16.216722,80.799582,0.108573,-40.001285,0.000000,NaN,Inf,84.140479,-2.367898,0.997524,0.299061,0.224946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787771,68.375040,68.850649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443247,68.579904,14.537657,68.098451,-0.046076,0.033513,0.000000,14.351242,80.160172,-0.000013,68.409115,80.039639,68.607808,12.577214,68.676637,79.673514,67.959320,79.636838,-0.000533,0.030444,68.296095,16.189397,80.689713,0.108323,-40.001101,0.000000,NaN,Inf,84.193051,-2.400352,0.998506,0.298988,0.225352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777054,68.372633,68.826024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460198,68.577428,14.449014,68.097074,-0.044292,0.033497,0.000000,14.346818,80.237303,0.000132,68.429844,80.067377,68.614610,12.624175,68.665983,79.640895,67.963983,79.549161,-0.000534,0.030460,68.289980,16.210736,80.783348,0.108468,-40.000970,-0.000001,NaN,Inf,84.194071,-2.299376,1.006537,0.298422,0.225133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785103,68.384427,68.828189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448567,68.579354,14.524315,68.095146,-0.043456,0.033488,0.000000,14.343678,80.188728,-0.000121,68.430540,80.032238,68.626638,12.578133,68.689655,79.699199,67.969259,79.613767,-0.000535,0.030460,68.302669,16.247143,80.722939,0.108557,-40.000708,0.000000,NaN,Inf,84.145603,-2.367541,0.999227,0.299076,0.225363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799209,68.388562,68.829305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456825,68.577152,14.503877,68.093494,-0.044901,0.033530,0.000000,14.345248,80.222495,-0.000081,68.401686,80.099107,68.592213,12.610045,68.669767,79.577068,67.968471,79.525065,-0.000535,0.030452,68.281211,16.184716,80.773457,0.109177,-40.001075,-0.000001,NaN,Inf,84.179081,-2.326020,1.005243,0.298494,0.225177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783900,68.364931,68.816468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435942,68.579354,14.418428,68.091015,-0.046624,0.033490,0.000000,14.345248,80.197816,0.000221,68.423566,80.077828,68.605817,12.612655,68.671321,79.611130,67.968471,79.534369,-0.000534,0.030467,68.291962,16.163056,80.778841,0.109616,-40.000000,-0.000000,NaN,Inf,84.154475,-2.389493,1.003255,0.298819,0.225391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791270,68.369395,68.822701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437248,68.579354,14.520108,68.091015,-0.045902,0.033470,0.000000,14.348816,80.193702,0.000079,68.413375,80.062065,68.602383,12.575604,68.663313,79.557330,67.981493,79.477048,-0.000534,0.030475,68.285889,16.171546,80.717798,0.110480,-40.000892,0.000000,NaN,Inf,84.169793,-2.382441,0.998940,0.298617,0.225594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786590,68.371364,68.836128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441080,68.576602,14.512244,68.091290,-0.044009,0.033449,0.000000,14.347959,80.177156,0.000109,68.413007,80.088336,68.602361,12.587308,68.666617,79.654097,67.954923,79.501168,-0.000534,0.030477,68.290896,16.208596,80.770947,0.110369,-40.001180,-0.000001,NaN,Inf,84.209809,-2.437321,1.005739,0.299018,0.225192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764544,68.371757,68.820799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447488,68.576877,14.450483,68.089638,-0.044453,0.033440,0.000000,14.344106,80.195040,0.000360,68.417548,80.098453,68.602974,12.636798,68.662241,79.603632,67.955755,79.551511,-0.000533,0.030475,68.289242,16.177339,80.722715,0.110422,-40.001049,-0.000001,NaN,Inf,84.196653,-2.393264,1.004928,0.298929,0.225293,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771390,68.368213,68.817475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467954,68.576877,14.488032,68.086057,-0.046032,0.033459,0.000000,14.346247,80.169069,0.000357,68.422654,80.021324,68.611416,12.494571,68.687730,79.625982,67.986266,79.512514,-0.000532,0.030490,68.302213,16.231005,80.806272,0.109188,-40.001547,-0.000000,NaN,Inf,84.179535,-2.357612,1.000207,0.298074,0.225486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792713,68.370839,68.842975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447943,68.576877,14.407332,68.086057,-0.047693,0.033453,0.000000,14.343250,80.224419,0.000058,68.423024,80.074531,68.614740,12.570201,68.696875,79.634231,67.973331,79.526658,-0.000531,0.030465,68.312094,16.288066,80.752043,0.109273,-40.001101,-0.000000,NaN,Inf,84.124023,-2.416383,1.001388,0.297974,0.225396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779832,68.381232,68.825895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434732,68.577152,14.414733,68.084956,-0.046468,0.033400,0.000000,14.350528,80.238072,0.000230,68.418026,80.033727,68.605948,12.646645,68.673530,79.606795,67.961643,79.612128,-0.000532,0.030465,68.287240,16.253336,80.749858,0.108774,-40.001783,0.000000,NaN,Inf,84.178300,-2.393197,0.997189,0.298328,0.225996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776857,68.364953,68.833330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446685,68.576327,14.506744,68.082477,-0.044031,0.033340,0.000000,14.345533,80.238143,0.000280,68.397081,80.099880,68.575897,12.578194,68.670074,79.600333,67.966327,79.587871,-0.000533,0.030462,68.284455,16.189596,80.714679,0.108918,-40.001600,0.000000,NaN,Inf,84.214442,-2.319591,0.998615,0.298644,0.225626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743482,68.363990,68.809340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455080,68.576327,14.418281,68.080824,-0.044310,0.033262,0.000000,14.345961,80.208662,-0.000013,68.436081,80.078866,68.614040,12.530174,68.704904,79.573544,67.969434,79.566588,-0.000533,0.030476,68.316489,16.195111,80.814634,0.109265,-40.001154,-0.000001,NaN,Inf,84.211950,-2.364388,1.003430,0.298993,0.225163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787858,68.388847,68.838207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468557,68.577978,14.416277,68.076968,-0.045866,0.033221,0.000000,14.349244,80.186612,0.000148,68.427892,80.036991,68.613800,12.635247,68.658521,79.590190,67.969918,79.475517,-0.000533,0.030477,68.288439,16.206106,80.772884,0.109822,-40.001311,0.000000,NaN,Inf,84.158384,-2.360367,0.997454,0.298486,0.225456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756451,68.382370,68.832457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447424,68.577978,14.499016,68.076968,-0.047561,0.033226,0.000000,14.342108,80.179640,0.000269,68.395691,80.172963,68.589632,12.561066,68.658871,79.592834,67.947045,79.596363,-0.000531,0.030479,68.275620,16.215708,80.737033,0.109378,-40.000393,0.000001,NaN,Inf,84.123488,-2.426857,0.996387,0.297443,0.224716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749737,68.350707,68.812096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434070,68.577703,14.446465,68.075040,-0.046350,0.033277,0.000000,14.344392,80.253672,0.000041,68.421135,80.086231,68.646212,12.573464,68.700090,79.602125,67.985984,79.561427,-0.000533,0.030499,68.316818,16.206505,80.761506,0.110176,-40.001233,-0.000001,NaN,Inf,84.180809,-2.316410,1.003571,0.297826,0.224679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780137,68.388189,68.851418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454864,68.578253,14.529013,68.071735,-0.044635,0.033316,0.000000,14.346532,80.232115,-0.000078,68.423829,80.017061,68.612793,12.620301,68.682456,79.597910,67.983707,79.529940,-0.000532,0.030500,68.296774,16.216194,80.757773,0.109447,-40.001180,-0.000000,NaN,Inf,84.216789,-2.380655,1.000859,0.298638,0.225592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774976,68.387599,68.829199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464897,68.577978,14.467542,68.068981,-0.044028,0.033304,0.000000,14.342108,80.266262,0.000064,68.401212,80.088820,68.595974,12.572322,68.656901,79.639772,67.962172,79.581181,-0.000532,0.030506,68.293141,16.174849,80.841291,0.109859,-40.001049,-0.000001,NaN,Inf,84.160897,-2.401193,1.005130,0.298853,0.225247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746105,68.386570,68.825133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424436,68.576877,14.386585,68.066227,-0.046239,0.033269,0.000000,14.345248,80.264662,-0.000117,68.432587,79.990924,68.612137,12.558660,68.667666,79.658068,67.966746,79.510210,-0.000533,0.030498,68.298930,16.118259,80.771499,0.110012,-40.001521,-0.000000,NaN,Inf,84.133411,-2.342533,1.000183,0.298574,0.225684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763515,68.370313,68.827210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449119,68.576877,14.526038,68.066227,-0.046653,0.033267,0.000000,14.347246,80.166963,-0.000197,68.399366,79.967257,68.600567,12.626887,68.673552,79.667237,67.945341,79.621742,-0.000534,0.030500,68.294187,16.109754,80.731075,0.110049,-40.001626,-0.000001,NaN,Inf,84.205899,-2.376600,1.003622,0.298161,0.226282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750283,68.368716,68.814964,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469587,68.577978,14.449708,68.067329,-0.045135,0.033324,0.000000,14.347389,80.201591,0.000048,68.406515,80.108882,68.609337,12.582822,68.673179,79.652386,67.962107,79.533408,-0.000534,0.030533,68.298039,16.184888,80.775434,0.109700,-40.001836,-0.000001,NaN,Inf,84.175107,-2.296326,1.005323,0.298781,0.225069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770273,68.397445,68.841274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461522,68.577428,14.522681,68.063197,-0.043404,0.033332,0.000000,14.342537,80.180395,0.000020,68.413337,80.049939,68.606866,12.632618,68.666966,79.622761,67.966484,79.593526,-0.000533,0.030512,68.283370,16.288009,80.816593,0.109450,-40.001311,0.000000,NaN,Inf,84.120696,-2.377081,0.998626,0.298983,0.225630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770710,68.362960,68.844400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434403,68.576877,14.493273,68.062922,-0.045109,0.033376,0.000000,14.343250,80.209056,-0.000138,68.411318,79.998672,68.615286,12.569549,68.656267,79.555187,67.954469,79.587057,-0.000534,0.030496,68.290445,16.252950,80.821222,0.108797,-40.001495,-0.000001,NaN,Inf,84.142010,-2.337903,1.004229,0.298022,0.225275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807387,68.361822,68.834473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423342,68.576877,14.414474,68.062922,-0.046685,0.033376,0.000000,14.345105,80.279065,-0.000031,68.403212,80.073137,68.593633,12.593752,68.651234,79.601861,67.961275,79.570629,-0.000533,0.030476,68.271989,16.185066,80.688961,0.108683,-40.001862,-0.000001,NaN,Inf,84.215058,-2.330574,1.004078,0.298023,0.225270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825211,68.356790,68.807201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451067,68.579904,14.472143,68.060168,-0.047302,0.033393,0.000000,14.347817,80.277690,0.000228,68.415533,80.134976,68.608812,12.557803,68.663508,79.583548,67.967033,79.587379,-0.000532,0.030459,68.286397,16.179080,80.778147,0.108249,-40.001049,0.000000,NaN,Inf,84.245107,-2.349280,0.999385,0.298496,0.225976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817950,68.375717,68.833314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458798,68.576877,14.434376,68.060994,-0.045935,0.033414,0.000000,14.344106,80.238678,0.000095,68.407842,80.098778,68.607172,12.584108,68.673507,79.645192,67.958454,79.575670,-0.000531,0.030467,68.293166,16.287446,80.681762,0.108613,-40.001180,-0.000000,NaN,Inf,84.172849,-2.342905,1.001458,0.297893,0.225382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815894,68.363682,68.815185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470879,68.576602,14.415295,68.057964,-0.043543,0.033347,0.000000,14.352811,80.246402,0.000039,68.401584,80.103747,68.605881,12.590855,68.670969,79.595551,67.938010,79.629266,-0.000532,0.030503,68.280696,16.208197,80.731094,0.108846,-40.000682,0.000000,NaN,Inf,84.148850,-2.342808,0.998311,0.298001,0.224971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788009,68.370705,68.813873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
