OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:09:53 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.449127,68.575501,14.542358,68.102858,-0.047361,0.034272,0.000000,14.341680,80.292801,-0.000173,68.393899,80.109997,68.588633,12.681189,68.655794,79.606911,67.926941,79.473014,-0.000531,0.030480,68.268035,16.232346,80.731057,0.100316,-40.000708,-0.000000,NaN,Inf,84.126116,-2.318518,1.000388,0.295127,0.222273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581252,68.343888,68.785360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442632,68.573575,14.544755,68.103134,-0.045443,0.034320,0.000000,14.345676,80.332263,-0.000029,68.424515,80.087353,68.626602,12.642935,68.686708,79.542619,67.980239,79.556508,-0.000531,0.030507,68.304491,16.129025,80.753980,0.100735,-40.000997,-0.000001,NaN,Inf,84.173711,-2.385694,1.006452,0.295478,0.222927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624630,68.380626,68.842355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463445,68.577152,14.506589,68.100930,-0.043901,0.034311,0.000000,14.339968,80.265756,-0.000058,68.403308,80.036974,68.596769,12.588941,68.669752,79.570321,67.948480,79.562553,-0.000531,0.030491,68.273325,16.222429,80.737992,0.103438,-40.001049,-0.000001,NaN,Inf,84.189413,-2.378475,1.007071,0.296410,0.223081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603936,68.365331,68.806882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478635,68.574676,14.514345,68.099553,-0.044827,0.034308,0.000000,14.349815,80.248145,0.000102,68.418801,79.945135,68.611664,12.585738,68.677585,79.651226,67.960760,79.583664,-0.000529,0.030478,68.294632,16.312189,80.735113,0.103477,-40.001180,-0.000000,NaN,Inf,84.136522,-2.342336,1.002983,0.296040,0.223700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602624,68.376075,68.809594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442383,68.573850,14.550367,68.094320,-0.047088,0.034287,0.000000,14.346247,80.180019,0.000210,68.413065,80.033994,68.601100,12.613001,68.674084,79.596483,67.961220,79.490150,-0.000529,0.030479,68.302119,16.297955,80.754387,0.101184,-40.000970,-0.000000,NaN,Inf,84.092874,-2.339323,1.002466,0.296409,0.223750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593720,68.375068,68.815040,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442138,68.574401,14.472468,68.095422,-0.047839,0.034331,0.000000,14.340396,80.271904,-0.000086,68.415065,80.040326,68.602893,12.627704,68.667148,79.570912,67.961571,79.506827,-0.000529,0.030510,68.296266,16.246650,80.739399,0.100857,-40.000525,-0.000001,NaN,Inf,84.184165,-2.405893,1.007476,0.295906,0.223992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580551,68.364390,68.813314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445075,68.574401,14.528633,68.095422,-0.045676,0.034336,0.000000,14.344677,80.201004,-0.000062,68.387622,80.077095,68.605518,12.586310,68.657303,79.594914,67.950145,79.523188,-0.000529,0.030516,68.274154,16.243383,80.690328,0.100864,-40.000708,-0.000000,NaN,Inf,84.191579,-2.395810,1.002100,0.296913,0.223727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591489,68.359949,68.823089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439803,68.576052,14.538590,68.091015,-0.044134,0.034339,0.000000,14.341109,80.187467,0.000166,68.402831,80.043314,68.608098,12.681271,68.656143,79.584012,67.944257,79.490237,-0.000530,0.030502,68.288147,16.268696,80.741581,0.100323,-40.000970,-0.000001,NaN,Inf,84.183607,-2.372526,1.005785,0.296508,0.223555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576198,68.355878,68.819283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455402,68.575226,14.512461,68.089087,-0.044942,0.034307,0.000000,14.349529,80.228410,-0.000105,68.433446,80.111185,68.625179,12.645646,68.697756,79.550872,67.960542,79.613741,-0.000530,0.030502,68.298550,16.215909,80.687348,0.097792,-40.000236,-0.000001,NaN,Inf,84.199570,-2.390524,1.006841,0.295841,0.223076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604089,68.376709,68.817687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470418,68.574951,14.556503,68.087434,-0.046789,0.034295,0.000000,14.352383,80.232245,-0.000141,68.389188,80.093247,68.603440,12.659267,68.653977,79.639127,67.934256,79.559624,-0.000531,0.030497,68.265798,16.264545,80.736539,0.097739,-40.001364,-0.000001,NaN,Inf,84.156410,-2.317321,1.003947,0.296369,0.223128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587748,68.351217,68.790176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438843,68.574951,14.410485,68.087434,-0.047861,0.034212,0.000000,14.343821,80.291836,-0.000006,68.413740,80.004928,68.622752,12.549892,68.681194,79.672450,67.956493,79.534575,-0.000531,0.030501,68.296592,16.138164,80.760935,0.098435,-40.000892,-0.000001,NaN,Inf,84.115415,-2.330234,1.005949,0.296137,0.224005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603739,68.373865,68.821537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468364,68.575777,14.503598,68.087710,-0.046450,0.034119,0.000000,14.347674,80.236035,0.000001,68.406961,80.095361,68.611947,12.584902,68.665814,79.649900,67.934693,79.599643,-0.000531,0.030487,68.293524,16.267548,80.770662,0.098243,-40.001154,0.000000,NaN,Inf,84.201075,-2.370622,0.998036,0.296517,0.224178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582126,68.368876,68.808481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464345,68.573575,14.554398,68.085782,-0.044189,0.034080,0.000000,14.343393,80.211324,-0.000137,68.420215,80.036988,68.609585,12.542123,68.668023,79.584502,67.934737,79.668657,-0.000531,0.030475,68.290260,16.161037,80.724612,0.098406,-40.000918,-0.000000,NaN,Inf,84.121808,-2.301683,1.002435,0.296640,0.223108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623404,68.369838,68.816420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462868,68.574126,14.461882,68.087434,-0.045141,0.034017,0.000000,14.342965,80.195533,0.000052,68.421998,79.995625,68.599765,12.564533,68.678153,79.558487,67.945266,79.503192,-0.000531,0.030473,68.288324,16.267269,80.741152,0.099021,-40.000787,-0.000000,NaN,Inf,84.091088,-2.323390,1.001044,0.296644,0.224481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588229,68.370823,68.809488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458159,68.577703,14.450221,68.085231,-0.047155,0.033989,0.000000,14.343107,80.213817,0.000037,68.435750,80.082185,68.610416,12.556682,68.699200,79.576883,67.945396,79.610584,-0.000530,0.030466,68.284318,16.293995,80.725305,0.098910,-40.001364,0.000000,NaN,Inf,84.135059,-2.382140,0.999932,0.295947,0.223661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623404,68.375659,68.811280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459714,68.577703,14.452145,68.085231,-0.047308,0.034006,0.000000,14.343678,80.209811,-0.000124,68.404115,80.041821,68.606961,12.665080,68.672049,79.623577,67.943471,79.520720,-0.000529,0.030459,68.285298,16.246486,80.887567,0.099041,-40.001495,0.000000,NaN,Inf,84.151408,-2.304462,0.999451,0.296132,0.223412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622026,68.378438,68.814343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446294,68.575501,14.428822,68.088812,-0.044935,0.033992,0.000000,14.348387,80.311602,-0.000131,68.450265,80.047505,68.629794,12.606822,68.698631,79.651429,67.967089,79.500453,-0.000529,0.030449,68.323254,16.245617,80.734338,0.097643,-40.000734,0.000000,NaN,Inf,84.147192,-2.367641,0.999477,0.296142,0.223054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628239,68.390472,68.835032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436959,68.575226,14.516942,68.087710,-0.043805,0.033949,0.000000,14.342822,80.191958,0.000224,68.407983,80.121047,68.636640,12.636655,68.686773,79.587028,67.955269,79.575202,-0.000529,0.030430,68.300337,16.252030,80.802520,0.096497,-40.001442,0.000000,NaN,Inf,84.181399,-2.405949,0.998791,0.296102,0.223961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625942,68.405636,68.836519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462159,68.574951,14.484302,68.088536,-0.045967,0.033909,0.000000,14.350385,80.283691,0.000143,68.428928,80.057300,68.608842,12.585819,68.674762,79.610400,67.953496,79.543588,-0.000529,0.030445,68.292785,16.281746,80.753957,0.096810,-40.000918,-0.000001,NaN,Inf,84.206468,-2.339961,1.005540,0.296137,0.223523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622245,68.376578,68.831838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478537,68.574951,14.542344,68.088536,-0.047434,0.033912,0.000000,14.352240,80.265117,0.000086,68.400378,80.071988,68.598584,12.551460,68.655355,79.656260,67.935131,79.618575,-0.000529,0.030431,68.274112,16.265058,80.763807,0.097002,-40.001049,-0.000000,NaN,Inf,84.137807,-2.361093,1.001531,0.296214,0.224183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570838,68.367147,68.796037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471164,68.573025,14.531619,68.088812,-0.048129,0.033837,0.000000,14.345819,80.188744,0.000343,68.400507,80.090582,68.613173,12.585331,68.681588,79.612353,67.954392,79.557631,-0.000530,0.030438,68.294503,16.252893,80.748412,0.097018,-40.000708,-0.000001,NaN,Inf,84.093414,-2.288410,1.004407,0.295474,0.223254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589586,68.358045,68.821930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451875,68.574126,14.480763,68.087710,-0.045022,0.033794,0.000000,14.345248,80.264989,0.000223,68.400507,80.069381,68.625683,12.607761,68.676644,79.639163,67.955639,79.613215,-0.000529,0.030435,68.286646,16.267911,80.870373,0.096842,-40.000761,-0.000001,NaN,Inf,84.111468,-2.351814,1.004178,0.295882,0.223736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585889,68.371808,68.809049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444298,68.573300,14.586190,68.085231,-0.043915,0.033753,0.000000,14.349244,80.263264,0.000085,68.404526,80.118047,68.605190,12.563145,68.662379,79.598502,67.940974,79.644635,-0.000530,0.030406,68.285297,16.212670,80.732584,0.096803,-40.001469,-0.000000,NaN,Inf,84.166867,-2.328255,1.002774,0.296046,0.223574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587420,68.374171,68.801875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427511,68.576327,14.584050,68.083854,-0.046078,0.033743,0.000000,14.339112,80.172067,0.000127,68.411414,80.038554,68.611379,12.659045,68.659425,79.589511,67.945001,79.584877,-0.000530,0.030408,68.289714,16.196958,80.767810,0.097084,-40.001521,-0.000001,NaN,Inf,84.184614,-2.275385,1.009823,0.295677,0.222669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585298,68.354588,68.804236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433989,68.576327,14.425123,68.083854,-0.047492,0.033752,0.000000,14.338541,80.295382,0.000127,68.427534,80.004684,68.605234,12.631558,68.676141,79.550803,67.959161,79.558678,-0.000531,0.030392,68.303793,16.112208,80.737218,0.096895,-40.000813,-0.000002,NaN,Inf,84.233229,-2.322684,1.010850,0.296239,0.223919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602427,68.375463,68.822540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456071,68.573025,14.584744,68.083854,-0.048173,0.033809,0.000000,14.347674,80.262348,-0.000160,68.418148,80.125412,68.610942,12.549830,68.673953,79.598236,67.956775,79.542019,-0.000532,0.030411,68.327057,16.182055,80.763483,0.096893,-40.000997,0.000000,NaN,Inf,84.215633,-2.355825,0.999386,0.295345,0.222572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620605,68.377432,68.818079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457888,68.575501,14.453326,68.081926,-0.045862,0.033793,0.000000,14.353097,80.226911,-0.000126,68.404350,80.002021,68.580825,12.593751,68.658791,79.599748,67.949114,79.622859,-0.000532,0.030430,68.285947,16.234081,80.771353,0.097024,-40.001128,-0.000001,NaN,Inf,84.152394,-2.365510,1.008901,0.296391,0.223393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625396,68.335244,68.813748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474425,68.574401,14.461923,68.082752,-0.044300,0.033849,0.000000,14.346818,80.279306,0.000092,68.439506,80.087844,68.619515,12.636899,68.678788,79.651326,67.978290,79.586707,-0.000532,0.030419,68.315371,16.246672,80.762953,0.096883,-40.001600,0.000000,NaN,Inf,84.149942,-2.299291,0.999684,0.296353,0.223664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634168,68.399728,68.813814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465703,68.574676,14.517871,68.082201,-0.046117,0.033779,0.000000,14.341538,80.236926,-0.000188,68.409195,80.131296,68.592920,12.618406,68.655093,79.542229,67.941934,79.522823,-0.000532,0.030455,68.285011,16.152946,80.778231,0.096808,-40.000944,0.000000,NaN,Inf,84.104005,-2.354649,0.999136,0.296185,0.224117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618790,68.350671,68.807405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476811,68.574676,14.438416,68.082201,-0.047520,0.033830,0.000000,14.347531,80.214645,-0.000180,68.410519,80.114548,68.610198,12.683940,68.684017,79.641772,67.966557,79.571749,-0.000531,0.030475,68.298329,16.225890,80.713740,0.097165,-40.000603,-0.000001,NaN,Inf,84.107757,-2.351616,1.005174,0.297136,0.223855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639395,68.368789,68.818295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449493,68.574401,14.480594,68.079998,-0.048122,0.033811,0.000000,14.350243,80.167998,0.000018,68.390465,80.055858,68.600837,12.609004,68.668833,79.627208,67.937622,79.525162,-0.000532,0.030451,68.273280,16.202182,80.706988,0.096597,-40.001023,0.000000,NaN,Inf,84.097817,-2.353751,0.997348,0.296728,0.223797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622136,68.360255,68.796032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440544,68.574401,14.496487,68.081651,-0.045622,0.033817,0.000000,14.347817,80.256117,-0.000250,68.407759,80.035239,68.604293,12.679985,68.678941,79.683454,67.953379,79.589338,-0.000533,0.030462,68.290188,16.246687,80.665730,0.096832,-40.001285,-0.000000,NaN,Inf,84.171615,-2.358571,1.002152,0.295758,0.223405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640555,68.371611,68.816763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451487,68.574401,14.434589,68.081651,-0.044131,0.033823,0.000000,14.346532,80.200408,-0.000291,68.397591,80.061244,68.614463,12.619485,68.689531,79.641425,67.963930,79.614009,-0.000532,0.030474,68.301505,16.221773,80.763973,0.096697,-40.001416,-0.000001,NaN,Inf,84.195908,-2.327831,1.003874,0.296299,0.223496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634102,68.377629,68.816086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464357,68.574951,14.509541,68.084956,-0.045853,0.033845,0.000000,14.343535,80.224705,-0.000006,68.409759,80.063608,68.607617,12.661674,68.673537,79.576333,67.953731,79.528249,-0.000531,0.030463,68.305010,16.214017,80.750697,0.097079,-40.001311,0.000000,NaN,Inf,84.166204,-2.320515,0.998831,0.295598,0.224277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638477,68.351655,68.821270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473444,68.574126,14.451745,68.083854,-0.047884,0.033877,0.000000,14.349672,80.210248,-0.000153,68.420340,80.102881,68.611992,12.610390,68.671262,79.596975,67.961894,79.492596,-0.000531,0.030473,68.308165,16.240501,80.672643,0.096689,-40.000262,-0.000000,NaN,Inf,84.131847,-2.372443,1.003124,0.296669,0.223025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635371,68.369752,68.815299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470742,68.574951,14.442445,68.084405,-0.046126,0.033908,0.000000,14.349101,80.262304,-0.000302,68.424250,80.158351,68.620390,12.599379,68.663867,79.554681,67.944208,79.515695,-0.000531,0.030483,68.300917,16.262247,80.793463,0.097948,-40.001416,0.000000,NaN,Inf,84.106389,-2.406451,0.998501,0.295513,0.222892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631302,68.364434,68.814248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450812,68.574126,14.546461,68.080824,-0.044727,0.033957,0.000000,14.344677,80.206724,-0.000012,68.406259,80.097074,68.606830,12.585005,68.662357,79.641362,67.951452,79.503436,-0.000531,0.030511,68.301917,16.237968,80.719859,0.098995,-39.999790,-0.000001,NaN,Inf,84.107142,-2.402712,1.006357,0.296151,0.223989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623974,68.360014,68.831459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441749,68.574126,14.465300,68.080824,-0.044880,0.033954,0.000000,14.343678,80.255574,0.000097,68.423837,80.071710,68.608120,12.580254,68.683186,79.701806,67.962091,79.483991,-0.000531,0.030522,68.309600,16.269952,80.738766,0.099184,-40.001678,-0.000001,NaN,Inf,84.167762,-2.388150,1.006619,0.296149,0.223593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641058,68.380014,68.825467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435242,68.573025,14.584019,68.081375,-0.047470,0.033976,0.000000,14.345105,80.283641,-0.000289,68.408214,80.147371,68.589748,12.601582,68.664392,79.648147,67.922647,79.485091,-0.000530,0.030521,68.269969,16.237740,80.748514,0.098965,-40.000970,-0.000000,NaN,Inf,84.192361,-2.412886,1.001631,0.296596,0.223910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606474,68.344588,68.798938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445551,68.576327,14.560707,68.079447,-0.048342,0.034014,0.000000,14.343678,80.186930,-0.000239,68.412429,79.966938,68.601252,12.605702,68.665092,79.641993,67.953925,79.566917,-0.000530,0.030521,68.280807,16.235492,80.760629,0.097588,-40.001128,-0.000002,NaN,Inf,84.208927,-2.372643,1.010307,0.297193,0.223684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612992,68.360255,68.793208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460448,68.575777,14.460707,68.079723,-0.047026,0.034011,0.000000,14.344249,80.161188,0.000025,68.422120,80.043529,68.599787,12.617039,68.669030,79.673856,67.942479,79.552633,-0.000531,0.030503,68.272320,16.206690,80.723673,0.096413,-40.000734,-0.000001,NaN,Inf,84.184239,-2.344621,1.007972,0.296614,0.223770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623164,68.357542,68.812105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470219,68.575226,14.534904,68.078070,-0.045084,0.033992,0.000000,14.344677,80.228625,-0.000353,68.407086,79.964688,68.630079,12.645525,68.676053,79.678196,67.951038,79.490866,-0.000530,0.030499,68.286620,16.264223,80.755102,0.096518,-40.001206,-0.000000,NaN,Inf,84.143273,-2.343522,1.000018,0.296288,0.223492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617302,68.339204,68.798218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438116,68.573850,14.599368,68.078345,-0.044921,0.034075,0.000000,14.344963,80.157979,-0.000451,68.407715,80.017603,68.597666,12.567346,68.668571,79.616549,67.929630,79.522820,-0.000530,0.030487,68.286423,16.222993,80.704645,0.095656,-40.001521,-0.000001,NaN,Inf,84.116230,-2.396847,1.004470,0.296603,0.223535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606496,68.340868,68.800098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435713,68.573850,14.471911,68.078345,-0.047467,0.034144,0.000000,14.345248,80.178203,-0.000186,68.442348,80.121686,68.614310,12.639734,68.683973,79.659046,67.957450,79.502701,-0.000530,0.030500,68.319459,16.278085,80.712925,0.095558,-40.000892,0.000000,NaN,Inf,84.143632,-2.307317,0.998231,0.297860,0.224197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636026,68.365003,68.823324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441346,68.576052,14.527797,68.080273,-0.048192,0.034176,0.000000,14.343964,80.238371,-0.000336,68.405347,80.119102,68.593291,12.588533,68.670014,79.660206,67.949702,79.564427,-0.000531,0.030506,68.275368,16.210835,80.754388,0.095438,-40.001652,-0.000000,NaN,Inf,84.208474,-2.394681,1.002508,0.297632,0.224305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633707,68.348132,68.806025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428649,68.573850,14.541517,68.076693,-0.046725,0.034201,0.000000,14.341823,80.191612,-0.000508,68.415863,80.088210,68.611401,12.516084,68.678153,79.582770,67.949483,79.513478,-0.000532,0.030531,68.280525,16.146668,80.652884,0.095070,-40.000944,-0.000001,NaN,Inf,84.195381,-2.342201,1.005986,0.296358,0.223995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633533,68.388284,68.804144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438496,68.574401,14.428784,68.078621,-0.044650,0.034212,0.000000,14.351670,80.201949,-0.000344,68.426488,80.069955,68.608120,12.644850,68.670299,79.623745,67.934819,79.566910,-0.000533,0.030527,68.279177,16.243320,80.680189,0.092660,-40.000892,-0.000001,NaN,Inf,84.227661,-2.378901,1.007822,0.296870,0.223449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625264,68.360473,68.827721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440563,68.574401,14.534243,68.078621,-0.043768,0.034183,0.000000,14.349672,80.241138,-0.000248,68.426576,80.096871,68.615425,12.582985,68.673449,79.606590,67.941977,79.547445,-0.000534,0.030525,68.297871,16.271351,80.759117,0.092760,-40.000472,0.000000,NaN,Inf,84.201468,-2.325518,0.999327,0.295688,0.223212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641298,68.359467,68.819082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454985,68.577978,14.422547,68.078070,-0.046432,0.034239,0.000000,14.349244,80.198870,-0.000500,68.400959,80.020260,68.610525,12.627743,68.681435,79.658967,67.946945,79.478129,-0.000535,0.030537,68.283791,16.148181,80.758363,0.094237,-40.001652,-0.000001,NaN,Inf,84.195856,-2.346778,1.006487,0.296576,0.222883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630995,68.359554,68.799115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465186,68.575501,14.549214,68.078070,-0.047862,0.034296,0.000000,14.343250,80.170649,-0.000429,68.388248,80.059586,68.597993,12.558946,68.658506,79.675465,67.942043,79.544288,-0.000536,0.030550,68.278089,16.235885,80.758569,0.095428,-40.000865,0.000000,NaN,Inf,84.160292,-2.401990,0.997756,0.295881,0.223043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643398,68.347016,68.802112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460923,68.573850,14.549302,68.079447,-0.045748,0.034307,0.000000,14.350100,80.231433,-0.000199,68.407195,80.156914,68.598999,12.568405,68.669073,79.614352,67.920373,79.589499,-0.000535,0.030525,68.302855,16.253400,80.781735,0.094783,-40.001101,-0.000001,NaN,Inf,84.130150,-2.349132,1.005809,0.295738,0.223054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613648,68.350517,68.816196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433042,68.574126,14.463166,68.079723,-0.043932,0.034369,0.000000,14.344249,80.239474,-0.000445,68.450715,80.109641,68.608688,12.603662,68.718671,79.614043,67.971701,79.515087,-0.000535,0.030514,68.298068,16.133505,80.660205,0.094500,-40.000892,-0.000001,NaN,Inf,84.140058,-2.294708,1.006112,0.295873,0.223046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659081,68.393470,68.820527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443598,68.574126,14.539606,68.079723,-0.043533,0.034409,0.000000,14.346675,80.259061,-0.000435,68.414540,80.099397,68.583580,12.629905,68.636604,79.632604,67.935674,79.523880,-0.000535,0.030511,68.282508,16.216665,80.719573,0.094534,-40.001600,-0.000000,NaN,Inf,84.216004,-2.399953,1.002087,0.295376,0.222528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616098,68.334258,68.796164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467612,68.575226,14.523362,68.076693,-0.046149,0.034445,0.000000,14.345676,80.317553,-0.000054,68.417366,80.111718,68.611028,12.615693,68.684432,79.634049,67.957235,79.488927,-0.000536,0.030533,68.315110,16.222393,80.719879,0.093807,-40.001364,-0.000001,NaN,Inf,84.187340,-2.357554,1.006647,0.295955,0.223788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643135,68.377103,68.834328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471079,68.576052,14.467921,68.074765,-0.047598,0.034462,0.000000,14.343964,80.252917,-0.000186,68.406805,80.009457,68.585811,12.621973,68.657543,79.659228,67.936200,79.560509,-0.000537,0.030562,68.268145,16.289928,80.707888,0.092482,-40.001023,-0.000001,NaN,Inf,84.123297,-2.404452,1.003853,0.295505,0.224055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641189,68.339401,68.813726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464238,68.574676,14.559289,68.074490,-0.045062,0.034494,0.000000,14.348530,80.259772,-0.000205,68.422233,80.017272,68.621308,12.675967,68.692636,79.613109,67.965881,79.531775,-0.000537,0.030588,68.296416,16.298761,80.739212,0.089738,-40.000551,0.000000,NaN,Inf,84.114723,-2.331536,0.999782,0.295507,0.223374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655494,68.370342,68.822606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445417,68.574676,14.451960,68.074490,-0.043597,0.034511,0.000000,14.347674,80.184388,0.000109,68.416737,80.128173,68.627454,12.673317,68.680078,79.616164,67.955354,79.576789,-0.000536,0.030584,68.281814,16.156293,80.733788,0.089728,-40.001600,-0.000001,NaN,Inf,84.131896,-2.382039,1.006571,0.295598,0.223371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653744,68.366512,68.811257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440254,68.573850,14.471493,68.072562,-0.043816,0.034508,0.000000,14.346675,80.212154,0.000208,68.410783,80.065123,68.618268,12.613429,68.673799,79.682312,67.949772,79.545264,-0.000536,0.030583,68.284947,16.256539,80.755142,0.088364,-40.000131,-0.000000,NaN,Inf,84.182955,-2.338896,1.000453,0.295413,0.222453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650376,68.372705,68.829364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469757,68.573300,14.495007,68.072011,-0.046679,0.034516,0.000000,14.348673,80.325126,-0.000135,68.416737,80.070370,68.605167,12.594710,68.677322,79.675183,67.945789,79.561138,-0.000536,0.030592,68.300008,16.222765,80.686165,0.084491,-40.000839,-0.000000,NaN,Inf,84.196143,-2.356154,1.002163,0.295183,0.223251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648079,68.377059,68.820398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464207,68.574401,14.427213,68.074214,-0.047523,0.034499,0.000000,14.346532,80.257774,-0.000043,68.403721,80.113874,68.604358,12.588817,68.649076,79.626594,67.957213,79.534837,-0.000536,0.030593,68.276633,16.245730,80.730199,0.084071,-40.001469,-0.000000,NaN,Inf,84.162724,-2.370045,1.000901,0.296541,0.223039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621917,68.357957,68.795247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471845,68.575501,14.440770,68.074214,-0.044939,0.034500,0.000000,14.344106,80.193732,0.000039,68.397419,80.090006,68.599305,12.632230,68.661897,79.586357,67.940053,79.511353,-0.000538,0.030588,68.272389,16.257088,80.728589,0.083928,-40.001705,0.000000,NaN,Inf,84.131704,-2.371152,0.997442,0.296412,0.224160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597745,68.347913,68.806772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468357,68.575501,14.516271,68.074214,-0.043504,0.034398,0.000000,14.345961,80.214873,-0.000359,68.409262,79.990175,68.603417,12.611900,68.667257,79.627979,67.939922,79.516310,-0.000538,0.030564,68.271432,16.279619,80.784939,0.083731,-40.000918,0.000000,NaN,Inf,84.112099,-2.371012,0.997853,0.295840,0.223724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620976,68.362005,68.825340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447896,68.574951,14.456031,68.072837,-0.043883,0.034403,0.000000,14.345105,80.228072,-0.000303,68.412999,80.062741,68.595631,12.602072,68.666536,79.626634,67.938697,79.503537,-0.000539,0.030585,68.285927,16.117459,80.693203,0.083758,-40.001233,-0.000001,NaN,Inf,84.121555,-2.367289,1.003312,0.296717,0.223236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603214,68.351305,68.800015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
