OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:15:14 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.429274,68.572474,14.463405,68.069532,-0.043853,0.034411,0.000000,14.349529,80.157479,0.000131,68.416714,80.108099,68.604530,12.574523,68.657978,79.608566,67.937033,79.521020,-0.000550,0.030543,68.264011,16.188341,80.758159,0.083785,-40.001731,-0.000001,NaN,Inf,84.191155,-2.357706,1.006001,0.296732,0.224171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701053,68.358129,68.809156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473311,68.572474,14.516848,68.072837,-0.045830,0.034374,0.000000,14.349244,80.187102,0.000153,68.418020,80.030169,68.605426,12.622197,68.671346,79.614311,67.949577,79.550935,-0.000550,0.030529,68.289715,16.134889,80.735194,0.083729,-40.001311,-0.000000,NaN,Inf,84.224587,-2.360985,1.002365,0.297682,0.224115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711092,68.357778,68.803822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471045,68.571099,14.454887,68.074490,-0.045662,0.034350,0.000000,14.348387,80.173661,0.000044,68.393556,80.109556,68.590444,12.680229,68.663009,79.580859,67.924932,79.572769,-0.000549,0.030527,68.261489,16.143387,80.730912,0.083168,-40.000629,0.000001,NaN,Inf,84.167900,-2.342533,0.995953,0.298049,0.224941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713148,68.331564,68.792495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457564,68.573850,14.540065,68.071184,-0.044375,0.034409,0.000000,14.349101,80.189411,0.000001,68.392644,80.149742,68.604858,12.680780,68.663294,79.686042,67.935658,79.534141,-0.000548,0.030534,68.279598,16.186600,80.753162,0.083198,-40.000970,0.000000,NaN,Inf,84.109865,-2.311386,0.998883,0.296618,0.224201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737120,68.358872,68.830221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435817,68.573850,14.415565,68.071184,-0.042381,0.034483,0.000000,14.344106,80.212528,0.000003,68.397055,80.076686,68.587579,12.642507,68.675524,79.580978,67.940933,79.552164,-0.000548,0.030519,68.265407,16.208681,80.700852,0.083161,-40.001705,-0.000001,NaN,Inf,84.149170,-2.350101,1.005706,0.296642,0.223932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755164,68.363620,68.822195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439716,68.574126,14.517175,68.073112,-0.043444,0.034415,0.000000,14.353382,80.173589,-0.000135,68.425868,80.070368,68.605426,12.594036,68.669266,79.565971,67.940432,79.582824,-0.000547,0.030482,68.274007,16.181528,80.865944,0.082673,-40.001731,0.000000,NaN,Inf,84.208192,-2.342316,0.998597,0.296881,0.223609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729793,68.354868,68.809644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430140,68.574126,14.413879,68.072011,-0.045728,0.034383,0.000000,14.345248,80.177550,-0.000126,68.415941,80.052813,68.615639,12.708084,68.673248,79.596462,67.954552,79.553468,-0.000547,0.030490,68.283084,16.153374,80.752572,0.082294,-40.001390,-0.000001,NaN,Inf,84.197878,-2.319604,1.005364,0.297091,0.223986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742084,68.371738,68.824583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459750,68.573575,14.413903,68.070634,-0.045362,0.034442,0.000000,14.344534,80.128295,0.000037,68.396103,80.056647,68.615289,12.572791,68.662506,79.692558,67.948708,79.589484,-0.000548,0.030492,68.279340,16.146261,80.827238,0.079930,-40.001154,0.000000,NaN,Inf,84.223886,-2.354990,0.998873,0.297559,0.224687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730514,68.351432,68.805862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465427,68.575226,14.496210,68.070634,-0.042636,0.034494,0.000000,14.345819,80.171583,-0.000126,68.434672,80.062805,68.634186,12.617304,68.698868,79.585788,67.957202,79.544735,-0.000549,0.030508,68.296884,16.143443,80.676622,0.080317,-40.001338,0.000000,NaN,Inf,84.142964,-2.323055,0.996829,0.296302,0.224020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752736,68.371585,68.839697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452341,68.575226,14.429887,68.070634,-0.042137,0.034555,0.000000,14.344534,80.180268,-0.000122,68.396867,80.110252,68.592193,12.597749,68.646468,79.629322,67.932010,79.479460,-0.000549,0.030509,68.271008,16.281474,80.832623,0.080396,-40.000865,-0.000001,NaN,Inf,84.124913,-2.286561,1.003301,0.296978,0.224108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700352,68.361585,68.823668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451021,68.571924,14.404098,68.069257,-0.043252,0.034615,0.000000,14.354524,80.154628,0.000054,68.390306,80.048606,68.598842,12.649009,68.656861,79.706622,67.947443,79.487817,-0.000549,0.030496,68.294210,16.199571,80.706701,0.080243,-40.001285,0.000000,NaN,Inf,84.164713,-2.386090,0.998446,0.297128,0.224405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711988,68.374473,68.817065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430086,68.572474,14.520921,68.069532,-0.045572,0.034612,0.000000,14.350243,80.160480,0.000113,68.411123,80.067229,68.622025,12.626621,68.674648,79.608465,67.978393,79.498064,-0.000549,0.030502,68.281566,16.240580,80.691162,0.079742,-40.001941,0.000000,NaN,Inf,84.164993,-2.395465,0.996753,0.296645,0.223971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744730,68.380205,68.834277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445982,68.572474,14.452878,68.067879,-0.045321,0.034654,0.000000,14.344534,80.142841,-0.000064,68.406581,80.085074,68.580819,12.631516,68.654213,79.613839,67.950530,79.482725,-0.000550,0.030531,68.278671,16.273598,80.755122,0.079395,-40.001442,-0.000001,NaN,Inf,84.222382,-2.418984,1.006295,0.297060,0.224799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742587,68.375982,68.816825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459500,68.572474,14.537018,68.067879,-0.043546,0.034658,0.000000,14.351955,80.243748,0.000093,68.404128,80.024596,68.593636,12.679719,68.670359,79.642610,67.940573,79.528344,-0.000549,0.030538,68.282416,16.257881,80.745574,0.079386,-40.001023,-0.000000,NaN,Inf,84.179220,-2.402243,1.000477,0.296481,0.224289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723820,68.353466,68.813940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449809,68.571649,14.519401,68.066227,-0.043000,0.034725,0.000000,14.342822,80.206013,0.000072,68.405346,80.040640,68.620122,12.681678,68.668171,79.691660,67.935562,79.471707,-0.000551,0.030559,68.269991,16.214124,80.750473,0.076973,-40.000734,-0.000001,NaN,Inf,84.142543,-2.359216,1.005361,0.296599,0.224039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724542,68.345457,68.803531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438469,68.573300,14.456479,68.065401,-0.045285,0.034668,0.000000,14.345676,80.196119,-0.000105,68.391375,79.993139,68.604374,12.622381,68.683595,79.635679,67.934796,79.549163,-0.000550,0.030563,68.273365,16.124594,80.768990,0.077329,-40.001495,-0.000001,NaN,Inf,84.168007,-2.395264,1.004816,0.296665,0.224369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728741,68.362962,68.806921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431771,68.573850,14.492296,68.064299,-0.046228,0.034729,0.000000,14.345961,80.182512,0.000079,68.410258,80.047191,68.604746,12.648767,68.663182,79.614126,67.945916,79.611969,-0.000550,0.030558,68.276979,16.173451,80.793749,0.077656,-40.000157,0.000000,NaN,Inf,84.196750,-2.392295,0.999920,0.297370,0.224329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727035,68.347120,68.820110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432280,68.574676,14.523386,68.062371,-0.045663,0.034710,0.000000,14.344963,80.155037,0.000066,68.418516,80.072020,68.615835,12.605681,68.684252,79.661042,67.953820,79.544531,-0.000550,0.030574,68.293107,16.234315,80.701708,0.078008,-40.001180,-0.000001,NaN,Inf,84.219179,-2.303979,1.004194,0.298061,0.224288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734800,68.387732,68.841303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431000,68.574676,14.453673,68.062371,-0.043812,0.034665,0.000000,14.349386,80.264224,-0.000065,68.390902,80.071733,68.590813,12.684491,68.666704,79.624884,67.927665,79.538181,-0.000550,0.030574,68.275372,16.168999,80.659468,0.078201,-40.001836,-0.000001,NaN,Inf,84.218622,-2.360733,1.006313,0.296439,0.224157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711855,68.363115,68.831377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456164,68.573850,14.487002,68.060443,-0.043128,0.034695,0.000000,14.351242,80.235843,-0.000084,68.403331,80.044512,68.599912,12.664487,68.664166,79.645971,67.908162,79.547219,-0.000550,0.030565,68.258048,16.309185,80.689060,0.078566,-40.001180,-0.000000,NaN,Inf,84.222100,-2.339181,1.001571,0.297580,0.224120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710980,68.365565,68.794854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464513,68.573850,14.420347,68.058790,-0.044650,0.034737,0.000000,14.346675,80.178977,-0.000107,68.401985,80.119702,68.618065,12.666608,68.658215,79.724361,67.928848,79.549835,-0.000550,0.030532,68.276548,16.251616,80.734910,0.077966,-40.001233,-0.000000,NaN,Inf,84.152968,-2.313128,1.002133,0.296789,0.224278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720823,68.361692,68.806796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434894,68.573850,14.475746,68.058790,-0.046312,0.034762,0.000000,14.352526,80.216861,-0.000177,68.408874,80.039623,68.613428,12.654026,68.656071,79.618897,67.942026,79.505408,-0.000550,0.030519,68.285102,16.133577,80.753161,0.077958,-40.000761,0.000000,NaN,Inf,84.130322,-2.331919,0.996947,0.296890,0.224367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708289,68.358716,68.799187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426424,68.572199,14.519349,68.056863,-0.045776,0.034782,0.000000,14.345105,80.172340,-0.000243,68.420782,80.081421,68.607391,12.632576,68.690770,79.640487,67.942794,79.493906,-0.000550,0.030498,68.269739,16.167180,80.769072,0.081709,-40.000997,-0.000000,NaN,Inf,84.210699,-2.377295,1.002830,0.296768,0.223984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742978,68.354339,68.825301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441456,68.572199,14.443040,68.056863,-0.043802,0.034781,0.000000,14.348958,80.244674,-0.000082,68.403183,80.005030,68.603170,12.678027,68.664516,79.685736,67.937957,79.634065,-0.000551,0.030469,68.276095,16.176284,80.831988,0.085624,-40.001626,0.000000,NaN,Inf,84.214716,-2.352828,0.998954,0.296775,0.224179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725043,68.365499,68.813404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475089,68.572750,14.508266,68.055485,-0.043056,0.034765,0.000000,14.348530,80.178544,-0.000157,68.415221,80.013049,68.592081,12.607454,68.671714,79.576602,67.933864,79.540916,-0.000551,0.030432,68.281122,16.217863,80.696954,0.084697,-40.001678,-0.000000,NaN,Inf,84.191230,-2.280020,1.000110,0.296487,0.223832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713123,68.363967,68.836324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463086,68.572474,14.397896,68.052731,-0.044550,0.034771,0.000000,14.345248,80.164801,-0.000233,68.397622,80.071493,68.600654,12.624726,68.650775,79.664424,67.915303,79.573547,-0.000551,0.030444,68.256051,16.149108,80.767746,0.087635,-40.001180,-0.000000,NaN,Inf,84.100556,-2.343397,1.002292,0.296546,0.223881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695515,68.335542,68.810715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461243,68.575777,14.465247,68.052456,-0.045958,0.034755,0.000000,14.345961,80.207518,-0.000167,68.401535,80.133283,68.611393,12.633106,68.666091,79.638409,67.941704,79.573934,-0.000553,0.030427,68.298013,16.217920,80.749696,0.087401,-40.000734,0.000001,NaN,Inf,84.132816,-2.301194,0.995493,0.297240,0.224388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707917,68.372063,68.831275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454497,68.575777,14.473968,68.052456,-0.045431,0.034758,0.000000,14.347674,80.187657,-0.000094,68.396603,80.149777,68.598905,12.732695,68.670226,79.611764,67.925922,79.644534,-0.000555,0.030403,68.297622,16.240144,80.652698,0.087391,-40.000970,-0.000000,NaN,Inf,84.141117,-2.327314,1.000277,0.297797,0.224603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699583,68.366636,68.813845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438189,68.574951,14.435896,68.052180,-0.043369,0.034731,0.000000,14.351527,80.175166,-0.000082,68.411314,80.130889,68.607368,12.606699,68.670378,79.642671,67.950307,79.587825,-0.000555,0.030384,68.280517,16.218563,80.710720,0.086786,-40.000970,-0.000000,NaN,Inf,84.159414,-2.260407,1.001347,0.297278,0.224069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717190,68.376351,68.809953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427861,68.573300,14.513974,68.048324,-0.043705,0.034740,0.000000,14.346247,80.168252,-0.000095,68.423502,80.064370,68.623662,12.636491,68.698317,79.625005,67.966328,79.595767,-0.000555,0.030371,68.283628,16.187520,80.721429,0.086669,-40.000577,0.000000,NaN,Inf,84.202850,-2.325855,0.999841,0.296808,0.223758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729745,68.384338,68.848399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434326,68.572750,14.491376,68.047774,-0.045545,0.034754,0.000000,14.345533,80.231116,0.000090,68.401908,80.134154,68.621191,12.635125,68.674645,79.591532,67.941247,79.533022,-0.000555,0.030366,68.271095,16.180407,80.736379,0.087385,-40.000472,-0.000001,NaN,Inf,84.229252,-2.336123,1.005969,0.297432,0.223839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694027,68.380202,68.802563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457698,68.571649,14.407220,68.049151,-0.046157,0.034724,0.000000,14.345105,80.197510,0.000015,68.404254,80.017421,68.597329,12.615938,68.664493,79.603491,67.951928,79.525085,-0.000555,0.030326,68.299909,16.174728,80.763198,0.090917,-40.000839,-0.000001,NaN,Inf,84.211139,-2.356501,1.003952,0.298777,0.227655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698839,68.353004,68.819468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455045,68.571649,14.549284,68.049151,-0.045263,0.034755,0.000000,14.345533,80.145801,-0.000092,68.410730,80.043677,68.603125,12.668566,68.654078,79.696490,67.937242,79.640435,-0.000556,0.030361,68.276624,16.210272,80.614336,0.090943,-40.001285,-0.000001,NaN,Inf,84.134911,-2.322308,1.004345,0.299273,0.227194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707544,68.382500,68.826402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457895,68.571924,14.428089,68.048875,-0.043903,0.034738,0.000000,14.347531,80.225268,0.000080,68.416900,80.050223,68.625631,12.626520,68.684490,79.652691,67.950944,79.557547,-0.000555,0.030363,68.300999,16.190610,80.728914,0.090041,-40.000682,-0.000001,NaN,Inf,84.153801,-2.274695,1.006519,0.299193,0.227213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709272,68.390464,68.848402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453884,68.571099,14.517542,68.049977,-0.044869,0.034730,0.000000,14.349815,80.164628,-0.000049,68.396410,80.148344,68.595688,12.628640,68.644976,79.641610,67.929887,79.558851,-0.000555,0.030334,68.275099,16.238018,80.700197,0.089530,-40.000525,0.000000,NaN,Inf,84.146344,-2.348427,0.997938,0.299271,0.226943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682237,68.340968,68.811158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447484,68.572750,14.523731,68.048600,-0.046956,0.034707,0.000000,14.345676,80.195465,-0.000109,68.402430,80.072896,68.616488,12.651907,68.668693,79.720265,67.955912,79.484846,-0.000555,0.030310,68.277407,16.196139,80.731790,0.089589,-40.001259,-0.000001,NaN,Inf,84.156399,-2.326425,1.004404,0.299622,0.227325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696805,68.365520,68.820956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437732,68.572750,14.433685,68.048600,-0.047256,0.034653,0.000000,14.347103,80.169925,0.000150,68.389046,79.976535,68.600697,12.663774,68.655391,79.632054,67.936608,79.588625,-0.000556,0.030303,68.275994,16.225297,80.649517,0.089719,-40.000865,-0.000001,NaN,Inf,84.175418,-2.406087,1.005278,0.298911,0.226527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695142,68.352215,68.814134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437547,68.572199,14.541038,68.050252,-0.046000,0.034695,0.000000,14.347246,80.250806,0.000039,68.419857,80.047826,68.604590,12.607638,68.679239,79.691521,67.955170,79.591053,-0.000557,0.030347,68.310990,16.260884,80.704317,0.090004,-40.000656,0.000000,NaN,Inf,84.201891,-2.311577,0.999720,0.299005,0.226948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700282,68.364425,68.821046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442117,68.574126,14.471160,68.047498,-0.043645,0.034716,0.000000,14.347817,80.214930,-0.000216,68.391698,80.119057,68.611370,12.589286,68.666067,79.700078,67.940943,79.522573,-0.000559,0.030352,68.271620,16.242420,80.769010,0.090661,-40.001154,-0.000001,NaN,Inf,84.201843,-2.328380,1.007168,0.299111,0.227468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677140,68.357904,68.815556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473309,68.571924,14.463642,68.042541,-0.044833,0.034653,0.000000,14.351242,80.204136,-0.000045,68.415251,80.026644,68.601397,12.689608,68.683111,79.636355,67.940133,79.564359,-0.000560,0.030343,68.267920,16.224185,80.693629,0.092761,-40.000944,-0.000000,NaN,Inf,84.191360,-2.363770,1.002011,0.299345,0.227245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687946,68.339195,68.819734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442445,68.573575,14.524027,68.041164,-0.046960,0.034633,0.000000,14.347817,80.177340,-0.000139,68.422227,80.093879,68.599275,12.645402,68.671012,79.744408,67.940923,79.527470,-0.000558,0.030339,68.282351,16.253086,80.726425,0.092812,-40.000577,0.000000,NaN,Inf,84.120800,-2.337022,0.999332,0.299693,0.227775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694551,68.369501,68.839636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434101,68.573575,14.486765,68.041164,-0.047264,0.034609,0.000000,14.341538,80.209469,-0.000390,68.412037,80.029935,68.618719,12.664897,68.674666,79.651098,67.935232,79.543392,-0.000559,0.030335,68.286617,16.254684,80.807599,0.092809,-40.000918,-0.000001,NaN,Inf,84.189920,-2.360200,1.005649,0.298825,0.226747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689477,68.379392,68.818577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424517,68.572474,14.412419,68.037858,-0.046042,0.034539,0.000000,14.346247,80.235261,-0.000331,68.406432,80.062258,68.619440,12.674663,68.655434,79.619789,67.936240,79.507128,-0.000559,0.030334,68.279762,16.202617,80.763361,0.093373,-40.001469,-0.000001,NaN,Inf,84.212577,-2.342972,1.003649,0.299075,0.227346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673575,68.367641,68.829971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445930,68.572474,14.514824,68.032350,-0.043694,0.034485,0.000000,14.352383,80.283238,-0.000065,68.392223,80.025673,68.581209,12.630230,68.667073,79.617940,67.931491,79.530567,-0.000559,0.030348,68.282897,16.231234,80.803597,0.093609,-40.001311,0.000000,NaN,Inf,84.237513,-2.370261,0.999161,0.298969,0.226567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644898,68.354753,68.798217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456350,68.572199,14.464584,68.032350,-0.044842,0.034444,0.000000,14.339397,80.194416,-0.000138,68.419644,80.110475,68.603955,12.631273,68.668211,79.589144,67.950381,79.521009,-0.000558,0.030342,68.264878,16.190680,80.703484,0.092921,-40.000577,-0.000001,NaN,Inf,84.179360,-2.348524,1.004769,0.299242,0.227578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666816,68.384993,68.834128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462107,68.572199,14.475505,68.032350,-0.046494,0.034442,0.000000,14.343678,80.168298,-0.000231,68.411888,80.023303,68.636565,12.655945,68.683373,79.631400,67.960866,79.544063,-0.000558,0.030340,68.296805,16.247471,80.666486,0.089476,-40.001259,-0.000000,NaN,Inf,84.150811,-2.374340,1.000570,0.299797,0.227230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681558,68.388100,68.837956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474071,68.572750,14.534976,68.028494,-0.046528,0.034378,0.000000,14.350528,80.184627,0.000145,68.396809,80.068651,68.588360,12.636042,68.635151,79.619996,67.920308,79.589927,-0.000557,0.030331,68.258959,16.227081,80.678068,0.092033,-40.000761,-0.000000,NaN,Inf,84.135198,-2.368119,1.000926,0.300261,0.227322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666597,68.357750,68.798263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432865,68.573575,14.503693,68.029320,-0.044477,0.034435,0.000000,14.341252,80.186138,0.000056,68.404437,80.072370,68.616312,12.618283,68.670180,79.620825,67.946706,79.596812,-0.000556,0.030337,68.290169,16.236184,80.784145,0.091938,-40.001285,-0.000001,NaN,Inf,84.107956,-2.295573,1.004208,0.299300,0.226841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679174,68.378231,68.822146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428000,68.574676,14.504342,68.027943,-0.044463,0.034429,0.000000,14.350385,80.233353,-0.000202,68.404111,80.060549,68.605245,12.616813,68.666176,79.576827,67.941387,79.576236,-0.000556,0.030340,68.286948,16.159989,80.707620,0.091659,-40.001338,-0.000001,NaN,Inf,84.215936,-2.315745,1.004907,0.298826,0.227076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664781,68.376306,68.824727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428078,68.574126,14.510668,68.028770,-0.045820,0.034394,0.000000,14.343678,80.136265,0.000060,68.414194,80.084867,68.604545,12.726578,68.680025,79.619502,67.949881,79.556143,-0.000555,0.030335,68.284642,16.212683,80.655065,0.088966,-40.001049,-0.000001,NaN,Inf,84.230252,-2.325331,1.005291,0.298472,0.227163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675302,68.366043,68.831966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436000,68.574126,14.408445,68.028770,-0.047685,0.034368,0.000000,14.345961,80.170908,0.000146,68.401745,80.084389,68.620423,12.664264,68.683022,79.593264,67.919457,79.515167,-0.000555,0.030330,68.273000,16.134069,80.761607,0.089229,-40.001101,-0.000001,NaN,Inf,84.229487,-2.348381,1.005724,0.298763,0.226540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651700,68.374445,68.828162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463331,68.573850,14.475090,68.031524,-0.046868,0.034311,0.000000,14.348673,80.167900,-0.000093,68.394880,80.107405,68.597108,12.654088,68.665519,79.594509,67.937910,79.522613,-0.000555,0.030330,68.272326,16.200448,80.839535,0.086754,-40.000236,0.000000,NaN,Inf,84.207968,-2.347652,0.998091,0.298988,0.226693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651656,68.362761,68.816266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462410,68.574126,14.422562,68.032075,-0.045035,0.034294,0.000000,14.350243,80.291230,-0.000002,68.402485,79.968142,68.604195,12.643097,68.665541,79.697125,67.943492,79.571196,-0.000555,0.030338,68.288214,16.224006,80.730320,0.086144,-40.000787,-0.000000,NaN,Inf,84.133528,-2.360708,1.000813,0.299114,0.227400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651678,68.379828,68.798574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438617,68.574951,14.463561,68.036206,-0.043894,0.034216,0.000000,14.347103,80.173358,0.000177,68.416001,80.132475,68.598902,12.622177,68.669807,79.647537,67.923422,79.520227,-0.000554,0.030349,68.285212,16.164911,80.730770,0.085934,-40.001626,0.000000,NaN,Inf,84.136303,-2.331086,0.997245,0.298267,0.226742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648047,68.374117,68.813009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430817,68.573300,14.501152,68.035104,-0.045711,0.034275,0.000000,14.345105,80.231178,-0.000103,68.394818,80.085157,68.578495,12.627683,68.651888,79.634782,67.925371,79.611766,-0.000554,0.030376,68.268129,16.177025,80.723551,0.086421,-40.000892,-0.000000,NaN,Inf,84.201689,-2.347948,1.001728,0.298750,0.226749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603947,68.341228,68.784207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457442,68.573300,14.418119,68.035104,-0.047726,0.034289,0.000000,14.353668,80.177307,-0.000219,68.420500,80.082674,68.609596,12.620422,68.685078,79.582554,67.949996,79.524179,-0.000554,0.030398,68.286410,16.282238,80.630791,0.086300,-40.000603,0.000000,NaN,Inf,84.210574,-2.405832,0.997953,0.299616,0.226387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642118,68.360287,68.823771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458372,68.573025,14.466277,68.038685,-0.046881,0.034275,0.000000,14.348958,80.212803,-0.000065,68.422044,80.085437,68.609006,12.644423,68.672848,79.649066,67.932421,79.443563,-0.000554,0.030433,68.294573,16.177104,80.742088,0.088513,-40.001364,0.000000,NaN,Inf,84.148949,-2.371658,0.997280,0.299549,0.228227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646515,68.378821,68.843607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465725,68.573300,14.440754,68.036757,-0.045171,0.034257,0.000000,14.351099,80.173921,-0.000252,68.401534,79.989140,68.606140,12.712140,68.665824,79.711672,67.950435,79.545770,-0.000553,0.030426,68.260383,16.216002,80.674233,0.087825,-40.001442,-0.000000,NaN,Inf,84.146154,-2.412533,1.000547,0.299638,0.227006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617881,68.360156,68.825041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463447,68.573025,14.430354,68.031799,-0.043963,0.034262,0.000000,14.345248,80.170522,-0.000411,68.402165,80.029584,68.602532,12.596831,68.670944,79.567452,67.941506,79.581056,-0.000550,0.030426,68.275901,16.308278,80.587619,0.085451,-40.001285,0.000000,NaN,Inf,84.126488,-2.356450,0.998274,0.298847,0.227096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625494,68.378996,68.814457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461025,68.573025,14.488906,68.031799,-0.045151,0.034273,0.000000,14.343678,80.182027,-0.000228,68.408988,79.934613,68.611389,12.658065,68.675648,79.567512,67.942142,79.530024,-0.000549,0.030453,68.277360,16.167065,80.681987,0.085084,-40.001023,0.000000,NaN,Inf,84.132389,-2.321957,0.997712,0.299466,0.227180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629365,68.371643,68.822571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440582,68.574126,14.400766,68.032625,-0.046495,0.034289,0.000000,14.349101,80.217195,-0.000160,68.404382,80.069985,68.595795,12.632820,68.669609,79.624110,67.935422,79.512104,-0.000548,0.030475,68.268198,16.185287,80.657062,0.081184,-40.000000,-0.000000,NaN,Inf,84.138957,-2.359569,1.001928,0.299866,0.227154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630809,68.367267,68.812533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427143,68.573850,14.450529,68.032901,-0.045209,0.034288,0.000000,14.347103,80.161754,-0.000386,68.422720,79.994566,68.612286,12.657738,68.668230,79.545349,67.946826,79.531001,-0.000548,0.030477,68.283672,16.177218,80.687859,0.080039,-40.001049,0.000000,NaN,Inf,84.195529,-2.365836,0.997243,0.299803,0.227148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646055,68.367135,68.818942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439003,68.570823,14.494364,68.031524,-0.043230,0.034268,0.000000,14.350243,80.174536,-0.000221,68.402754,80.001441,68.614823,12.582251,68.663701,79.636008,67.941268,79.537242,-0.000547,0.030506,68.274837,16.151805,80.714820,0.079875,-40.001967,-0.000001,NaN,Inf,84.236301,-2.376869,1.006293,0.299124,0.227505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630305,68.365100,68.819205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
