OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:17:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.431484,68.572474,14.428690,68.071735,-0.043093,0.034823,0.000000,14.350100,80.200707,0.000258,68.398117,79.975309,68.583568,12.628599,68.646154,79.679707,67.927031,79.512287,-0.000561,0.030711,68.283839,16.152319,80.695261,0.091427,-40.002675,0.000000,NaN,Inf,84.204385,-2.346259,0.998672,0.299552,0.227377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603202,68.342562,68.797086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451393,68.571099,14.531714,68.073112,-0.045164,0.034821,0.000000,14.347389,80.161385,0.000237,68.403527,80.033674,68.623199,12.676294,68.670002,79.623864,67.956602,79.518880,-0.000560,0.030706,68.291739,16.188990,80.801703,0.091379,-40.001338,0.000000,NaN,Inf,84.218584,-2.357314,0.999806,0.299497,0.227460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622889,68.356435,68.815413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455286,68.570548,14.536272,68.072011,-0.046259,0.034817,0.000000,14.345676,80.178795,0.000104,68.409742,80.008408,68.612635,12.707696,68.666501,79.607484,67.937494,79.570874,-0.000560,0.030673,68.292174,16.189083,80.770459,0.091871,-40.001678,-0.000001,NaN,Inf,84.158512,-2.380864,1.005557,0.298767,0.226945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641001,68.359586,68.811280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458560,68.571099,14.441450,68.073388,-0.044782,0.034807,0.000000,14.347246,80.148658,0.000442,68.418127,80.080638,68.605811,12.625419,68.648867,79.621766,67.944278,79.540285,-0.000560,0.030647,68.276590,16.210672,80.637422,0.091737,-40.000603,-0.000001,NaN,Inf,84.152045,-2.325322,1.005602,0.299254,0.226893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625864,68.342780,68.813903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427606,68.572199,14.545719,68.073112,-0.043002,0.034784,0.000000,14.345533,80.200553,0.000348,68.398768,80.102641,68.592973,12.627621,68.680920,79.702847,67.950560,79.559304,-0.000559,0.030637,68.286972,16.189432,80.732626,0.091734,-40.002072,0.000000,NaN,Inf,84.143714,-2.354270,0.998817,0.299029,0.226798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644195,68.363196,68.820180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436693,68.572199,14.390950,68.073112,-0.043125,0.034746,0.000000,14.349244,80.227798,0.000108,68.425885,79.933193,68.603558,12.683532,68.673218,79.649677,67.958748,79.568891,-0.000559,0.030654,68.309998,16.106830,80.725405,0.091946,-40.001547,-0.000001,NaN,Inf,84.228845,-2.346771,1.008187,0.298606,0.226617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653535,68.360899,68.825867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447891,68.570823,14.427968,68.073663,-0.044758,0.034740,0.000000,14.351099,80.242565,0.000097,68.426602,80.081242,68.616988,12.642485,68.668777,79.672231,67.956142,79.566992,-0.000558,0.030662,68.302032,16.160866,80.741944,0.091913,-40.001364,0.000000,NaN,Inf,84.204163,-2.348012,0.996831,0.297750,0.226851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643276,68.366435,68.817031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462703,68.572750,14.492280,68.071735,-0.046210,0.034764,0.000000,14.344963,80.169746,0.000129,68.404940,80.020852,68.602880,12.723132,68.658822,79.752799,67.948461,79.468461,-0.000559,0.030673,68.272479,16.180164,80.757019,0.091471,-40.000787,0.000000,NaN,Inf,84.172387,-2.346782,0.998621,0.299094,0.226784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631245,68.351074,68.844259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456528,68.572474,14.426418,68.070909,-0.045133,0.034771,0.000000,14.349672,80.208777,-0.000081,68.420084,79.978129,68.607780,12.612022,68.692406,79.611969,67.951240,79.556750,-0.000559,0.030667,68.293436,16.176505,80.659917,0.090319,-40.001783,-0.000000,NaN,Inf,84.134132,-2.410515,1.002045,0.299364,0.227698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645289,68.366785,68.838726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439335,68.571099,14.469803,68.070634,-0.042859,0.034759,0.000000,14.348673,80.234419,-0.000126,68.407026,79.976968,68.605330,12.673989,68.655868,79.610155,67.932264,79.539427,-0.000557,0.030657,68.280771,16.213083,80.675397,0.086564,-40.001154,0.000000,NaN,Inf,84.150604,-2.349301,0.997917,0.298638,0.226745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664035,68.361424,68.821843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436041,68.571099,14.429428,68.070634,-0.042950,0.034685,0.000000,14.350100,80.149060,0.000182,68.423301,80.076832,68.613094,12.600052,68.669455,79.602944,67.937014,79.567299,-0.000556,0.030637,68.289216,16.190225,80.781898,0.086972,-40.001469,-0.000000,NaN,Inf,84.122061,-2.310219,1.001961,0.299132,0.227046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664735,68.362540,68.821188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443062,68.571099,14.429917,68.071184,-0.044680,0.034684,0.000000,14.346532,80.209560,-0.000005,68.418694,80.018036,68.595422,12.608230,68.671315,79.581938,67.937364,79.582177,-0.000557,0.030663,68.287910,16.179437,80.765604,0.087067,-40.000734,0.000000,NaN,Inf,84.204832,-2.327432,0.999542,0.298932,0.226342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671997,68.361074,68.809072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445700,68.573300,14.441613,68.070634,-0.046120,0.034661,0.000000,14.347531,80.225432,-0.000058,68.397249,80.010750,68.595575,12.647074,68.664401,79.665241,67.935722,79.552650,-0.000559,0.030665,68.264362,16.207675,80.682087,0.089325,-40.001075,0.000000,NaN,Inf,84.185768,-2.317004,0.999090,0.299176,0.227338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661760,68.344597,68.797043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462568,68.571649,14.428352,68.070634,-0.045099,0.034685,0.000000,14.344106,80.286728,0.000161,68.416632,80.009924,68.604149,12.631741,68.662169,79.660675,67.931128,79.559346,-0.000558,0.030654,68.279228,16.131557,80.699546,0.088844,-40.000577,0.000000,NaN,Inf,84.180809,-2.336753,0.999717,0.298729,0.226647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647476,68.351927,68.810320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453767,68.571649,14.528719,68.070634,-0.043310,0.034671,0.000000,14.347959,80.207228,0.000133,68.395100,80.031808,68.584114,12.580620,68.648779,79.755307,67.920249,79.530551,-0.000559,0.030630,68.259727,16.194812,80.749247,0.089014,-40.001311,0.000000,NaN,Inf,84.133398,-2.327307,0.997634,0.299131,0.227111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628686,68.348929,68.806515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425336,68.570548,14.422993,68.071184,-0.043308,0.034642,0.000000,14.346247,80.145207,0.000058,68.407159,80.030258,68.617184,12.611859,68.675625,79.647007,67.949448,79.536184,-0.000558,0.030650,68.275115,16.189818,80.701687,0.089228,-40.001233,-0.000001,NaN,Inf,84.157270,-2.337294,1.005186,0.299079,0.226818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651369,68.355822,68.809927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450851,68.572199,14.459592,68.071184,-0.045674,0.034650,0.000000,14.345961,80.271586,0.000277,68.396600,79.984815,68.597215,12.654965,68.652323,79.689910,67.924255,79.492803,-0.000558,0.030651,68.276117,16.262389,80.754102,0.089319,-40.000892,0.000000,NaN,Inf,84.233360,-2.362409,0.999838,0.298910,0.226607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632645,68.372014,68.781015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464968,68.573575,14.493997,68.070083,-0.046466,0.034657,0.000000,14.345819,80.230911,0.000225,68.406357,79.997505,68.600146,12.691689,68.685602,79.682434,67.927014,79.601869,-0.000558,0.030630,68.273071,16.188241,80.713985,0.090507,-40.001390,-0.000001,NaN,Inf,84.234072,-2.275540,1.007138,0.299053,0.226901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639317,68.357901,68.809950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434608,68.572199,14.442978,68.069807,-0.044920,0.034645,0.000000,14.344963,80.228420,0.000119,68.401968,80.004608,68.627660,12.680067,68.674465,79.670658,67.948794,79.490499,-0.000560,0.030625,68.284802,16.168678,80.729608,0.089276,-40.001521,-0.000000,NaN,Inf,84.128814,-2.292391,1.002007,0.298612,0.226640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652704,68.365888,68.832958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417474,68.572199,14.528693,68.069807,-0.043266,0.034669,0.000000,14.345105,80.188521,0.000160,68.395450,80.185869,68.600584,12.592284,68.679388,79.733384,67.944723,79.576016,-0.000559,0.030603,68.285303,16.195568,80.630387,0.089238,-40.001101,-0.000000,NaN,Inf,84.209824,-2.394870,1.000580,0.299130,0.225576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657210,68.360417,68.823489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421052,68.569723,14.486205,68.070083,-0.044736,0.034599,0.000000,14.350813,80.196190,0.000395,68.395321,80.056266,68.577115,12.649867,68.651754,79.566172,67.926294,79.488187,-0.000559,0.030597,68.264498,16.197010,80.760749,0.089536,-40.001049,-0.000001,NaN,Inf,84.256379,-2.328825,1.007714,0.298544,0.226243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625426,68.344837,68.817541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437977,68.571099,14.466125,68.069257,-0.046204,0.034580,0.000000,14.350528,80.169591,0.000302,68.424392,80.024793,68.624970,12.675518,68.690480,79.568169,67.935202,79.537364,-0.000559,0.030591,68.291962,16.184089,80.700910,0.090992,-40.000315,-0.000001,NaN,Inf,84.244179,-2.374046,1.004518,0.300300,0.226886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638792,68.363196,68.824779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432566,68.571924,14.558343,68.068981,-0.047096,0.034585,0.000000,14.345248,80.221187,0.000164,68.384893,80.015939,68.574206,12.631904,68.628059,79.631340,67.891667,79.488499,-0.000558,0.030579,68.254880,16.178481,80.683393,0.092257,-40.000761,-0.000000,NaN,Inf,84.199574,-2.347310,1.001950,0.300002,0.227642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617114,68.322802,68.790008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442171,68.571924,14.423469,68.068981,-0.045322,0.034559,0.000000,14.345248,80.208766,0.000532,68.412944,80.082539,68.623155,12.646911,68.674115,79.657090,67.959434,79.565058,-0.000557,0.030579,68.272639,16.152718,80.658756,0.092082,-40.001075,-0.000001,NaN,Inf,84.215095,-2.339194,1.008715,0.299823,0.227406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651107,68.352649,68.829046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434901,68.571924,14.509737,68.068155,-0.043120,0.034503,0.000000,14.349386,80.240526,0.000292,68.401624,80.057438,68.607714,12.626744,68.657006,79.697573,67.934308,79.492474,-0.000556,0.030570,68.249722,16.149801,80.677089,0.091880,-40.001154,0.000000,NaN,Inf,84.189013,-2.351474,0.998705,0.299962,0.227100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646885,68.352583,68.806849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451526,68.570548,14.492954,68.068430,-0.044694,0.034430,0.000000,14.345391,80.208255,0.000148,68.387046,80.090641,68.594788,12.585066,68.653636,79.633438,67.924196,79.553774,-0.000555,0.030584,68.254142,16.187649,80.730852,0.090073,-40.000761,-0.000001,NaN,Inf,84.201389,-2.376987,1.005183,0.299585,0.226442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621905,68.343809,68.791760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458393,68.570273,14.414988,68.064850,-0.046204,0.034453,0.000000,14.348816,80.098581,0.000248,68.375790,80.037050,68.593322,12.569079,68.620992,79.650064,67.909114,79.485210,-0.000555,0.030585,68.256100,16.192550,80.708824,0.086187,-40.001259,-0.000000,NaN,Inf,84.162248,-2.324412,1.002867,0.299196,0.227517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624179,68.336938,68.790819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456995,68.573300,14.505776,68.062646,-0.047120,0.034375,0.000000,14.346532,80.164125,0.000134,68.404016,79.992208,68.578318,12.643791,68.653374,79.638328,67.931726,79.474438,-0.000554,0.030581,68.267004,16.185508,80.738520,0.086326,-40.000944,0.000000,NaN,Inf,84.143344,-2.359026,0.996998,0.298791,0.227179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632864,68.357682,68.810087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463090,68.573300,14.438342,68.062646,-0.045366,0.034347,0.000000,14.346104,80.204392,-0.000074,68.395610,80.082420,68.602399,12.651193,68.669564,79.586888,67.929912,79.462747,-0.000554,0.030564,68.266855,16.262532,80.753918,0.086260,-40.000341,-0.000001,NaN,Inf,84.150164,-2.389448,1.003374,0.299299,0.226851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656947,68.349760,68.808690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457737,68.570273,14.413144,68.062371,-0.043667,0.034333,0.000000,14.348816,80.199913,-0.000099,68.380009,80.147508,68.588204,12.663692,68.656612,79.706129,67.913365,79.529775,-0.000553,0.030583,68.289271,16.250147,80.713719,0.086411,-40.000813,0.000000,NaN,Inf,84.133631,-2.396112,0.998289,0.298679,0.226332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641088,68.348032,68.804623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448506,68.570273,14.515269,68.058240,-0.044028,0.034305,0.000000,14.349386,80.200647,0.000192,68.395915,80.078068,68.576065,12.684817,68.642390,79.643953,67.935626,79.487087,-0.000551,0.030585,68.244004,16.231191,80.699932,0.086208,-40.000892,0.000000,NaN,Inf,84.145123,-2.330972,0.996916,0.299041,0.226650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650144,68.324662,68.791545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427182,68.571924,14.448281,68.057689,-0.046144,0.034261,0.000000,14.345961,80.184310,-0.000100,68.400935,80.002683,68.603667,12.719564,68.670417,79.632216,67.939435,79.511903,-0.000551,0.030580,68.268880,16.226781,80.709396,0.087929,-40.001731,-0.000001,NaN,Inf,84.170168,-2.384177,1.004621,0.298262,0.226079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672346,68.361839,68.826931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442613,68.571374,14.432148,68.054108,-0.045861,0.034247,0.000000,14.351099,80.214617,-0.000092,68.410844,80.121527,68.605264,12.676742,68.651229,79.564176,67.935278,79.510184,-0.000551,0.030579,68.275498,16.216986,80.727913,0.087637,-40.000682,-0.000000,NaN,Inf,84.233599,-2.384600,1.001463,0.298713,0.226676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696800,68.360110,68.819869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440048,68.571374,14.473131,68.054108,-0.044310,0.034180,0.000000,14.346960,80.224371,0.000158,68.420403,80.083439,68.595816,12.632637,68.672124,79.638756,67.952393,79.545386,-0.000551,0.030583,68.283419,16.176091,80.700279,0.088105,-40.001023,0.000000,NaN,Inf,84.187263,-2.367084,0.999275,0.298394,0.226964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696910,68.365209,68.815362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452777,68.571099,14.418101,68.053557,-0.043193,0.034195,0.000000,14.349101,80.129593,-0.000009,68.413994,80.041884,68.620880,12.690567,68.666851,79.703318,67.941362,79.531366,-0.000551,0.030611,68.287750,16.194148,80.776494,0.087782,-40.002046,-0.000000,NaN,Inf,84.194226,-2.358687,1.002291,0.298429,0.226667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684158,68.375734,68.817222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454623,68.572750,14.543747,68.052731,-0.044476,0.034206,0.000000,14.346390,80.207129,-0.000197,68.404847,80.045020,68.573725,12.594221,68.645453,79.634600,67.934227,79.472173,-0.000551,0.030611,68.262874,16.156485,80.727446,0.088323,-40.002151,0.000000,NaN,Inf,84.159403,-2.357816,0.997601,0.299057,0.226852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676480,68.348929,68.806353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464378,68.572750,14.442941,68.052731,-0.046422,0.034233,0.000000,14.348245,80.185613,0.000143,68.423771,80.061495,68.604695,12.623481,68.686826,79.554803,67.953291,79.589440,-0.000551,0.030590,68.295476,16.276980,80.671543,0.088068,-40.001338,-0.000001,NaN,Inf,84.156047,-2.393590,1.006166,0.299089,0.226455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699556,68.362868,68.820830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466374,68.568897,14.504050,68.052180,-0.045504,0.034258,0.000000,14.347389,80.241796,0.000132,68.407889,80.095238,68.608917,12.662754,68.649479,79.639673,67.949768,79.561649,-0.000550,0.030608,68.274192,16.207040,80.680802,0.088084,-40.001574,0.000000,NaN,Inf,84.129588,-2.327669,0.998518,0.298264,0.225943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687986,68.362933,68.809000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452274,68.570548,14.520530,68.054108,-0.043685,0.034262,0.000000,14.346532,80.246334,-0.000042,68.402719,80.024533,68.596559,12.657820,68.660813,79.624149,67.930419,79.505781,-0.000551,0.030602,68.276043,16.167950,80.660204,0.088404,-40.000367,-0.000000,NaN,Inf,84.120323,-2.344279,1.002604,0.298345,0.226130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697238,68.345166,68.812937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438536,68.571649,14.470464,68.054108,-0.042946,0.034176,0.000000,14.343678,80.223704,0.000252,68.401915,80.017618,68.605155,12.531153,68.656109,79.685508,67.938343,79.620297,-0.000550,0.030622,68.287229,16.262075,80.630428,0.089262,-40.001049,-0.000001,NaN,Inf,84.160217,-2.365418,1.004723,0.298536,0.226429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700847,68.357507,68.807973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436166,68.570273,14.479044,68.054659,-0.045090,0.034212,0.000000,14.348816,80.254991,0.000268,68.397026,79.998715,68.606489,12.570873,68.674071,79.652020,67.942568,79.521123,-0.000551,0.030628,68.287295,16.246373,80.615824,0.092151,-40.001075,0.000000,NaN,Inf,84.166200,-2.379024,0.997909,0.299116,0.227452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717973,68.353021,68.825490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424538,68.568897,14.528495,68.059617,-0.046321,0.034230,0.000000,14.343678,80.158329,-0.000033,68.396135,80.005273,68.592491,12.712876,68.674618,79.653728,67.920460,79.520067,-0.000551,0.030607,68.277719,16.138349,80.769766,0.094589,-40.000865,-0.000000,NaN,Inf,84.203666,-2.366446,1.002970,0.298630,0.226935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690261,68.355647,68.804648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431941,68.568897,14.421008,68.059617,-0.045446,0.034250,0.000000,14.349672,80.191289,-0.000119,68.415213,80.044241,68.592163,12.631270,68.668470,79.687754,67.930529,79.609313,-0.000552,0.030588,68.277393,16.222123,80.812470,0.094461,-40.000997,-0.000001,NaN,Inf,84.233878,-2.345103,1.007207,0.299801,0.226046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723179,68.357813,68.810969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430086,68.570273,14.477766,68.061269,-0.043611,0.034267,0.000000,14.350243,80.211473,0.000022,68.417928,79.993320,68.635490,12.650927,68.694352,79.670886,67.952811,79.514878,-0.000552,0.030584,68.291690,16.203331,80.675988,0.094603,-40.001521,0.000000,NaN,Inf,84.213765,-2.290515,0.999242,0.299086,0.226704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755286,68.357506,68.820766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419985,68.571924,14.395215,68.058790,-0.042125,0.034293,0.000000,14.344534,80.180759,-0.000304,68.391050,80.043490,68.597959,12.616509,68.655146,79.664689,67.934468,79.562060,-0.000550,0.030566,68.278415,16.212555,80.667016,0.094468,-40.000892,-0.000001,NaN,Inf,84.220181,-2.381214,1.003304,0.299805,0.227381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724819,68.339082,68.797453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433000,68.573850,14.442206,68.060994,-0.044232,0.034283,0.000000,14.351812,80.238375,-0.000417,68.415320,80.098037,68.614559,12.590998,68.676740,79.632037,67.928142,79.603292,-0.000551,0.030572,68.283703,16.184225,80.667605,0.094928,-40.001652,0.000000,NaN,Inf,84.249278,-2.328681,0.998282,0.299217,0.226500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751393,68.366084,68.809415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445698,68.569723,14.503453,68.062096,-0.046176,0.034298,0.000000,14.351955,80.210080,-0.000100,68.408717,80.098667,68.601436,12.709897,68.673174,79.675695,67.932303,79.622207,-0.000551,0.030574,68.299004,16.135796,80.746716,0.095087,-40.000970,-0.000000,NaN,Inf,84.215842,-2.292489,1.000638,0.298891,0.226678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756970,68.339651,68.805261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450893,68.569723,14.383325,68.062096,-0.045299,0.034321,0.000000,14.345676,80.195629,-0.000254,68.418733,80.032936,68.590632,12.618955,68.670264,79.578148,67.936987,79.606297,-0.000551,0.030551,68.275544,16.130830,80.717921,0.092306,-40.000787,-0.000000,NaN,Inf,84.188226,-2.367895,1.001229,0.299516,0.226600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732037,68.354618,68.809111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455888,68.572199,14.427728,68.062646,-0.043627,0.034348,0.000000,14.345819,80.226498,-0.000347,68.408369,80.097891,68.618430,12.591203,68.661491,79.580572,67.949004,79.552407,-0.000551,0.030548,68.290386,16.184467,80.755754,0.090108,-40.000603,0.000001,NaN,Inf,84.163139,-2.299158,0.995324,0.298989,0.226709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719110,68.361226,68.821948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456621,68.570823,14.424117,68.063748,-0.042176,0.034396,0.000000,14.350813,80.188672,-0.000110,68.405088,80.047007,68.625495,12.650356,68.665648,79.650269,67.935302,79.585642,-0.000550,0.030559,68.284619,16.180272,80.782122,0.090483,-40.001731,0.000000,NaN,Inf,84.152066,-2.350211,0.998052,0.298810,0.226509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725759,68.344596,68.816984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464430,68.571099,14.425928,68.064850,-0.044259,0.034393,0.000000,14.345248,80.213342,-0.000072,68.424513,80.011553,68.638573,12.703027,68.685382,79.655460,67.966514,79.564732,-0.000548,0.030559,68.284641,16.198828,80.745720,0.092812,-40.001049,0.000000,NaN,Inf,84.148701,-2.312432,0.997752,0.299811,0.227008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734268,68.380548,68.824901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444437,68.571099,14.478300,68.064850,-0.045854,0.034360,0.000000,14.346104,80.127740,-0.000241,68.420710,80.044897,68.626785,12.596546,68.680656,79.668540,67.960188,79.547305,-0.000548,0.030571,68.295304,16.192957,80.777903,0.092604,-40.001915,0.000000,NaN,Inf,84.127795,-2.358792,0.997338,0.298772,0.226222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721232,68.373742,68.823151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424962,68.573025,14.442340,68.065401,-0.044520,0.034374,0.000000,14.345676,80.265253,-0.000136,68.395570,80.062662,68.594284,12.633474,68.662694,79.617426,67.939437,79.496436,-0.000547,0.030587,68.263920,16.178252,80.720043,0.089850,-39.999895,-0.000000,NaN,Inf,84.182036,-2.365091,1.002344,0.299279,0.227010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707430,68.359935,68.798677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424060,68.571649,14.508690,68.064299,-0.043064,0.034322,0.000000,14.341823,80.216455,0.000088,68.417428,80.086423,68.616703,12.622769,68.678469,79.722605,67.943990,79.533066,-0.000547,0.030593,68.302767,16.149293,80.772806,0.089445,-40.001101,-0.000000,NaN,Inf,84.236854,-2.381209,1.001205,0.298893,0.226367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731096,68.375296,68.822340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435852,68.572750,14.511581,68.064850,-0.043753,0.034298,0.000000,14.349386,80.237911,-0.000148,68.416016,79.990839,68.626938,12.639305,68.689955,79.623907,67.955460,79.503737,-0.000547,0.030603,68.286468,16.221017,80.722611,0.087804,-40.000525,-0.000001,NaN,Inf,84.237930,-2.359212,1.005867,0.298672,0.226076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718060,68.369738,68.815102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698239,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446940,68.569723,14.450377,68.065401,-0.045638,0.034318,0.000000,14.348673,80.178196,-0.000158,68.402371,80.035283,68.582517,12.602051,68.653002,79.619445,67.927574,79.523755,-0.000547,0.030577,68.243854,16.219319,80.799561,0.087907,-40.001442,-0.000001,NaN,Inf,84.206996,-2.391940,1.005246,0.298643,0.226786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691507,68.344421,68.814665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457064,68.569723,14.527288,68.065401,-0.046779,0.034327,0.000000,14.347389,80.260265,0.000208,68.414518,79.994039,68.608282,12.687060,68.681269,79.651408,67.930661,79.544998,-0.000548,0.030571,68.288275,16.209338,80.739050,0.088004,-40.001285,-0.000000,NaN,Inf,84.173866,-2.349544,1.000238,0.299309,0.226797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713533,68.361051,68.821904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433844,68.571099,14.485312,68.067329,-0.044654,0.034335,0.000000,14.345248,80.200267,0.000026,68.406869,80.044691,68.592513,12.543326,68.687111,79.600048,67.952483,79.577465,-0.000549,0.030577,68.286816,16.266106,80.738867,0.089782,-40.000865,-0.000001,NaN,Inf,84.146398,-2.337236,1.004857,0.298886,0.226418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699425,68.382692,68.828749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432780,68.571649,14.499616,68.068155,-0.043023,0.034283,0.000000,14.349101,80.181403,-0.000142,68.403197,80.135123,68.619261,12.632983,68.678950,79.647742,67.936308,79.621802,-0.000548,0.030562,68.283138,16.196118,80.766215,0.093281,-40.001128,-0.000001,NaN,Inf,84.210797,-2.335535,1.003566,0.298002,0.226118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696669,68.365799,68.824222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459043,68.571374,14.536037,68.069532,-0.042915,0.034334,0.000000,14.347531,80.190456,0.000220,68.383359,79.998243,68.593475,12.647726,68.653154,79.562401,67.915907,79.549059,-0.000548,0.030569,68.258306,16.195040,80.748493,0.089682,-40.001862,-0.000001,NaN,Inf,84.214238,-2.287250,1.004631,0.299120,0.225889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677530,68.332933,68.803008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462321,68.571374,14.454768,68.069532,-0.045220,0.034366,0.000000,14.347531,80.203368,0.000198,68.407020,80.091482,68.610272,12.593079,68.675777,79.670293,67.956794,79.488660,-0.000548,0.030590,68.295237,16.159432,80.759261,0.088687,-39.999764,-0.000001,NaN,Inf,84.142683,-2.319541,1.005325,0.298947,0.227354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730068,68.382582,68.834718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430103,68.570273,14.524135,68.072011,-0.046733,0.034357,0.000000,14.346818,80.280287,-0.000140,68.429467,80.012636,68.620311,12.699540,68.677921,79.623783,67.965267,79.599440,-0.000549,0.030549,68.278025,16.196788,80.747942,0.088570,-40.001049,0.000000,NaN,Inf,84.133791,-2.404203,0.999478,0.299464,0.226506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714757,68.367265,68.831549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435925,68.571099,14.444107,68.072562,-0.044654,0.034385,0.000000,14.348673,80.158257,-0.000007,68.393203,80.035121,68.600846,12.609228,68.672999,79.621237,67.933310,79.534040,-0.000549,0.030551,68.268166,16.174686,80.772150,0.088570,-40.001154,-0.000001,NaN,Inf,84.224398,-2.333539,1.006517,0.298500,0.227139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687810,68.350285,68.805022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
