OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:23:16 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.465615,68.568347,14.566789,68.046947,-0.045677,0.034539,0.000000,14.348530,80.186716,0.000378,68.386704,80.001841,68.604232,12.688202,68.658095,79.693620,67.930922,79.495046,-0.000535,0.030349,68.269100,16.256425,80.766949,0.093012,-40.000708,0.000000,NaN,Inf,84.120719,-2.336075,0.998347,0.299404,0.226871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667508,68.359494,68.800142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443716,68.568622,14.572109,68.046397,-0.043750,0.034479,0.000000,14.346104,80.198509,-0.000005,68.403131,80.034014,68.591459,12.600461,68.651969,79.637900,67.937072,79.489192,-0.000534,0.030330,68.270666,16.152754,80.681965,0.092127,-40.000498,-0.000001,NaN,Inf,84.122608,-2.373909,1.006994,0.300310,0.226867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685072,68.360850,68.820000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443967,68.569172,14.518418,68.049151,-0.044286,0.034432,0.000000,14.350813,80.156802,-0.000064,68.400914,80.009322,68.596839,12.647746,68.665250,79.677324,67.918204,79.567196,-0.000533,0.030325,68.267619,16.152704,80.830254,0.092195,-40.001023,-0.000001,NaN,Inf,84.181518,-2.384097,1.008889,0.299537,0.226990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673414,68.350019,68.796992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435270,68.569172,14.538096,68.049151,-0.047133,0.034448,0.000000,14.353525,80.247442,0.000087,68.392657,80.065800,68.591590,12.546709,68.656258,79.598383,67.935671,79.665566,-0.000533,0.030340,68.280851,16.167887,80.727402,0.092486,-40.001783,-0.000001,NaN,Inf,84.181386,-2.308696,1.005154,0.298853,0.227018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672320,68.339778,68.797823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436951,68.569448,14.552450,68.048049,-0.047696,0.034443,0.000000,14.343535,80.209996,0.000012,68.392895,80.052400,68.589534,12.552543,68.651291,79.673631,67.930920,79.581466,-0.000533,0.030332,68.266203,16.167907,80.729976,0.092293,-40.000970,-0.000001,NaN,Inf,84.205001,-2.254931,1.007123,0.298206,0.226300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666939,68.356846,68.791414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453768,68.572474,14.456272,68.052180,-0.045807,0.034480,0.000000,14.345961,80.171235,-0.000020,68.405542,80.120775,68.595221,12.589552,68.665294,79.628305,67.919124,79.550264,-0.000534,0.030340,68.268120,16.168528,80.698791,0.090023,-40.001495,-0.000001,NaN,Inf,84.200709,-2.311075,1.008000,0.299427,0.227153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672211,68.349647,68.815779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462616,68.569172,14.553528,68.050803,-0.043893,0.034480,0.000000,14.345105,80.212873,0.000117,68.408932,80.075736,68.605282,12.558517,68.664965,79.636249,67.917964,79.551367,-0.000533,0.030333,68.288469,16.176697,80.674440,0.089524,-40.000105,-0.000000,NaN,Inf,84.158090,-2.321882,1.000173,0.298383,0.226705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693078,68.370106,68.801323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471540,68.571374,14.528036,68.056036,-0.044508,0.034484,0.000000,14.349244,80.175171,0.000171,68.404673,80.058595,68.605566,12.623175,68.663587,79.626535,67.934883,79.528407,-0.000532,0.030361,68.266008,16.166724,80.694078,0.090049,-40.001075,-0.000001,NaN,Inf,84.130790,-2.319925,1.006286,0.299105,0.226606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682141,68.355840,68.794127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461800,68.571374,14.510738,68.056036,-0.047155,0.034467,0.000000,14.345961,80.246253,0.000024,68.380663,80.042480,68.574683,12.579438,68.657636,79.629771,67.931074,79.541776,-0.000532,0.030378,68.265116,16.236135,80.718859,0.089730,-40.001862,-0.000001,NaN,Inf,84.108796,-2.353482,1.003904,0.298500,0.226043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667880,68.353629,68.812760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468131,68.568622,14.561076,68.055761,-0.047372,0.034437,0.000000,14.351670,80.159946,-0.000045,68.402914,79.993772,68.576280,12.681228,68.645930,79.632383,67.939766,79.611474,-0.000532,0.030391,68.262593,16.185395,80.669257,0.089972,-40.001259,-0.000001,NaN,Inf,84.135204,-2.339986,1.003384,0.299410,0.226654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680698,68.360216,68.806485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450534,68.569172,14.468587,68.058240,-0.044694,0.034427,0.000000,14.346104,80.138037,0.000291,68.366628,80.052857,68.600754,12.611880,68.657111,79.603838,67.926086,79.554488,-0.000531,0.030364,68.253539,16.185901,80.737765,0.089756,-40.000865,-0.000001,NaN,Inf,84.115285,-2.298187,1.006424,0.299604,0.227191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661952,68.339800,68.805698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430495,68.568897,14.474495,68.059341,-0.043699,0.034431,0.000000,14.348816,80.177848,-0.000001,68.409954,80.044035,68.611537,12.672664,68.677458,79.572324,67.943946,79.542018,-0.000531,0.030371,68.275847,16.187299,80.692508,0.089716,-40.001206,-0.000000,NaN,Inf,84.163561,-2.325784,1.001249,0.298942,0.226900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680632,68.375117,68.800274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440775,68.570273,14.572528,68.060718,-0.046309,0.034457,0.000000,14.348245,80.248700,-0.000067,68.406348,80.076926,68.613811,12.583679,68.677239,79.656339,67.917856,79.543243,-0.000531,0.030355,68.279264,16.184267,80.731259,0.089919,-40.000708,-0.000000,NaN,Inf,84.209828,-2.350510,1.003048,0.298735,0.226206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679582,68.351616,68.827809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453711,68.570273,14.462255,68.060718,-0.047531,0.034440,0.000000,14.350100,80.128304,0.000388,68.391333,80.012507,68.596117,12.581945,68.664943,79.632606,67.929347,79.537426,-0.000533,0.030368,68.273736,16.147068,80.739966,0.090287,-40.000682,-0.000001,NaN,Inf,84.191152,-2.325703,1.009124,0.299725,0.227222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661471,68.354286,68.806879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464743,68.569172,14.573474,68.060994,-0.047669,0.034466,0.000000,14.351527,80.252309,0.000149,68.429073,80.053244,68.615452,12.672602,68.663499,79.624743,67.966533,79.557462,-0.000532,0.030374,68.293343,16.148331,80.789199,0.090467,-40.001495,-0.000000,NaN,Inf,84.156045,-2.341410,1.000591,0.299027,0.225465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685794,68.374876,68.819518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463578,68.569723,14.447591,68.062096,-0.044818,0.034485,0.000000,14.352526,80.148218,-0.000059,68.386443,80.105086,68.597211,12.609003,68.658970,79.714403,67.932738,79.587681,-0.000532,0.030377,68.275040,16.224485,80.717755,0.090867,-40.000629,-0.000001,NaN,Inf,84.125021,-2.364077,1.007517,0.297864,0.226585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664642,68.344154,68.809436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463038,68.569172,14.497247,68.061820,-0.043785,0.034548,0.000000,14.351527,80.177455,-0.000060,68.393223,80.091904,68.585029,12.665425,68.654267,79.650494,67.933745,79.563828,-0.000531,0.030374,68.269839,16.221188,80.744167,0.090646,-40.001495,0.000000,NaN,Inf,84.128731,-2.308390,0.998895,0.299209,0.227185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649550,68.349012,68.796730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463831,68.569172,14.471581,68.061820,-0.045249,0.034556,0.000000,14.345533,80.159693,-0.000031,68.399653,80.052448,68.604429,12.628111,68.669516,79.718004,67.912360,79.575302,-0.000531,0.030343,68.275453,16.151363,80.767216,0.091094,-40.000157,-0.000000,NaN,Inf,84.129644,-2.326678,1.002365,0.298262,0.226795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668121,68.382141,68.802372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473480,68.568622,14.460536,68.063473,-0.047275,0.034544,0.000000,14.345676,80.210502,-0.000322,68.396045,80.044469,68.603313,12.603784,68.659255,79.591512,67.934925,79.511617,-0.000531,0.030335,68.279283,16.205984,80.779759,0.086987,-40.001390,-0.000000,NaN,Inf,84.127496,-2.296980,1.000536,0.298530,0.226129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661187,68.351507,68.801649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468176,68.568622,14.491442,68.063748,-0.047529,0.034470,0.000000,14.356664,80.175728,-0.000324,68.405346,80.096554,68.608059,12.602375,68.680215,79.666551,67.939720,79.580556,-0.000532,0.030366,68.282396,16.182677,80.732989,0.085856,-40.001600,0.000000,NaN,Inf,84.100786,-2.365692,0.999106,0.297835,0.226441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691700,68.356671,68.842590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441112,68.569172,14.491253,68.064574,-0.044703,0.034472,0.000000,14.345533,80.236509,-0.000008,68.410234,80.030032,68.605697,12.621096,68.670785,79.633418,67.960447,79.540695,-0.000532,0.030377,68.288119,16.205185,80.748289,0.085540,-40.000446,-0.000000,NaN,Inf,84.115165,-2.320533,1.001608,0.298677,0.227229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693493,68.357218,68.827150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442115,68.568622,14.450076,68.065951,-0.043918,0.034496,0.000000,14.347389,80.215810,-0.000311,68.416492,80.125776,68.608825,12.715771,68.659365,79.621420,67.930155,79.527695,-0.000530,0.030370,68.270404,16.230341,80.699729,0.085628,-40.000944,-0.000001,NaN,Inf,84.189135,-2.370142,1.003472,0.298556,0.226531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697037,68.355774,68.808933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441766,68.568622,14.559364,68.065951,-0.045553,0.034459,0.000000,14.349957,80.212004,-0.000338,68.402823,80.162456,68.622625,12.650315,68.682315,79.668808,67.931772,79.537773,-0.000530,0.030386,68.292274,16.193364,80.702297,0.089566,-40.001101,-0.000000,NaN,Inf,84.185862,-2.349268,1.000551,0.298943,0.226732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712501,68.369165,68.817613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444512,68.568622,14.546340,68.067879,-0.047475,0.034427,0.000000,14.348245,80.192477,-0.000050,68.404584,79.995220,68.608825,12.656596,68.667678,79.659435,67.930219,79.511574,-0.000528,0.030372,68.277911,16.116004,80.697322,0.090473,-40.001101,-0.000001,NaN,Inf,84.186810,-2.343583,1.008143,0.298366,0.226514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695374,68.362010,68.810243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428925,68.569448,14.492138,68.068430,-0.047652,0.034421,0.000000,14.344820,80.231710,-0.000254,68.383398,80.158619,68.593581,12.595588,68.646609,79.610376,67.920938,79.580791,-0.000529,0.030381,68.272404,16.244838,80.766502,0.090175,-40.000131,-0.000001,NaN,Inf,84.179355,-2.361018,1.007050,0.298030,0.225973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675558,68.347174,68.805125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429675,68.567246,14.544821,68.074490,-0.045732,0.034422,0.000000,14.348816,80.169186,-0.000294,68.425312,80.048583,68.600120,12.621605,68.676846,79.698958,67.947358,79.565851,-0.000531,0.030383,68.277171,16.225861,80.719593,0.088597,-40.001442,-0.000001,NaN,Inf,84.222509,-2.301582,1.004381,0.298639,0.226504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697890,68.352886,68.822797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456659,68.567521,14.577422,68.074214,-0.044100,0.034424,0.000000,14.356950,80.242205,0.000004,68.390307,80.066626,68.579779,12.609349,68.639039,79.672378,67.926650,79.587208,-0.000533,0.030381,68.270641,16.167374,80.810938,0.087172,-40.001206,-0.000001,NaN,Inf,84.218270,-2.338823,1.007980,0.297876,0.226378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688769,68.331288,68.787147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462761,68.567521,14.466863,68.074214,-0.045769,0.034500,0.000000,14.350528,80.223689,-0.000198,68.409687,80.074499,68.597605,12.580579,68.658117,79.666445,67.920804,79.584867,-0.000533,0.030374,68.291706,16.318974,80.719184,0.087266,-40.000682,-0.000000,NaN,Inf,84.200439,-2.340700,1.001167,0.298895,0.226836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699531,68.350369,68.801667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480496,68.569172,14.578008,68.075040,-0.047371,0.034478,0.000000,14.350528,80.122848,-0.000249,68.411576,80.030966,68.609503,12.599175,68.675839,79.584630,67.958473,79.557932,-0.000533,0.030400,68.291531,16.235614,80.686878,0.087286,-40.001338,-0.000000,NaN,Inf,84.128747,-2.298496,1.000284,0.298315,0.226723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729299,68.362273,68.818113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469643,68.568622,14.459673,68.078896,-0.046752,0.034497,0.000000,14.350100,80.212637,-0.000117,68.406190,80.099086,68.614512,12.587654,68.667963,79.629672,67.955126,79.420219,-0.000533,0.030411,68.303916,16.093574,80.750082,0.087219,-40.001652,-0.000001,NaN,Inf,84.082329,-2.355677,1.006734,0.297470,0.225829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708127,68.380172,68.820170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470085,68.566971,14.502507,68.080273,-0.044168,0.034520,0.000000,14.348673,80.215133,0.000165,68.386785,80.089537,68.603139,12.592752,68.652013,79.561750,67.911041,79.566198,-0.000533,0.030402,68.263391,16.245902,80.744739,0.086889,-40.001049,0.000000,NaN,Inf,84.111189,-2.452172,0.999311,0.298534,0.226494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672649,68.342601,68.809365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460894,68.566971,14.477160,68.080273,-0.044133,0.034528,0.000000,14.348530,80.189821,0.000023,68.389196,80.092156,68.595746,12.680535,68.651269,79.646356,67.929690,79.602132,-0.000532,0.030398,68.263325,16.259379,80.727302,0.086787,-40.001311,-0.000000,NaN,Inf,84.108341,-2.302256,1.002241,0.298625,0.226926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681464,68.348509,68.800573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462425,68.570548,14.479748,68.080549,-0.046649,0.034508,0.000000,14.351242,80.136310,-0.000028,68.401951,80.077324,68.602811,12.680799,68.654179,79.622339,67.914674,79.579541,-0.000532,0.030371,68.280649,16.160024,80.743719,0.089307,-40.000813,-0.000000,NaN,Inf,84.133258,-2.294877,1.001125,0.298129,0.226256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691438,68.353083,68.807177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447729,68.569998,14.552450,68.081926,-0.047664,0.034534,0.000000,14.351527,80.259010,0.000418,68.402036,80.052594,68.604735,12.598706,68.658599,79.634522,67.925989,79.564808,-0.000532,0.030362,68.267089,16.176555,80.796541,0.090196,-40.001442,-0.000000,NaN,Inf,84.132683,-2.296223,1.001198,0.298294,0.226347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704583,68.339625,68.805601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446903,68.568347,14.445865,68.078621,-0.045836,0.034583,0.000000,14.345391,80.162493,-0.000119,68.413270,79.959066,68.609416,12.623401,68.672011,79.628060,67.958515,79.534185,-0.000534,0.030358,68.303564,16.258373,80.691041,0.089821,-40.000918,-0.000001,NaN,Inf,84.172001,-2.318210,1.007248,0.298319,0.226261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707602,68.366343,68.818155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459972,68.568347,14.453190,68.078345,-0.043870,0.034607,0.000000,14.347674,80.204818,-0.000160,68.415765,80.130772,68.619805,12.602520,68.681988,79.656746,67.953543,79.531245,-0.000534,0.030332,68.303583,16.249169,80.726935,0.089220,-40.000656,0.000000,NaN,Inf,84.154391,-2.368065,0.999928,0.298038,0.225547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730043,68.354702,68.833963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476394,68.568347,14.513096,68.078345,-0.043971,0.034616,0.000000,14.349672,80.264019,0.000153,68.388911,80.117013,68.605173,12.608270,68.681900,79.600723,67.924411,79.570625,-0.000533,0.030340,68.280407,16.207026,80.659427,0.089432,-40.001128,0.000000,NaN,Inf,84.137134,-2.370084,0.999531,0.298399,0.226885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702528,68.357109,68.817738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471992,68.569448,14.472842,68.072011,-0.046453,0.034605,0.000000,14.347531,80.211540,-0.000261,68.389366,80.151746,68.602548,12.621626,68.655164,79.649921,67.906986,79.544162,-0.000532,0.030339,68.277141,16.141874,80.699871,0.091553,-40.001338,-0.000000,NaN,Inf,84.092616,-2.312419,1.002535,0.298066,0.226840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711123,68.343258,68.797835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469730,68.568347,14.558380,68.070358,-0.047370,0.034648,0.000000,14.349957,80.221484,-0.000463,68.390517,80.081238,68.599683,12.635145,68.651882,79.635234,67.921870,79.502186,-0.000533,0.030374,68.291112,16.095400,80.803293,0.092214,-40.001023,-0.000000,NaN,Inf,84.105648,-2.314168,1.000059,0.297716,0.225995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720310,68.348706,68.798162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449459,68.569723,14.507214,68.069257,-0.046467,0.034682,0.000000,14.349815,80.157764,-0.000333,68.398079,80.008161,68.586407,12.600908,68.671027,79.708595,67.931568,79.592968,-0.000534,0.030354,68.271809,16.148752,80.715044,0.092285,-40.000787,-0.000001,NaN,Inf,84.110678,-2.359474,1.006127,0.298484,0.226312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718669,68.354965,68.805358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454873,68.569723,14.510040,68.069257,-0.043745,0.034684,0.000000,14.346247,80.246048,-0.000126,68.393516,80.048938,68.593668,12.597830,68.668729,79.717250,67.934041,79.544020,-0.000534,0.030333,68.277163,16.206227,80.699892,0.092425,-40.000997,-0.000001,NaN,Inf,84.167031,-2.303392,1.003997,0.299123,0.226355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742138,68.355162,68.816140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466124,68.570823,14.562527,68.067053,-0.043865,0.034683,0.000000,14.352383,80.126991,-0.000391,68.387800,80.114852,68.592641,12.636755,68.649826,79.620384,67.916222,79.507550,-0.000534,0.030343,68.273091,16.194313,80.771455,0.091749,-40.000288,-0.000001,NaN,Inf,84.152339,-2.341325,1.003816,0.298926,0.226970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728228,68.353302,68.801245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448394,68.567246,14.566583,68.066227,-0.046300,0.034691,0.000000,14.348816,80.160688,-0.000261,68.397839,80.042735,68.609744,12.658309,68.664441,79.636863,67.931742,79.483578,-0.000534,0.030327,68.283147,16.195996,80.785346,0.091587,-40.001338,-0.000001,NaN,Inf,84.122930,-2.349937,1.006664,0.300172,0.227290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735773,68.350457,68.815089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445717,68.566971,14.510817,68.064574,-0.047000,0.034666,0.000000,14.346532,80.192236,-0.000053,68.402553,80.045325,68.600799,12.613613,68.669626,79.596280,67.940649,79.458767,-0.000534,0.030328,68.278771,16.293482,80.732809,0.088761,-40.001285,-0.000000,NaN,Inf,84.169306,-2.391418,1.001379,0.298714,0.226196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745112,68.342339,68.816094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440559,68.567797,14.538919,68.063748,-0.044459,0.034697,0.000000,14.348816,80.189943,-0.000296,68.399774,80.055893,68.600449,12.614428,68.654311,79.636700,67.945336,79.518022,-0.000534,0.030331,68.261515,16.228323,80.709966,0.088603,-40.000708,-0.000001,NaN,Inf,84.174433,-2.409734,1.004506,0.299629,0.227581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714842,68.363192,68.810804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453038,68.567797,14.441033,68.063748,-0.043243,0.034698,0.000000,14.348673,80.176725,-0.000400,68.399121,80.051039,68.605501,12.664365,68.653961,79.609503,67.948837,79.570442,-0.000534,0.030337,68.278228,16.216037,80.772640,0.087979,-40.000603,-0.000001,NaN,Inf,84.189261,-2.371460,1.006811,0.299615,0.226868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712414,68.371573,68.818457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474067,68.569723,14.432565,68.063748,-0.043557,0.034712,0.000000,14.349672,80.189655,0.000069,68.402858,80.100120,68.594040,12.640732,68.669517,79.522982,67.915172,79.481006,-0.000534,0.030365,68.274529,16.120877,80.748186,0.085362,-40.001547,0.000000,NaN,Inf,84.155394,-2.336978,0.999169,0.298482,0.226410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691810,68.365927,68.817233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482569,68.569172,14.570745,68.062371,-0.045508,0.034729,0.000000,14.352240,80.211182,-0.000033,68.395578,80.034302,68.604582,12.656514,68.670501,79.695538,67.946931,79.499899,-0.000534,0.030369,68.282536,16.226661,80.694465,0.085268,-40.001495,0.000000,NaN,Inf,84.100300,-2.368131,0.997133,0.299641,0.226313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704015,68.361507,68.821540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458956,68.566696,14.475812,68.062646,-0.047132,0.034716,0.000000,14.347674,80.130291,-0.000116,68.389800,80.056051,68.610400,12.559618,68.659277,79.552276,67.935704,79.475906,-0.000535,0.030400,68.264757,16.206013,80.760709,0.085180,-40.000472,-0.000001,NaN,Inf,84.076713,-2.386192,1.006088,0.298454,0.226195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686145,68.355271,68.796194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467228,68.566696,14.559100,68.062646,-0.045628,0.034670,0.000000,14.345391,80.178836,0.000148,68.440645,80.001138,68.634896,12.640855,68.695837,79.593345,67.966547,79.559161,-0.000534,0.030429,68.290048,16.121683,80.760710,0.082345,-40.001521,-0.000000,NaN,Inf,84.138239,-2.392361,1.001166,0.298211,0.226380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722694,68.381857,68.846956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443654,68.566971,14.430190,68.061269,-0.043830,0.034629,0.000000,14.349386,80.191494,0.000193,68.402816,79.977032,68.585554,12.605864,68.678487,79.591311,67.942994,79.473211,-0.000533,0.030457,68.258360,16.231191,80.751979,0.087736,-40.000420,-0.000001,NaN,Inf,84.115807,-2.362860,1.006350,0.299286,0.226223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681245,68.350785,68.804725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438233,68.569448,14.457554,68.060443,-0.044776,0.034634,0.000000,14.351670,80.231205,-0.000156,68.402818,80.061996,68.599355,12.634736,68.668598,79.618367,67.947155,79.535241,-0.000532,0.030444,68.287307,16.203117,80.800110,0.084232,-40.000944,0.000000,NaN,Inf,84.187395,-2.396173,0.999068,0.298391,0.226758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696294,68.366256,68.828827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451684,68.568622,14.578372,68.062646,-0.047262,0.034627,0.000000,14.351384,80.225689,-0.000193,68.386759,80.087213,68.584548,12.506886,68.659190,79.527628,67.934305,79.581642,-0.000532,0.030439,68.273290,16.192494,80.698503,0.081095,-40.001416,-0.000000,NaN,Inf,84.197226,-2.360800,1.001338,0.298873,0.226333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683148,68.350194,68.811417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468191,68.568347,14.516670,68.061269,-0.047100,0.034606,0.000000,14.347959,80.240406,-0.000023,68.392366,79.987300,68.611494,12.584372,68.647069,79.551910,67.916248,79.621476,-0.000533,0.030432,68.276425,16.161993,80.733910,0.078176,-40.000839,-0.000001,NaN,Inf,84.159893,-2.314331,1.008766,0.298717,0.226487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688901,68.354286,68.813321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486027,68.568347,14.571777,68.061269,-0.045225,0.034644,0.000000,14.350813,80.231002,-0.000456,68.406381,80.110520,68.609503,12.578743,68.679997,79.673249,67.957397,79.637716,-0.000533,0.030423,68.292943,16.309577,80.724038,0.078084,-40.001390,-0.000001,NaN,Inf,84.114848,-2.267426,1.003351,0.298911,0.226540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697300,68.375993,68.827011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478030,68.570548,14.549091,68.062646,-0.043545,0.034677,0.000000,14.351242,80.201685,-0.000487,68.393692,80.045486,68.594018,12.619464,68.652867,79.624947,67.927980,79.493513,-0.000533,0.030418,68.258318,16.246173,80.776514,0.078200,-40.000420,-0.000001,NaN,Inf,84.066522,-2.296818,1.005920,0.298845,0.227521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673918,68.344286,68.807176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453240,68.567246,14.471669,68.060168,-0.043889,0.034658,0.000000,14.352383,80.205115,-0.000195,68.411791,80.111603,68.593341,12.674764,68.667985,79.760383,67.950372,79.532363,-0.000532,0.030409,68.280995,16.250105,80.782713,0.078269,-40.001862,-0.000001,NaN,Inf,84.090386,-2.371871,1.004908,0.297882,0.226191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683629,68.374374,68.817498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434841,68.567521,14.511669,68.058240,-0.047316,0.034701,0.000000,14.348245,80.180546,-0.000445,68.398841,80.080825,68.590366,12.619566,68.665841,79.578435,67.940237,79.587318,-0.000530,0.030383,68.276294,16.138813,80.716737,0.080944,-40.000656,-0.000000,NaN,Inf,84.154294,-2.366103,1.001275,0.298361,0.226567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686889,68.356431,68.816098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441863,68.568622,14.574271,68.058790,-0.047225,0.034687,0.000000,14.351955,80.232471,-0.000488,68.403055,80.009002,68.610225,12.583800,68.667001,79.581982,67.947393,79.569970,-0.000530,0.030384,68.277206,16.107900,80.681942,0.081039,-40.001416,-0.000001,NaN,Inf,84.202187,-2.315533,1.005322,0.298391,0.225569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661865,68.357591,68.821170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457155,68.568622,14.450601,68.058790,-0.045418,0.034632,0.000000,14.352954,80.214348,-0.000210,68.401556,80.031442,68.615737,12.621339,68.673761,79.597649,67.928416,79.574887,-0.000529,0.030370,68.273224,16.071158,80.700073,0.081583,-40.001600,-0.000001,NaN,Inf,84.186547,-2.335876,1.009168,0.298679,0.226515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691897,68.371420,68.826310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463389,68.568897,14.544843,68.059066,-0.043764,0.034652,0.000000,14.344534,80.190892,-0.000294,68.399470,80.087348,68.622933,12.608842,68.655186,79.680497,67.944198,79.505252,-0.000529,0.030361,68.281059,16.143308,80.754306,0.081686,-40.000603,0.000000,NaN,Inf,84.145050,-2.313337,0.999547,0.299242,0.227133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679146,68.381113,68.815069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464726,68.568072,14.502983,68.058790,-0.044043,0.034683,0.000000,14.347674,80.217730,-0.000473,68.398144,80.006345,68.610838,12.577235,68.660131,79.580472,67.931634,79.586420,-0.000529,0.030354,68.285520,16.296264,80.660856,0.081161,-40.000761,-0.000001,NaN,Inf,84.128418,-2.379580,1.005632,0.298484,0.226947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678271,68.366934,68.810826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461247,68.569448,14.438350,68.055761,-0.046334,0.034674,0.000000,14.344392,80.151034,-0.000305,68.391865,80.051956,68.592641,12.573790,68.650658,79.645803,67.920733,79.571058,-0.000528,0.030348,68.273028,16.168107,80.742090,0.079931,-40.001259,-0.000000,NaN,Inf,84.123969,-2.308199,1.002645,0.298930,0.226538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675865,68.362449,68.807829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
