OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:33:58 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.425529,68.563119,14.427816,68.043091,-0.044931,0.033794,0.000000,14.352669,80.203112,0.000108,68.406105,80.081513,68.594934,12.626600,68.675814,79.611869,67.923850,79.582110,-0.000533,0.030492,68.246767,16.201983,80.779899,0.062745,-40.002019,-0.000001,NaN,Inf,84.213514,-2.314400,1.005245,0.296557,0.224126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565524,68.341876,68.787258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452852,68.561743,14.436873,68.043918,-0.046134,0.033815,0.000000,14.348816,80.198442,-0.000008,68.384703,79.968989,68.599942,12.536453,68.670848,79.616817,67.933481,79.515083,-0.000534,0.030489,68.257998,16.149230,80.743740,0.061641,-40.001338,-0.000000,NaN,Inf,84.231376,-2.357664,1.002662,0.296393,0.224431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577600,68.341067,68.808516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464604,68.562843,14.488559,68.042816,-0.046174,0.033803,0.000000,14.347389,80.188189,0.000087,68.384767,80.047806,68.603311,12.512841,68.662578,79.659557,67.926475,79.488680,-0.000535,0.030464,68.267159,16.208517,80.760260,0.064417,-40.000577,0.000000,NaN,Inf,84.136294,-2.358115,0.998895,0.296299,0.224160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565590,68.333211,68.800270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460119,68.563669,14.431467,68.041990,-0.044167,0.033767,0.000000,14.355951,80.227477,0.000197,68.385920,80.057018,68.588875,12.620258,68.653126,79.528610,67.910169,79.552092,-0.000535,0.030474,68.268314,16.113044,80.798355,0.064238,-40.001049,-0.000000,NaN,Inf,84.119070,-2.373870,1.001656,0.295865,0.224005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564868,68.329994,68.787718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463210,68.562843,14.397740,68.042541,-0.042783,0.033679,0.000000,14.355665,80.156097,0.000061,68.401975,80.027819,68.607663,12.590447,68.668595,79.559127,67.930502,79.619388,-0.000534,0.030508,68.280260,16.226147,80.819606,0.064238,-40.000577,0.000000,NaN,Inf,84.132058,-2.311605,0.998019,0.295888,0.223524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575347,68.336734,68.791827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446304,68.562843,14.485518,68.042541,-0.044252,0.033644,0.000000,14.352954,80.246381,-0.000023,68.398541,80.041026,68.604864,12.582515,68.662053,79.595205,67.927459,79.519385,-0.000533,0.030529,68.265243,16.210637,80.772679,0.062970,-40.000839,0.000001,NaN,Inf,84.122850,-2.283192,0.995473,0.296748,0.224158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576288,68.346822,68.804993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442283,68.563669,14.452621,68.038685,-0.045988,0.033647,0.000000,14.350671,80.200133,-0.000037,68.401866,80.022012,68.614203,12.636348,68.657677,79.621442,67.923322,79.445765,-0.000533,0.030542,68.245002,16.168479,80.760116,0.061759,-40.001180,-0.000000,NaN,Inf,84.168714,-2.352595,1.002714,0.296887,0.223367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555287,68.344108,68.789224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434406,68.562293,14.531347,68.039236,-0.046094,0.033649,0.000000,14.350956,80.234087,-0.000117,68.398780,80.122521,68.619649,12.560779,68.658552,79.543172,67.950988,79.611414,-0.000532,0.030546,68.262173,16.201255,80.708844,0.060478,-40.001154,-0.000000,NaN,Inf,84.180453,-2.401838,1.000716,0.296973,0.224544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579438,68.340410,68.795675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440675,68.563944,14.511208,68.037858,-0.044920,0.033659,0.000000,14.350243,80.200032,-0.000247,68.386938,80.099391,68.605892,12.609982,68.655599,79.579455,67.908700,79.584255,-0.000533,0.030550,68.267266,16.154267,80.769478,0.060308,-40.000288,-0.000001,NaN,Inf,84.200467,-2.309452,1.006716,0.296576,0.224180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554871,68.341198,68.798300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460088,68.563944,14.421109,68.036757,-0.042692,0.033659,0.000000,14.353953,80.162556,-0.000162,68.398649,80.036665,68.617462,12.522668,68.677149,79.675737,67.918002,79.527240,-0.000532,0.030564,68.263283,16.144522,80.768946,0.058282,-40.001023,-0.000001,NaN,Inf,84.185095,-2.286835,1.004884,0.295813,0.223990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585563,68.348200,68.813827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451242,68.563944,14.507605,68.036757,-0.044155,0.033662,0.000000,14.345533,80.222127,-0.000113,68.374031,80.074702,68.609347,12.512617,68.653651,79.581917,67.911917,79.558161,-0.000531,0.030555,68.260954,16.128882,80.817469,0.054474,-40.001836,-0.000000,NaN,Inf,84.134807,-2.331588,1.001425,0.297017,0.223477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588254,68.349644,68.796113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460705,68.563394,14.451578,68.037858,-0.045976,0.033653,0.000000,14.350243,80.183035,-0.000239,68.398976,80.019797,68.593359,12.638693,68.645556,79.582388,67.906271,79.517000,-0.000530,0.030557,68.253273,16.096670,80.755120,0.054946,-40.001259,-0.000001,NaN,Inf,84.156414,-2.308956,1.003900,0.296179,0.223735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576834,68.346537,68.791717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445791,68.561192,14.476407,68.037308,-0.046099,0.033612,0.000000,14.355523,80.262842,-0.000266,68.390632,80.021666,68.612125,12.631412,68.681788,79.536330,67.932799,79.458616,-0.000529,0.030561,68.273861,16.155773,80.715858,0.057301,-40.001285,0.000000,NaN,Inf,84.130194,-2.333137,0.999369,0.295887,0.224031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595604,68.368638,68.802434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442083,68.559817,14.533828,68.036481,-0.044903,0.033608,0.000000,14.354666,80.214589,-0.000116,68.423506,79.971428,68.630518,12.598257,68.662775,79.546394,67.914763,79.540523,-0.000530,0.030563,68.265438,16.220390,80.719407,0.057686,-40.000787,-0.000000,NaN,Inf,84.168455,-2.401994,1.002119,0.296223,0.223574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586985,68.349622,68.808928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428943,68.559817,14.449607,68.036481,-0.042592,0.033594,0.000000,14.351099,80.197620,-0.000135,68.381592,80.026013,68.591260,12.596810,68.666735,79.579170,67.911216,79.533854,-0.000531,0.030559,68.266873,16.200577,80.779471,0.059350,-40.000892,-0.000001,NaN,Inf,84.177144,-2.324581,1.006353,0.296953,0.223635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587619,68.344021,68.793334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439628,68.561192,14.464637,68.033452,-0.043398,0.033598,0.000000,14.353097,80.134733,-0.000155,68.406862,80.028174,68.613306,12.588531,68.663015,79.537653,67.928355,79.516263,-0.000530,0.030548,68.259931,16.202247,80.751121,0.059365,-40.001049,-0.000000,NaN,Inf,84.212829,-2.325867,1.001432,0.295729,0.223342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601357,68.349863,68.814198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439853,68.563394,14.457387,68.034553,-0.045871,0.033631,0.000000,14.352240,80.201213,0.000037,68.380788,80.067602,68.596771,12.574950,68.647306,79.576400,67.912069,79.417789,-0.000531,0.030542,68.255730,16.191545,80.752223,0.062081,-40.000420,-0.000000,NaN,Inf,84.185186,-2.355756,1.001732,0.296456,0.224116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573597,68.332073,68.794187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452729,68.562843,14.427946,68.034829,-0.045909,0.033559,0.000000,14.355380,80.215139,-0.000027,68.391283,79.982863,68.611119,12.545302,68.662490,79.582148,67.936367,79.551031,-0.000530,0.030576,68.266656,16.240466,80.725341,0.067152,-40.000970,-0.000000,NaN,Inf,84.186775,-2.410878,1.001214,0.295230,0.223801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586701,68.350169,68.800180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455539,68.561743,14.496992,68.033176,-0.043399,0.033498,0.000000,14.353239,80.114446,-0.000135,68.410490,80.007525,68.627850,12.620157,68.671329,79.595164,67.923692,79.531424,-0.000529,0.030564,68.256949,16.103769,80.734948,0.069310,-40.001626,0.000000,NaN,Inf,84.151278,-2.338571,0.998285,0.296058,0.223602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589719,68.341132,68.812033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466993,68.561743,14.408459,68.033176,-0.042806,0.033513,0.000000,14.351384,80.218171,0.000098,68.387437,79.997872,68.592637,12.637714,68.645249,79.590212,67.912529,79.464272,-0.000529,0.030577,68.242128,16.248285,80.685940,0.068755,-40.000787,-0.000000,NaN,Inf,84.142554,-2.340104,1.002868,0.295695,0.223123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564890,68.333758,68.800879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452935,68.562018,14.446324,68.033176,-0.044954,0.033535,0.000000,14.347817,80.188944,0.000085,68.359254,80.037188,68.602895,12.551604,68.653432,79.542966,67.915746,79.487639,-0.000530,0.030598,68.249462,16.201889,80.709783,0.065556,-40.001836,0.000001,NaN,Inf,84.111491,-2.377622,0.995954,0.296161,0.223790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564759,68.326558,68.801185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433064,68.562018,14.471621,68.033727,-0.046016,0.033592,0.000000,14.353810,80.186112,-0.000041,68.389566,79.967161,68.596377,12.607841,68.674349,79.574874,67.923408,79.457393,-0.000529,0.030599,68.263283,16.208375,80.838472,0.064478,-40.002151,0.000000,NaN,Inf,84.149892,-2.363896,0.999543,0.296667,0.223530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576944,68.339163,68.787648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442272,68.562843,14.493231,68.031799,-0.045808,0.033537,0.000000,14.355380,80.192912,0.000054,68.389370,80.085686,68.581154,12.582658,68.646650,79.657770,67.891187,79.490795,-0.000528,0.030609,68.246545,16.131016,80.760257,0.063156,-40.000918,-0.000000,NaN,Inf,84.203837,-2.393489,1.002671,0.296902,0.223939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555899,68.318112,68.795761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431453,68.562843,14.529689,68.031799,-0.043849,0.033476,0.000000,14.350528,80.248532,0.000174,68.402233,80.068651,68.627084,12.678781,68.663497,79.682417,67.934921,79.522019,-0.000528,0.030636,68.279692,16.241357,80.791953,0.061996,-40.000892,-0.000001,NaN,Inf,84.179658,-2.337048,1.003528,0.296183,0.223533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573159,68.355749,68.802060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438027,68.562018,14.428086,68.028219,-0.042870,0.033477,0.000000,14.351955,80.221520,-0.000040,68.382265,79.996007,68.585288,12.620993,68.641639,79.642447,67.899417,79.514958,-0.000526,0.030634,68.252247,16.233924,80.794522,0.061654,-40.000682,-0.000001,NaN,Inf,84.209036,-2.358149,1.006807,0.297083,0.224375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560865,68.328068,68.792765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423854,68.563119,14.429911,68.026842,-0.045010,0.033489,0.000000,14.351812,80.212552,-0.000022,68.395193,80.094951,68.610265,12.611715,68.672861,79.587055,67.915768,79.456865,-0.000526,0.030624,68.259821,16.170933,80.821627,0.062806,-40.001311,0.000000,NaN,Inf,84.185320,-2.326418,0.999312,0.296637,0.224373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585016,68.350147,68.788741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415648,68.562293,14.463425,68.026291,-0.046063,0.033510,0.000000,14.349672,80.314848,-0.000034,68.380853,80.101907,68.574986,12.575644,68.643805,79.644238,67.923364,79.490964,-0.000526,0.030642,68.256209,16.141225,80.750470,0.063840,-40.000997,-0.000000,NaN,Inf,84.229959,-2.386232,1.000420,0.295723,0.223509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575084,68.329403,68.794668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438814,68.562293,14.441979,68.022986,-0.045805,0.033531,0.000000,14.351955,80.210734,-0.000155,68.399323,80.093307,68.600554,12.633228,68.656495,79.570737,67.914107,79.506959,-0.000528,0.030649,68.268507,16.181414,80.817690,0.065198,-40.000577,-0.000000,NaN,Inf,84.251437,-2.369104,1.003314,0.294411,0.222945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596085,68.356646,68.796638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436037,68.562293,14.527823,68.022986,-0.043793,0.033543,0.000000,14.346818,80.218344,-0.000237,68.406733,80.054870,68.602042,12.631842,68.659230,79.629487,67.912421,79.531695,-0.000528,0.030651,68.244915,16.161836,80.824790,0.066065,-40.001075,-0.000000,NaN,Inf,84.188497,-2.348250,1.000219,0.295762,0.223125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590091,68.343582,68.804927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439678,68.561743,14.517432,68.022160,-0.042588,0.033512,0.000000,14.347246,80.185431,-0.000138,68.390588,80.015013,68.588853,12.645483,68.639385,79.677994,67.908634,79.530654,-0.000529,0.030636,68.255209,16.168336,80.750328,0.066519,-40.000813,-0.000001,NaN,Inf,84.196037,-2.328637,1.006358,0.295712,0.223615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587706,68.336208,68.785353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450155,68.560917,14.450314,68.024363,-0.044072,0.033558,0.000000,14.349101,80.269332,-0.000100,68.368535,80.029051,68.574571,12.665935,68.623435,79.552237,67.898895,79.571523,-0.000527,0.030627,68.228984,16.199564,80.771436,0.069357,-40.000629,-0.000001,NaN,Inf,84.185601,-2.325604,1.005385,0.295781,0.223667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593372,68.314019,68.795567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463455,68.562018,14.531187,68.029045,-0.045707,0.033536,0.000000,14.354238,80.206643,-0.000107,68.366711,80.094940,68.593993,12.621971,68.655751,79.681075,67.919515,79.580415,-0.000527,0.030631,68.238736,16.153996,80.754221,0.069925,-40.001206,-0.000000,NaN,Inf,84.156337,-2.286253,1.000011,0.295545,0.223702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588275,68.325967,68.797055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452303,68.560917,14.564607,68.030422,-0.044731,0.033538,0.000000,14.350528,80.225487,-0.000028,68.412536,79.975249,68.600029,12.629517,68.658048,79.617714,67.902464,79.504553,-0.000527,0.030643,68.260652,16.250711,80.809084,0.073582,-40.001180,-0.000001,NaN,Inf,84.121361,-2.300431,1.004683,0.296504,0.223109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594728,68.342401,68.818247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460082,68.560917,14.468176,68.030422,-0.043574,0.033498,0.000000,14.350243,80.133840,-0.000040,68.401195,80.101990,68.611118,12.600032,68.674129,79.509211,67.925973,79.590132,-0.000527,0.030645,68.267487,16.185116,80.827725,0.074933,-40.000970,0.000001,NaN,Inf,84.116425,-2.333902,0.995189,0.296549,0.223834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604572,68.337696,68.807248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471815,68.560642,14.565702,68.036757,-0.044042,0.033523,0.000000,14.356664,80.257610,-0.000236,68.383681,80.052209,68.595830,12.663874,68.658004,79.568275,67.917064,79.584963,-0.000526,0.030651,68.249117,16.225998,80.701173,0.073167,-40.001390,-0.000000,NaN,Inf,84.129406,-2.299851,1.000560,0.296490,0.224247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596763,68.350256,68.805825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449349,68.560367,14.468343,68.038685,-0.045933,0.033555,0.000000,14.349672,80.155987,-0.000113,68.383943,80.026698,68.601320,12.602886,68.647699,79.598115,67.904851,79.546629,-0.000526,0.030667,68.248966,16.187499,80.745249,0.072172,-40.000970,-0.000001,NaN,Inf,84.097321,-2.294685,1.006488,0.296838,0.223696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620541,68.332882,68.779910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452129,68.563669,14.422641,68.040888,-0.046960,0.033632,0.000000,14.350813,80.190470,0.000069,68.410408,80.056591,68.613896,12.591141,68.681065,79.599420,67.942324,79.534711,-0.000527,0.030666,68.268445,16.157627,80.727627,0.069307,-40.000734,-0.000000,NaN,Inf,84.157974,-2.310245,1.001315,0.296099,0.223297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632287,68.357937,68.819014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416244,68.563669,14.468521,68.040888,-0.045343,0.033693,0.000000,14.350956,80.236702,-0.000083,68.401609,80.047313,68.611205,12.638754,68.653847,79.679911,67.935540,79.460579,-0.000528,0.030651,68.264180,16.079662,80.690733,0.070676,-40.001416,0.000000,NaN,Inf,84.153730,-2.356355,0.997960,0.296116,0.223557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609647,68.335289,68.805172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421248,68.560092,14.387700,68.041439,-0.043875,0.033745,0.000000,14.343535,80.223561,-0.000085,68.400045,80.120298,68.615426,12.604580,68.656407,79.671024,67.920656,79.449730,-0.000529,0.030659,68.250208,16.189075,80.755592,0.071813,-40.001600,-0.000001,NaN,Inf,84.251193,-2.403311,1.003626,0.296040,0.223804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627169,68.347411,68.800273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440310,68.560917,14.413838,68.042541,-0.045230,0.033738,0.000000,14.349386,80.217481,0.000175,68.373189,80.049966,68.586140,12.636858,68.662446,79.604675,67.915644,79.474517,-0.000530,0.030693,68.247292,16.283044,80.683453,0.069266,-40.001049,0.000000,NaN,Inf,84.234013,-2.396295,0.997674,0.296518,0.223953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611594,68.336820,68.789863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454118,68.561743,14.507177,68.041164,-0.047556,0.033709,0.000000,14.353097,80.127051,-0.000086,68.387920,80.118976,68.586709,12.643178,68.655532,79.508806,67.922998,79.568010,-0.000530,0.030676,68.267423,16.187806,80.746879,0.068431,-40.001075,-0.000001,NaN,Inf,84.208431,-2.359191,1.006649,0.296344,0.223662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622137,68.336974,68.796380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456166,68.561192,14.408744,68.041164,-0.047202,0.033709,0.000000,14.351670,80.215678,-0.000226,68.395657,79.995396,68.588284,12.579600,68.647961,79.576644,67.939109,79.471250,-0.000530,0.030673,68.275586,16.176206,80.780531,0.070157,-40.001574,-0.000001,NaN,Inf,84.146410,-2.312901,1.003671,0.296474,0.224201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627453,68.332313,68.795856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456580,68.561192,14.519164,68.041164,-0.045407,0.033667,0.000000,14.349101,80.204938,-0.000002,68.390963,80.120179,68.589640,12.583556,68.655554,79.649372,67.897782,79.491046,-0.000530,0.030687,68.257238,16.148202,80.754468,0.073690,-40.001285,0.000000,NaN,Inf,84.140304,-2.399142,0.996720,0.296664,0.223184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634628,68.336579,68.767446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438262,68.561743,14.457526,68.041439,-0.043859,0.033665,0.000000,14.353239,80.241437,-0.000221,68.398003,80.100276,68.607443,12.609553,68.679183,79.621892,67.946047,79.522445,-0.000532,0.030688,68.270079,16.168586,80.739353,0.072327,-40.000446,-0.000001,NaN,Inf,84.139179,-2.343462,1.004329,0.295809,0.224051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662408,68.365617,68.804451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437077,68.562293,14.522231,68.038960,-0.044413,0.033691,0.000000,14.354381,80.206295,-0.000436,68.386182,80.054474,68.591914,12.600744,68.641201,79.581801,67.915840,79.571253,-0.000533,0.030689,68.243765,16.161195,80.807390,0.068724,-40.001364,-0.000000,NaN,Inf,84.189444,-2.368966,1.001334,0.295502,0.223736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656852,68.324719,68.790474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428659,68.561468,14.506707,68.038134,-0.046839,0.033740,0.000000,14.348816,80.249271,-0.000333,68.410061,80.102188,68.610177,12.586370,68.653234,79.602800,67.920349,79.506921,-0.000533,0.030689,68.268510,16.055533,80.775393,0.066991,-40.000236,-0.000001,NaN,Inf,84.193214,-2.303392,1.005898,0.296644,0.223693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669298,68.357542,68.804952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436374,68.561468,14.439474,68.038134,-0.047446,0.033688,0.000000,14.348958,80.239117,-0.000068,68.401238,80.059447,68.604272,12.604294,68.653563,79.569696,67.902727,79.471804,-0.000533,0.030707,68.248095,16.185965,80.799520,0.065321,-40.001206,-0.000001,NaN,Inf,84.215251,-2.354519,1.005409,0.296446,0.223808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648846,68.343735,68.786515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465981,68.560642,14.521254,68.040337,-0.045440,0.033655,0.000000,14.357092,80.232705,-0.000400,68.403735,80.036880,68.598782,12.615527,68.650150,79.636339,67.911065,79.622610,-0.000533,0.030743,68.236123,16.199022,80.775022,0.064720,-40.000918,-0.000000,NaN,Inf,84.194295,-2.362359,1.000215,0.296970,0.223363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667045,68.329927,68.782795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467333,68.560642,14.481476,68.037583,-0.043934,0.033669,0.000000,14.353953,80.179227,-0.000313,68.396044,80.048198,68.602107,12.687752,68.649318,79.553340,67.918705,79.507161,-0.000534,0.030758,68.246201,16.170284,80.765356,0.064871,-40.000892,-0.000001,NaN,Inf,84.127840,-2.265348,1.003822,0.296613,0.223316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646265,68.344895,68.782533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460554,68.563119,14.540089,68.037032,-0.044459,0.033681,0.000000,14.348387,80.220078,-0.000069,68.387895,80.011119,68.591193,12.577296,68.639647,79.538974,67.906337,79.568361,-0.000534,0.030747,68.254165,16.152904,80.753101,0.064922,-40.000682,-0.000000,NaN,Inf,84.109471,-2.352703,1.000978,0.296534,0.224048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648649,68.349775,68.805080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431342,68.561468,14.486603,68.039236,-0.046635,0.033717,0.000000,14.357235,80.285638,-0.000198,68.404126,79.976596,68.616586,12.617301,68.667959,79.559393,67.923104,79.527421,-0.000533,0.030772,68.282828,16.282688,80.798334,0.065303,-40.000629,-0.000001,NaN,Inf,84.130327,-2.295984,1.005500,0.296455,0.223483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652849,68.360628,68.815185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431926,68.561468,14.483507,68.039236,-0.047061,0.033703,0.000000,14.353525,80.189912,-0.000304,68.412099,80.076846,68.620763,12.634634,68.678789,79.543948,67.937790,79.539545,-0.000534,0.030804,68.282131,16.233524,80.709454,0.065795,-40.001941,-0.000001,NaN,Inf,84.207964,-2.342417,1.003829,0.296044,0.224807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662846,68.368965,68.817393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443454,68.562568,14.518372,68.038960,-0.044768,0.033667,0.000000,14.355808,80.244332,0.000001,68.386307,80.047291,68.615383,12.573624,68.660521,79.572145,67.914303,79.462819,-0.000533,0.030801,68.257124,16.264360,80.768191,0.069390,-39.999816,-0.000001,NaN,Inf,84.206377,-2.348318,1.003574,0.296883,0.223998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644996,68.362751,68.800574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450515,68.562018,14.409987,68.040062,-0.043674,0.033631,0.000000,14.349101,80.225531,-0.000019,68.392891,80.006797,68.609347,12.634778,68.651988,79.539361,67.903883,79.467702,-0.000534,0.030820,68.252967,16.183811,80.791831,0.070421,-40.001075,-0.000001,NaN,Inf,84.176175,-2.380449,1.005187,0.296489,0.224046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617347,68.338002,68.784761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463314,68.559817,14.471474,68.042541,-0.044920,0.033617,0.000000,14.354524,80.264622,-0.000183,68.395281,80.059165,68.609434,12.616221,68.658311,79.576402,67.918352,79.467901,-0.000534,0.030810,68.265285,16.166096,80.740148,0.068126,-40.000997,0.000000,NaN,Inf,84.156459,-2.366489,0.997195,0.296762,0.224069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634891,68.353057,68.795893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435883,68.562843,14.479990,68.042541,-0.046952,0.033676,0.000000,14.344106,80.194876,0.000073,68.396235,80.066453,68.602566,12.669097,68.660586,79.618138,67.942603,79.551347,-0.000534,0.030794,68.289811,16.156992,80.839047,0.067918,-40.001101,-0.000000,NaN,Inf,84.119541,-2.380813,1.000564,0.296453,0.224028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639659,68.362816,68.811398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434170,68.562843,14.425524,68.042541,-0.046400,0.033691,0.000000,14.352098,80.254187,0.000090,68.386262,80.150465,68.598476,12.631250,68.667303,79.664266,67.912178,79.565052,-0.000534,0.030825,68.255011,16.197638,80.739517,0.070363,-40.000839,0.000000,NaN,Inf,84.146472,-2.433061,0.998364,0.296832,0.223802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650531,68.352073,68.818396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429236,68.561192,14.448162,68.041990,-0.043971,0.033726,0.000000,14.353097,80.306015,-0.000203,68.401428,80.019402,68.598236,12.648561,68.668310,79.623054,67.916642,79.511692,-0.000535,0.030858,68.259863,16.186001,80.726974,0.070148,-40.001285,0.000000,NaN,Inf,84.201656,-2.304223,0.999401,0.296580,0.223813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634497,68.346011,68.804158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425820,68.560917,14.457976,68.041990,-0.043678,0.033709,0.000000,14.349386,80.229248,-0.000053,68.391020,80.040707,68.591806,12.681228,68.642339,79.518460,67.904910,79.569523,-0.000535,0.030870,68.250679,16.184096,80.740069,0.070287,-40.001023,-0.000000,NaN,Inf,84.213410,-2.347355,1.001312,0.296035,0.223389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632222,68.338746,68.772489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444208,68.560092,14.427579,68.043642,-0.044980,0.033777,0.000000,14.350956,80.233270,0.000122,68.382870,80.088734,68.585944,12.610696,68.657676,79.546432,67.914167,79.539098,-0.000534,0.030892,68.267327,16.191409,80.766112,0.070016,-40.001915,-0.000000,NaN,Inf,84.222413,-2.293715,1.002229,0.296917,0.223332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640906,68.325814,68.792959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441009,68.560092,14.496722,68.043642,-0.047320,0.033850,0.000000,14.353953,80.180207,-0.000158,68.404947,80.027243,68.611425,12.708306,68.666953,79.517159,67.923099,79.592699,-0.000534,0.030892,68.274140,16.169628,80.790972,0.072554,-40.001705,0.000000,NaN,Inf,84.171652,-2.325017,0.998849,0.296398,0.223252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654753,68.350475,68.812686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434793,68.562018,14.436008,68.040613,-0.046868,0.033853,0.000000,14.349672,80.152555,-0.000285,68.391693,80.024424,68.585528,12.559658,68.658924,79.563890,67.898101,79.593479,-0.000533,0.030894,68.260450,16.279391,80.676396,0.075058,-40.001049,-0.000001,NaN,Inf,84.180336,-2.295117,1.003858,0.296772,0.223497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642153,68.332466,68.803501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463164,68.560367,14.418193,68.040062,-0.044219,0.033871,0.000000,14.355095,80.108456,0.000018,68.396625,80.146315,68.613852,12.675844,68.677280,79.598975,67.906813,79.536870,-0.000533,0.030900,68.257120,16.167159,80.759156,0.073729,-39.999974,-0.000000,NaN,Inf,84.199140,-2.269555,1.000084,0.296380,0.224396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650947,68.351657,68.799739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
