OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:39:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.439439,68.557340,14.547192,67.998198,-0.045176,0.034047,0.000000,14.349957,80.167386,0.000027,68.398357,79.991247,68.612763,12.674784,68.669124,79.640775,67.916460,79.491739,-0.000533,0.030549,68.260923,16.179908,80.794645,0.049123,-40.001757,-0.000000,NaN,Inf,84.166281,-2.361745,1.002904,0.296310,0.223689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592502,68.339342,68.823921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443359,68.557065,14.493016,67.999024,-0.045438,0.034020,0.000000,14.349386,80.175477,-0.000307,68.384212,80.068484,68.579409,12.622339,68.652387,79.648842,67.887238,79.475660,-0.000532,0.030549,68.248822,16.202310,80.694384,0.051897,-40.000918,-0.000001,NaN,Inf,84.181846,-2.361638,1.007462,0.296661,0.223731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592393,68.335075,68.803035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464554,68.559541,14.446313,68.002054,-0.047239,0.034017,0.000000,14.345961,80.217488,-0.000317,68.381344,80.092998,68.602156,12.530174,68.647289,79.546652,67.895578,79.547979,-0.000533,0.030552,68.244708,16.193634,80.730117,0.053750,-40.001311,-0.000001,NaN,Inf,84.170928,-2.344072,1.003438,0.296161,0.223769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605583,68.343697,68.797655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469876,68.559541,14.564018,68.002054,-0.048377,0.034050,0.000000,14.353382,80.182415,-0.000019,68.373347,80.101556,68.586014,12.552439,68.651511,79.546576,67.903326,79.584946,-0.000532,0.030529,68.225533,16.248150,80.821565,0.053977,-40.001810,0.000000,NaN,Inf,84.115903,-2.299993,0.998739,0.295888,0.223342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596505,68.338358,68.789606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453298,68.559266,14.436671,68.001503,-0.047097,0.034067,0.000000,14.348245,80.178258,-0.000238,68.400660,80.027545,68.601587,12.619566,68.637574,79.558063,67.890083,79.546834,-0.000532,0.030537,68.254959,16.241043,80.710701,0.054825,-40.000184,-0.000001,NaN,Inf,84.101474,-2.280960,1.006506,0.296218,0.223687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638264,68.344375,68.802138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454775,68.560092,14.447885,68.001228,-0.044726,0.034115,0.000000,14.351099,80.237825,-0.000285,68.404637,79.993526,68.608695,12.630251,68.663392,79.613070,67.911974,79.456478,-0.000530,0.030498,68.255635,16.173830,80.750592,0.057513,-40.000892,0.000000,NaN,Inf,84.146158,-2.295328,0.998850,0.295704,0.223630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641217,68.345666,68.813206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419811,68.558441,14.505170,68.002880,-0.045436,0.034130,0.000000,14.344820,80.155711,-0.000003,68.383037,80.028181,68.603862,12.545345,68.665624,79.565231,67.888550,79.480725,-0.000528,0.030481,68.243923,16.163120,80.746597,0.055319,-40.000813,-0.000001,NaN,Inf,84.156988,-2.333557,1.005332,0.296180,0.223673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626408,68.337504,68.810579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441365,68.556239,14.493251,68.003156,-0.047347,0.034134,0.000000,14.355523,80.255651,-0.000224,68.390143,80.073483,68.605896,12.575460,68.670152,79.592395,67.913176,79.507425,-0.000528,0.030507,68.248973,16.173003,80.768721,0.053925,-40.001338,-0.000001,NaN,Inf,84.236266,-2.341712,1.005920,0.296735,0.223371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633430,68.349517,68.795708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441656,68.556239,14.551074,68.003156,-0.047597,0.034161,0.000000,14.352240,80.181437,-0.000310,68.383821,80.071988,68.599597,12.579029,68.642650,79.622197,67.893083,79.497287,-0.000528,0.030509,68.242227,16.197780,80.790402,0.054646,-40.000839,-0.000001,NaN,Inf,84.175515,-2.346981,1.003593,0.296453,0.223565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619233,68.334900,68.813445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422287,68.558166,14.499220,68.006185,-0.045454,0.034191,0.000000,14.346247,80.189499,-0.000029,68.395142,80.008167,68.593713,12.643506,68.662123,79.651733,67.894090,79.555284,-0.000527,0.030506,68.251913,16.208360,80.741987,0.052447,-40.000997,-0.000001,NaN,Inf,84.174724,-2.334237,1.007576,0.296623,0.223295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624155,68.342734,68.807388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425570,68.557065,14.557058,68.006736,-0.044263,0.034143,0.000000,14.351955,80.155165,0.000007,68.418997,80.045388,68.612741,12.643504,68.670349,79.640328,67.916043,79.501409,-0.000529,0.030498,68.285318,16.222929,80.771027,0.052632,-40.000892,-0.000001,NaN,Inf,84.229263,-2.293213,1.005334,0.296519,0.224142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628639,68.338905,68.819349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463071,68.557890,14.570278,68.007838,-0.044652,0.034135,0.000000,14.351527,80.260808,-0.000061,68.386471,80.129102,68.581727,12.636388,68.656368,79.465187,67.909892,79.582764,-0.000530,0.030496,68.255633,16.218399,80.759830,0.049128,-40.001233,-0.000001,NaN,Inf,84.219241,-2.354209,1.009115,0.295957,0.223357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617986,68.337810,68.815282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476512,68.558991,14.530254,68.005083,-0.047434,0.034149,0.000000,14.356379,80.153868,0.000203,68.396553,80.116898,68.619543,12.654127,68.662188,79.648175,67.920881,79.446576,-0.000528,0.030462,68.254981,16.158762,80.771046,0.047669,-40.000918,-0.000001,NaN,Inf,84.118273,-2.289107,1.007412,0.296108,0.223943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627130,68.359430,68.795512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454397,68.558991,14.499695,68.005083,-0.047615,0.034076,0.000000,14.349672,80.175436,0.000244,68.376890,80.054150,68.594391,12.574502,68.649499,79.563890,67.888596,79.543690,-0.000529,0.030425,68.242728,16.173223,80.767275,0.049660,-40.000918,0.000000,NaN,Inf,84.096792,-2.372702,0.999846,0.296326,0.223357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614027,68.333850,68.795666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453105,68.557065,14.544458,68.006185,-0.045417,0.034049,0.000000,14.351527,80.205075,-0.000052,68.408373,80.131214,68.595485,12.665914,68.653918,79.598178,67.925302,79.467843,-0.000528,0.030415,68.265166,16.197887,80.786752,0.048955,-40.001495,-0.000000,NaN,Inf,84.142900,-2.296119,1.003134,0.296970,0.224280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615952,68.348248,68.811564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438401,68.557340,14.429887,68.009215,-0.044144,0.034065,0.000000,14.352526,80.223235,-0.000103,68.403224,80.086893,68.620375,12.715199,68.669255,79.555825,67.932592,79.554543,-0.000529,0.030411,68.267865,16.194620,80.838330,0.048839,-40.000341,-0.000001,NaN,Inf,84.144478,-2.387805,1.006321,0.295669,0.223600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611337,68.339889,68.805135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426738,68.559266,14.510966,68.010867,-0.046138,0.034035,0.000000,14.349386,80.239545,0.000030,68.388993,79.978819,68.593779,12.631964,68.655537,79.567190,67.894134,79.520061,-0.000529,0.030407,68.258160,16.237098,80.789180,0.046354,-40.001180,0.000000,NaN,Inf,84.184663,-2.332251,0.999410,0.296161,0.224105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621727,68.339889,68.819482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459147,68.559266,14.442159,68.010867,-0.047562,0.034022,0.000000,14.348816,80.151045,-0.000326,68.386581,80.074736,68.597869,12.615570,68.653809,79.621217,67.911252,79.510349,-0.000531,0.030407,68.255744,16.241778,80.774251,0.044890,-40.000761,-0.000001,NaN,Inf,84.218268,-2.318781,1.005838,0.295734,0.223683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617505,68.332340,68.788799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470708,68.558716,14.461958,68.012244,-0.048342,0.034021,0.000000,14.355951,80.232707,-0.000372,68.400510,80.052957,68.604190,12.520751,68.660132,79.609447,67.904073,79.519770,-0.000531,0.030391,68.265147,16.144222,80.752996,0.046160,-40.000839,0.000000,NaN,Inf,84.130293,-2.342938,0.998825,0.296416,0.223554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617593,68.346563,68.814870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460080,68.558716,14.522058,68.015825,-0.046165,0.034103,0.000000,14.352240,80.179149,-0.000248,68.394167,80.051358,68.609483,12.654719,68.663348,79.554561,67.904753,79.545606,-0.000532,0.030382,68.256312,16.185145,80.843102,0.048989,-40.001075,0.000000,NaN,Inf,84.098395,-2.328931,0.999395,0.296008,0.223139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635771,68.360174,68.810978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463690,68.558716,14.454744,68.015825,-0.044528,0.034095,0.000000,14.348245,80.145898,-0.000154,68.399816,80.087810,68.601281,12.640447,68.636852,79.628795,67.896719,79.520226,-0.000533,0.030398,68.259076,16.315049,80.774169,0.049191,-40.001442,-0.000001,NaN,Inf,84.127210,-2.310889,1.004286,0.295947,0.223342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631308,68.336169,68.817910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438893,68.557890,14.421469,68.023812,-0.046232,0.034035,0.000000,14.347674,80.205308,-0.000371,68.367201,80.124437,68.589776,12.655047,68.645298,79.558307,67.887985,79.524062,-0.000535,0.030417,68.245016,16.117567,80.768214,0.048994,-40.001416,0.000000,NaN,Inf,84.117421,-2.321247,0.999381,0.296539,0.223587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620218,68.324243,68.803782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443180,68.557890,14.558433,68.023812,-0.047726,0.033978,0.000000,14.355665,80.199735,-0.000236,68.391734,80.073139,68.617138,12.637753,68.647726,79.637683,67.900222,79.509037,-0.000536,0.030409,68.246018,16.165105,80.801169,0.048445,-40.002072,-0.000001,NaN,Inf,84.145457,-2.269951,1.008724,0.296561,0.224261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636777,68.323762,68.801880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463275,68.559266,14.502836,68.028770,-0.048477,0.033999,0.000000,14.348387,80.172190,-0.000176,68.379501,80.057739,68.589252,12.609758,68.669715,79.657622,67.909942,79.564280,-0.000536,0.030456,68.244517,16.267769,80.778228,0.048125,-40.000761,-0.000001,NaN,Inf,84.172241,-2.332859,1.007980,0.296242,0.224404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635071,68.355732,68.792892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455780,68.558166,14.552338,68.029320,-0.046194,0.033996,0.000000,14.353382,80.181598,-0.000344,68.367050,80.064683,68.583959,12.594525,68.629085,79.599544,67.891160,79.411421,-0.000536,0.030450,68.234527,16.234202,80.812754,0.051748,-40.000682,-0.000000,NaN,Inf,84.119095,-2.302547,1.002735,0.296186,0.223922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633933,68.321749,68.778282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439961,68.557065,14.572550,68.031524,-0.044657,0.033956,0.000000,14.351955,80.242604,-0.000361,68.378394,80.012575,68.593298,12.659165,68.645079,79.597791,67.898428,79.461905,-0.000535,0.030466,68.242167,16.235400,80.806106,0.050207,-40.001521,-0.000001,NaN,Inf,84.138323,-2.394590,1.006680,0.296758,0.223499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634961,68.326519,68.788453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434658,68.557065,14.470314,68.031524,-0.045668,0.033954,0.000000,14.348816,80.236849,-0.000014,68.396949,80.079446,68.604059,12.683594,68.660416,79.604267,67.905893,79.581685,-0.000536,0.030476,68.263648,16.222743,80.751082,0.053668,-40.001731,-0.000001,NaN,Inf,84.180153,-2.365238,1.009182,0.296827,0.223991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666088,68.327307,68.815856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473596,68.556514,14.535968,68.034278,-0.047554,0.033904,0.000000,14.356807,80.151028,-0.000223,68.400339,80.071519,68.603381,12.633023,68.661401,79.605740,67.926775,79.538909,-0.000537,0.030470,68.275314,16.251411,80.804106,0.050654,-40.000525,-0.000000,NaN,Inf,84.194553,-2.285889,1.002470,0.296650,0.223931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663748,68.344091,68.825501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465179,68.558166,14.516297,68.034829,-0.046948,0.033867,0.000000,14.348816,80.207104,-0.000329,68.389497,80.021781,68.594151,12.639549,68.634708,79.599704,67.903791,79.428239,-0.000535,0.030517,68.252875,16.168757,80.800193,0.050717,-40.000997,-0.000001,NaN,Inf,84.088366,-2.337763,1.004309,0.296761,0.224144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632074,68.328204,68.814172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436876,68.557615,14.458984,68.035655,-0.045047,0.033904,0.000000,14.348673,80.257627,0.000117,68.382869,80.046816,68.599597,12.653762,68.649717,79.540563,67.906265,79.546283,-0.000536,0.030539,68.239207,16.146133,80.698729,0.051922,-40.000525,0.000000,NaN,Inf,84.103711,-2.322448,0.999101,0.297491,0.224503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634196,68.318685,68.795451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456958,68.560092,14.561221,68.038134,-0.044734,0.033902,0.000000,14.355380,80.244394,0.000000,68.363531,80.046051,68.580853,12.700924,68.632214,79.597142,67.907162,79.602942,-0.000536,0.030539,68.223558,16.171547,80.705599,0.054462,-40.000629,-0.000000,NaN,Inf,84.189080,-2.311909,1.001531,0.297610,0.225029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630412,68.317810,68.800088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448855,68.560092,14.401958,68.038134,-0.047285,0.033898,0.000000,14.344392,80.228993,-0.000050,68.386585,80.042210,68.596251,12.566123,68.668402,79.626083,67.900026,79.448628,-0.000537,0.030524,68.256161,16.117074,80.692979,0.054523,-40.000577,-0.000001,NaN,Inf,84.137053,-2.271763,1.007212,0.296818,0.225113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659526,68.330721,68.798360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433702,68.555689,14.480554,68.038409,-0.048184,0.033852,0.000000,14.349957,80.297319,0.000259,68.386519,80.056385,68.604846,12.734815,68.663283,79.528972,67.914101,79.541037,-0.000537,0.030529,68.246998,16.093103,80.809982,0.054379,-40.001285,0.000000,NaN,Inf,84.159040,-2.376464,0.996754,0.296707,0.224374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623653,68.311464,68.810760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450242,68.558166,14.517021,68.041439,-0.046915,0.033855,0.000000,14.351384,80.239908,0.000188,68.401034,80.110442,68.584768,12.598889,68.649433,79.657359,67.908760,79.486310,-0.000537,0.030514,68.246237,16.165910,80.680882,0.055664,-40.000708,-0.000000,NaN,Inf,84.195774,-2.323546,1.003246,0.296544,0.224130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654692,68.330874,68.804593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454098,68.558716,14.475658,68.042265,-0.045052,0.033921,0.000000,14.353668,80.226502,-0.000137,68.378850,80.009739,68.601981,12.624989,68.656260,79.543439,67.907206,79.494143,-0.000538,0.030508,68.244692,16.179844,80.815650,0.054690,-40.000551,-0.000001,NaN,Inf,84.153350,-2.357874,1.004621,0.296046,0.224505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624943,68.331049,68.807196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474973,68.558716,14.571353,68.042265,-0.043927,0.033906,0.000000,14.349529,80.247042,-0.000160,68.403207,80.113947,68.592861,12.598339,68.665427,79.550383,67.924258,79.472048,-0.000538,0.030491,68.238902,16.145020,80.752775,0.050880,-40.001705,-0.000000,NaN,Inf,84.143435,-2.350641,1.001492,0.297200,0.224891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655305,68.324835,68.792652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449939,68.558441,14.542513,68.040613,-0.047357,0.033908,0.000000,14.347246,80.250152,0.000193,68.407770,79.990160,68.588486,12.621830,68.662298,79.620951,67.909308,79.522492,-0.000538,0.030459,68.246368,16.273519,80.757507,0.052471,-40.001678,-0.000001,NaN,Inf,84.086836,-2.383711,1.006658,0.296416,0.224593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647189,68.330852,68.803063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458345,68.558441,14.479421,68.039786,-0.048215,0.033889,0.000000,14.355095,80.239042,-0.000113,68.385261,80.036669,68.601391,12.600969,68.631142,79.584307,67.894949,79.578660,-0.000538,0.030474,68.231264,16.162072,80.813488,0.049255,-40.001783,-0.000001,NaN,Inf,84.157932,-2.345383,1.006407,0.297559,0.224657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645964,68.330043,68.804091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448142,68.557340,14.505216,68.041714,-0.046905,0.033922,0.000000,14.355808,80.269992,-0.000126,68.388845,80.054601,68.594479,12.568731,68.641272,79.571656,67.913948,79.525667,-0.000540,0.030482,68.258012,16.214968,80.780427,0.051493,-40.001023,-0.000000,NaN,Inf,84.131641,-2.277138,1.001458,0.296413,0.223686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645286,68.341005,68.808530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439252,68.555964,14.585053,68.043367,-0.044925,0.033933,0.000000,14.347246,80.266986,0.000183,68.409642,80.073816,68.586124,12.677130,68.654947,79.573198,67.907450,79.470908,-0.000539,0.030469,68.251550,16.256290,80.804497,0.053821,-40.000656,-0.000001,NaN,Inf,84.158223,-2.334533,1.003950,0.296342,0.224027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652308,68.309779,68.809101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480878,68.555964,14.458639,68.043367,-0.043914,0.033914,0.000000,14.347959,80.190067,-0.000023,68.388152,79.983077,68.586058,12.625317,68.661117,79.596403,67.915746,79.573810,-0.000539,0.030467,68.244499,16.274233,80.675499,0.053914,-40.000629,-0.000002,NaN,Inf,84.180980,-2.367731,1.010098,0.296983,0.224206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653905,68.335491,68.807417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468800,68.556514,14.567270,68.043091,-0.046505,0.033875,0.000000,14.354666,80.278330,-0.000086,68.394149,80.058495,68.592686,12.636428,68.662342,79.606370,67.932599,79.458413,-0.000540,0.030458,68.245542,16.260428,80.717122,0.055893,-40.001574,0.000000,NaN,Inf,84.068086,-2.301446,0.998464,0.297019,0.224481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662195,68.329649,68.822178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455504,68.556790,14.430361,68.046121,-0.047925,0.033906,0.000000,14.347959,80.248905,0.000190,68.374963,80.069656,68.605174,12.568712,68.655297,79.653608,67.922006,79.484517,-0.000539,0.030460,68.273880,16.156906,80.766379,0.055506,-40.000970,-0.000001,NaN,Inf,84.101363,-2.401942,1.006806,0.297413,0.224896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655983,68.332581,68.816165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452735,68.557065,14.446419,68.047498,-0.047731,0.033894,0.000000,14.349386,80.220096,0.000135,68.398908,80.024788,68.611517,12.622176,68.659979,79.548448,67.928660,79.454765,-0.000538,0.030474,68.252791,16.197880,80.701563,0.056471,-40.001547,0.000000,NaN,Inf,84.137696,-2.372420,0.998261,0.295880,0.224535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665651,68.336432,68.813672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440841,68.555414,14.510685,68.046121,-0.045033,0.033878,0.000000,14.348245,80.161097,-0.000078,68.405839,80.064906,68.594260,12.585636,68.672231,79.577783,67.919423,79.504718,-0.000539,0.030485,68.266349,16.186072,80.733706,0.059034,-40.000000,0.000000,NaN,Inf,84.145485,-2.400647,0.999563,0.296997,0.224691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676653,68.336213,68.830621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437379,68.555414,14.483896,68.046121,-0.044053,0.033940,0.000000,14.353668,80.247912,0.000190,68.386588,80.081537,68.576763,12.657941,68.634358,79.558270,67.892128,79.484512,-0.000538,0.030491,68.239210,16.218734,80.657876,0.057162,-40.001652,-0.000001,NaN,Inf,84.176115,-2.355192,1.004837,0.297156,0.225370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645023,68.317044,68.798779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451308,68.555964,14.443975,68.044744,-0.046594,0.033962,0.000000,14.350385,80.272904,0.000371,68.391215,80.074356,68.622475,12.576195,68.669693,79.604207,67.927980,79.450704,-0.000538,0.030486,68.271137,16.187228,80.794257,0.057391,-40.001521,-0.000000,NaN,Inf,84.185513,-2.342545,1.003222,0.297291,0.224938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673285,68.343238,68.825043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452937,68.556790,14.459998,68.043642,-0.048070,0.033976,0.000000,14.350671,80.185587,0.000188,68.380374,79.916590,68.593276,12.648093,68.627597,79.556088,67.887947,79.484290,-0.000537,0.030469,68.255729,16.098739,80.720306,0.057515,-40.000970,0.000000,NaN,Inf,84.148254,-2.402914,0.999493,0.297028,0.224815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663201,68.309451,68.783798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466209,68.557615,14.450689,68.040337,-0.046151,0.034010,0.000000,14.351812,80.211408,0.000278,68.370031,80.111195,68.582821,12.633574,68.634183,79.601886,67.879607,79.494900,-0.000534,0.030483,68.213114,16.241329,80.712474,0.056531,-40.001180,-0.000000,NaN,Inf,84.144659,-2.338524,1.000489,0.297155,0.224922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642355,68.307306,68.769647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465657,68.557615,14.561643,68.040337,-0.044712,0.034044,0.000000,14.353097,80.162027,0.000691,68.382309,80.018103,68.595310,12.681350,68.646261,79.586546,67.910275,79.492756,-0.000533,0.030491,68.256840,16.207662,80.766295,0.056088,-40.000839,0.000000,NaN,Inf,84.109491,-2.322493,0.998927,0.296593,0.224169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668144,68.314396,68.803198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439161,68.556790,14.513153,68.037032,-0.044877,0.034092,0.000000,14.346532,80.164942,0.000278,68.378157,80.035904,68.590958,12.599094,68.652715,79.575744,67.911083,79.578259,-0.000534,0.030504,68.248133,16.162699,80.800520,0.054761,-40.000944,-0.000001,NaN,Inf,84.110987,-2.354714,1.006635,0.296460,0.224503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665454,68.326673,68.804836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442651,68.556790,14.436383,68.034829,-0.047764,0.034082,0.000000,14.352383,80.206259,0.000051,68.358906,80.002120,68.577135,12.590101,68.625169,79.706111,67.892106,79.520120,-0.000533,0.030505,68.225542,16.140490,80.824155,0.054987,-40.000892,-0.000001,NaN,Inf,84.182050,-2.293561,1.005124,0.296839,0.224614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664929,68.312011,68.800419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437946,68.556790,14.519388,68.032625,-0.048623,0.034089,0.000000,14.353382,80.155448,0.000308,68.382353,79.975180,68.597651,12.560758,68.650265,79.620894,67.901585,79.536953,-0.000530,0.030499,68.244478,16.215823,80.723996,0.056075,-40.001075,-0.000001,NaN,Inf,84.184795,-2.346883,1.008818,0.296877,0.224628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664666,68.313412,68.789114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446761,68.557065,14.468123,68.033176,-0.046035,0.034169,0.000000,14.352526,80.144785,-0.000058,68.380896,80.106223,68.589733,12.619117,68.661051,79.589887,67.915090,79.460027,-0.000529,0.030483,68.232681,16.249263,80.675661,0.055933,-40.000970,-0.000001,NaN,Inf,84.185349,-2.313990,1.005641,0.295796,0.224435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663398,68.332100,68.773934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471203,68.557065,14.542551,68.033176,-0.044472,0.034281,0.000000,14.351955,80.237701,-0.000233,68.416552,80.065530,68.623765,12.626702,68.657266,79.603984,67.912748,79.542709,-0.000528,0.030473,68.253510,16.246723,80.786364,0.056480,-40.000892,-0.000000,NaN,Inf,84.161695,-2.383260,1.001479,0.295558,0.223639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684549,68.330392,68.814811,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472466,68.557340,14.547174,68.033176,-0.044724,0.034240,0.000000,14.353382,80.161822,-0.000069,68.395260,80.118775,68.600538,12.600724,68.646086,79.587321,67.897120,79.557685,-0.000526,0.030430,68.237558,16.279820,80.693159,0.056376,-40.000708,-0.000001,NaN,Inf,84.095401,-2.320983,1.004930,0.297204,0.224480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677944,68.310480,68.795041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467107,68.557615,14.484309,68.031799,-0.047351,0.034278,0.000000,14.345105,80.135240,0.000132,68.411229,80.050558,68.598329,12.641385,68.656763,79.590778,67.918199,79.398573,-0.000527,0.030423,68.261824,16.248242,80.784735,0.056263,-40.000708,-0.000001,NaN,Inf,84.092253,-2.294502,1.005162,0.297240,0.225092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714799,68.321990,68.819010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451962,68.556514,14.528414,68.032350,-0.048160,0.034340,0.000000,14.347531,80.254033,-0.000174,68.377833,80.068903,68.616657,12.665181,68.648908,79.626615,67.898280,79.547753,-0.000526,0.030443,68.256079,16.155165,80.754366,0.058531,-40.001967,-0.000000,NaN,Inf,84.107056,-2.430948,1.001189,0.297153,0.223892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668298,68.326607,68.785396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448656,68.556514,14.422209,68.032350,-0.046687,0.034347,0.000000,14.351242,80.153798,-0.000202,68.391912,79.971740,68.591855,12.565143,68.645714,79.501572,67.918701,79.505429,-0.000525,0.030446,68.253226,16.151656,80.725445,0.056274,-40.000944,-0.000001,NaN,Inf,84.147031,-2.302858,1.005290,0.295768,0.223843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664273,68.310107,68.797073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442626,68.557065,14.490291,68.031524,-0.044441,0.034473,0.000000,14.349244,80.194784,0.000128,68.385763,79.999468,68.598613,12.622686,68.645823,79.644299,67.901277,79.587500,-0.000525,0.030442,68.254510,16.210700,80.790342,0.058598,-40.001154,0.000000,NaN,Inf,84.156001,-2.353953,0.998170,0.295484,0.223992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655654,68.307722,68.786313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456196,68.558166,14.559296,68.034553,-0.044700,0.034489,0.000000,14.351242,80.199887,-0.000140,68.375965,80.046623,68.614754,12.653394,68.637859,79.521456,67.890160,79.484045,-0.000526,0.030430,68.242216,16.258809,80.706682,0.058561,-40.000656,-0.000001,NaN,Inf,84.174466,-2.273974,1.003300,0.296817,0.224279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664316,68.319714,68.787255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451385,68.557340,14.443683,68.032901,-0.047361,0.034458,0.000000,14.355380,80.148784,-0.000178,68.390369,80.064244,68.598963,12.674661,68.664880,79.537491,67.917979,79.516261,-0.000526,0.030417,68.265741,16.266885,80.611946,0.058522,-40.001128,-0.000001,NaN,Inf,84.137193,-2.340916,1.007132,0.296975,0.224557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672213,68.314725,68.798845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427168,68.557615,14.503003,68.033727,-0.047289,0.034469,0.000000,14.347817,80.136317,0.000162,68.356451,80.049696,68.595245,12.696787,68.642454,79.573280,67.897534,79.478661,-0.000526,0.030438,68.235902,16.234544,80.722183,0.058071,-40.000892,0.000000,NaN,Inf,84.149421,-2.345380,0.999467,0.297134,0.224043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664754,68.309757,68.800441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
