OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:42:00 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441062,68.555414,14.445007,68.053282,-0.046820,0.033929,0.000000,14.348958,80.289946,0.000460,68.394621,80.031832,68.594696,12.682757,68.664353,79.593002,67.919766,79.447481,-0.000532,0.030689,68.255526,16.165454,80.684819,0.041701,-40.001049,-0.000001,NaN,Inf,84.186443,-2.315084,1.007597,0.295757,0.223481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672102,68.350369,68.804371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443458,68.557065,14.489876,68.054935,-0.044675,0.033912,0.000000,14.354238,80.191770,0.000014,68.391514,80.055630,68.609634,12.619361,68.650197,79.539935,67.919548,79.531117,-0.000532,0.030719,68.254069,16.175656,80.652083,0.038053,-40.001574,-0.000000,NaN,Inf,84.175512,-2.397036,1.000273,0.296157,0.223358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649222,68.344111,68.819943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449447,68.557615,14.561750,68.053833,-0.046126,0.033892,0.000000,14.352098,80.188158,0.000001,68.373089,80.088414,68.590825,12.652456,68.653413,79.596141,67.882272,79.558196,-0.000533,0.030695,68.221967,16.215524,80.667564,0.039587,-40.000577,-0.000000,NaN,Inf,84.170661,-2.336183,1.003214,0.296184,0.223759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637475,68.320719,68.797242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473216,68.556514,14.558277,68.052731,-0.048098,0.033956,0.000000,14.350100,80.211003,0.000113,68.352425,80.122152,68.587194,12.620769,68.636894,79.581920,67.868941,79.535303,-0.000533,0.030708,68.219464,16.195476,80.711740,0.043012,-40.001626,-0.000001,NaN,Inf,84.154956,-2.279285,1.007772,0.296345,0.223436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639662,68.319581,68.785170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461411,68.556514,14.521151,68.052731,-0.048680,0.033980,0.000000,14.349244,80.191678,-0.000284,68.402490,80.082798,68.592137,12.640956,68.655973,79.538363,67.891511,79.572972,-0.000533,0.030707,68.226192,16.174764,80.725079,0.043285,-40.000970,-0.000001,NaN,Inf,84.089395,-2.282541,1.005877,0.295675,0.223048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667049,68.329100,68.790683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457722,68.555139,14.558141,68.052180,-0.046816,0.034005,0.000000,14.352669,80.219292,-0.000305,68.386780,80.056335,68.601104,12.588755,68.652472,79.586607,67.903966,79.546687,-0.000532,0.030735,68.236094,16.175728,80.726382,0.045783,-40.000498,-0.000001,NaN,Inf,84.121399,-2.277818,1.004131,0.296058,0.223561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654405,68.338903,68.819749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452201,68.555964,14.437942,68.054384,-0.044822,0.033974,0.000000,14.352098,80.159720,-0.000153,68.377742,79.996312,68.584941,12.569098,68.650022,79.609994,67.882799,79.523263,-0.000532,0.030735,68.226627,16.180408,80.773291,0.048540,-40.001233,-0.000001,NaN,Inf,84.130030,-2.309317,1.006946,0.295581,0.223888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659852,68.323979,68.790705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465248,68.556790,14.488662,68.052456,-0.045114,0.033980,0.000000,14.347246,80.145389,-0.000120,68.390976,80.021511,68.606200,12.603234,68.647593,79.604816,67.901123,79.549263,-0.000531,0.030747,68.247327,16.139455,80.695017,0.046747,-40.000525,0.000000,NaN,Inf,84.145833,-2.305126,0.999013,0.296006,0.223612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656177,68.339428,68.804857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469732,68.557065,14.551521,68.051905,-0.048101,0.034004,0.000000,14.352811,80.168115,-0.000306,68.381895,80.086041,68.608299,12.608310,68.661749,79.537530,67.909442,79.585844,-0.000532,0.030761,68.251877,16.177511,80.700257,0.041887,-40.000525,-0.000000,NaN,Inf,84.111270,-2.304607,1.001619,0.295608,0.223089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662017,68.341528,68.795302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474948,68.557065,14.446430,68.051905,-0.048696,0.033976,0.000000,14.351242,80.198906,-0.000165,68.386284,80.034441,68.593120,12.607719,68.642407,79.580128,67.901802,79.545097,-0.000531,0.030778,68.229808,16.171019,80.725934,0.043100,-40.001574,-0.000000,NaN,Inf,84.101012,-2.330511,1.001071,0.296072,0.223024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653902,68.329668,68.795979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471288,68.556239,14.471162,68.051354,-0.046871,0.033988,0.000000,14.351384,80.193819,-0.000126,68.415095,80.035558,68.603444,12.644891,68.662295,79.559898,67.910864,79.534629,-0.000532,0.030781,68.243366,16.197744,80.744025,0.043372,-40.000446,0.000000,NaN,Inf,84.085253,-2.308305,0.998030,0.295090,0.222734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665473,68.339996,68.810850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471533,68.556239,14.524627,68.050528,-0.044836,0.033971,0.000000,14.354809,80.226009,-0.000265,68.392345,80.073907,68.602525,12.568384,68.657635,79.511170,67.914147,79.575599,-0.000532,0.030759,68.249112,16.278621,80.755281,0.042973,-40.000865,0.000000,NaN,Inf,84.094345,-2.324954,0.999991,0.295500,0.222999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640034,68.341156,68.797925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459920,68.556514,14.464145,68.049977,-0.045215,0.034018,0.000000,14.353097,80.216451,-0.000279,68.374268,80.139119,68.601519,12.667484,68.644573,79.600725,67.903838,79.580253,-0.000531,0.030743,68.248372,16.138907,80.673947,0.044492,-40.000970,-0.000001,NaN,Inf,84.093683,-2.298551,1.003669,0.295102,0.222458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666042,68.332666,68.802999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453028,68.556514,14.552553,68.049977,-0.048008,0.033923,0.000000,14.351384,80.197742,0.000045,68.383632,80.134482,68.586734,12.616181,68.648905,79.616289,67.904954,79.516999,-0.000532,0.030753,68.236249,16.244347,80.662282,0.044081,-40.001836,-0.000000,NaN,Inf,84.125442,-2.284871,1.000292,0.295644,0.223608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646268,68.332009,68.787493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440112,68.555689,14.492621,68.050252,-0.048460,0.033867,0.000000,14.346532,80.156443,-0.000184,68.397016,80.038340,68.591283,12.633840,68.663017,79.613555,67.898057,79.571403,-0.000532,0.030764,68.244279,16.190103,80.707683,0.047447,-40.000944,-0.000001,NaN,Inf,84.144139,-2.331820,1.006886,0.295490,0.223193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656636,68.333235,68.787667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441282,68.555139,14.551207,68.049977,-0.045812,0.033835,0.000000,14.354096,80.181167,-0.000243,68.394235,80.058087,68.615495,12.532435,68.646083,79.509642,67.909396,79.563296,-0.000532,0.030797,68.264237,16.269375,80.714757,0.046536,-40.001652,-0.000001,NaN,Inf,84.178368,-2.285502,1.003636,0.295349,0.222813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670045,68.336670,68.808553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448884,68.554588,14.576539,68.045295,-0.044366,0.033938,0.000000,14.353239,80.238658,0.000223,68.385413,80.040337,68.615648,12.641689,68.664111,79.619774,67.907163,79.569948,-0.000534,0.030784,68.254573,16.216337,80.738048,0.051242,-40.001731,-0.000001,NaN,Inf,84.174639,-2.302714,1.007612,0.295928,0.223482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665211,68.333913,68.793025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446923,68.556514,14.492809,68.045570,-0.045116,0.033955,0.000000,14.349672,80.223650,0.000111,68.396450,80.076729,68.614183,12.580375,68.662645,79.526079,67.907469,79.506145,-0.000534,0.030794,68.251156,16.193899,80.750307,0.054729,-40.001469,-0.000001,NaN,Inf,84.156168,-2.304746,1.008836,0.297062,0.224702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645043,68.334110,68.817431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441072,68.556514,14.526662,68.045570,-0.047888,0.033951,0.000000,14.353525,80.155264,0.000043,68.395017,80.038998,68.601016,12.591079,68.654878,79.565787,67.905194,79.511304,-0.000533,0.030778,68.253029,16.198736,80.758402,0.055853,-40.000131,-0.000000,NaN,Inf,84.160706,-2.342203,1.003176,0.295684,0.223035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656395,68.320521,68.810171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462982,68.557890,14.546968,68.043367,-0.048362,0.033873,0.000000,14.353668,80.246604,0.000373,68.401230,80.080075,68.613483,12.640976,68.664855,79.592170,67.915611,79.443212,-0.000532,0.030813,68.254703,16.132093,80.669134,0.057027,-40.001180,-0.000001,NaN,Inf,84.176585,-2.336187,1.005927,0.295823,0.223697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672188,68.367086,68.801881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466739,68.555964,14.490120,68.045295,-0.045685,0.033927,0.000000,14.350671,80.217131,0.000378,68.398905,80.044753,68.603575,12.605354,68.649124,79.597322,67.908695,79.520203,-0.000532,0.030775,68.248653,16.141075,80.835333,0.058939,-40.001547,-0.000001,NaN,Inf,84.118515,-2.395977,1.005807,0.295892,0.223159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658954,68.343038,68.795386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456719,68.556790,14.549982,68.042816,-0.044501,0.033944,0.000000,14.353239,80.182272,0.000056,68.381044,80.019707,68.620394,12.536636,68.658051,79.674046,67.900267,79.536484,-0.000533,0.030767,68.251025,16.197138,80.681269,0.058755,-40.001705,-0.000000,NaN,Inf,84.106402,-2.333239,1.001616,0.295845,0.223486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643774,68.336167,68.785303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460773,68.556790,14.430089,68.042816,-0.045946,0.033955,0.000000,14.353097,80.220374,0.000057,68.413396,80.095910,68.594586,12.543671,68.643042,79.596814,67.911648,79.579927,-0.000532,0.030799,68.229673,16.185673,80.725668,0.061812,-40.001993,-0.000001,NaN,Inf,84.134400,-2.313012,1.006451,0.296309,0.223302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651211,68.336955,68.802077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459629,68.554863,14.433871,68.041714,-0.048140,0.033980,0.000000,14.346675,80.244352,0.000049,68.379109,80.063986,68.582556,12.669545,68.634749,79.592511,67.878770,79.490579,-0.000531,0.030801,68.239989,16.167929,80.654146,0.063289,-40.000656,0.000000,NaN,Inf,84.123406,-2.292919,0.997878,0.296064,0.223417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628375,68.318267,68.794575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446996,68.555139,14.517390,68.042816,-0.048421,0.034004,0.000000,14.351384,80.186955,-0.000263,68.397991,80.097447,68.614554,12.608351,68.678814,79.619711,67.917755,79.566787,-0.000531,0.030791,68.279577,16.201190,80.633892,0.060798,-40.001390,0.000000,NaN,Inf,84.119163,-2.323341,0.998219,0.296362,0.224417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662039,68.339887,68.817735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436465,68.554863,14.473351,68.040888,-0.045681,0.033976,0.000000,14.352098,80.243727,-0.000248,68.418025,80.144130,68.608802,12.554417,68.655600,79.621892,67.920470,79.473801,-0.000531,0.030755,68.248369,16.182541,80.646190,0.057420,-40.000210,-0.000001,NaN,Inf,84.159130,-2.308543,1.004873,0.295578,0.223285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656702,68.338705,68.803827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476828,68.555139,14.457326,68.038960,-0.044482,0.034012,0.000000,14.356236,80.264373,0.000009,68.387757,80.030988,68.608365,12.620544,68.662645,79.513249,67.922833,79.541440,-0.000531,0.030763,68.253613,16.181428,80.775308,0.057643,-40.001154,-0.000000,NaN,Inf,84.187444,-2.378652,1.002555,0.295588,0.223565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658342,68.348246,68.822394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472634,68.555139,14.559219,68.038960,-0.045967,0.034039,0.000000,14.354238,80.234427,-0.000254,68.384758,80.027204,68.611427,12.639100,68.652406,79.618491,67.913990,79.496510,-0.000531,0.030757,68.274180,16.164170,80.768742,0.060209,-40.000944,0.000000,NaN,Inf,84.078231,-2.331987,0.998653,0.294950,0.223020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658495,68.341747,68.807740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450706,68.555414,14.453086,68.037858,-0.047924,0.034077,0.000000,14.347817,80.235687,-0.000290,68.394493,80.056843,68.597866,12.632025,68.651728,79.614840,67.901339,79.507718,-0.000531,0.030764,68.244234,16.172681,80.703583,0.060805,-40.000656,-0.000001,NaN,Inf,84.089598,-2.355708,1.005983,0.294945,0.222738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671532,68.333584,68.810891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434409,68.557340,14.540507,68.035931,-0.048317,0.034072,0.000000,14.346960,80.192337,-0.000122,68.385802,80.087012,68.591633,12.648297,68.646323,79.589700,67.890088,79.533143,-0.000530,0.030737,68.255790,16.196602,80.666832,0.060939,-40.000603,-0.000000,NaN,Inf,84.149338,-2.334933,1.000165,0.295213,0.223040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667791,68.326932,68.796741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456316,68.556514,14.571448,68.034003,-0.046451,0.034068,0.000000,14.351099,80.189448,-0.000074,68.362770,80.057526,68.600141,12.673642,68.642779,79.540055,67.891423,79.575807,-0.000531,0.030746,68.256705,16.207469,80.717471,0.057589,-40.001705,-0.000001,NaN,Inf,84.195505,-2.305254,1.007350,0.295030,0.222574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655936,68.318814,68.791427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468783,68.556514,14.504435,68.032350,-0.044435,0.034038,0.000000,14.348387,80.242468,-0.000249,68.386735,80.010957,68.619541,12.586268,68.656782,79.578903,67.901841,79.493434,-0.000529,0.030743,68.253830,16.181128,80.792260,0.056532,-40.001023,-0.000001,NaN,Inf,84.135218,-2.275678,1.007964,0.296006,0.223138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685312,68.330740,68.802251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440985,68.556514,14.562435,68.032350,-0.045964,0.034035,0.000000,14.346390,80.161367,-0.000110,68.375676,80.069711,68.598829,12.622279,68.645207,79.645520,67.902761,79.543673,-0.000529,0.030724,68.235723,16.176012,80.720267,0.056374,-40.000734,-0.000000,NaN,Inf,84.075892,-2.311926,1.002164,0.295570,0.223494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674156,68.319164,68.792781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448354,68.555964,14.555337,68.029596,-0.047796,0.034013,0.000000,14.351955,80.210080,0.000054,68.390516,80.108738,68.605281,12.511372,68.644179,79.682540,67.904818,79.558706,-0.000530,0.030699,68.260926,16.177968,80.732848,0.054758,-40.000761,-0.000001,NaN,Inf,84.176823,-2.310297,1.008410,0.295514,0.223541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683934,68.318967,68.780709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434845,68.555689,14.524877,68.029596,-0.046376,0.034040,0.000000,14.353953,80.250159,-0.000125,68.360291,80.113660,68.608846,12.607004,68.632364,79.534761,67.890590,79.550257,-0.000528,0.030695,68.243057,16.165361,80.715430,0.050793,-40.000734,-0.000001,NaN,Inf,84.156271,-2.301461,1.007405,0.295218,0.223135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685837,68.318792,68.787270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469564,68.556239,14.607959,68.026842,-0.044466,0.034003,0.000000,14.351955,80.165952,-0.000001,68.373611,80.077550,68.596270,12.658023,68.637243,79.651248,67.881550,79.545157,-0.000529,0.030692,68.239031,16.190603,80.782774,0.049699,-40.002465,-0.000001,NaN,Inf,84.192669,-2.293354,1.006237,0.295947,0.222832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691546,68.316188,68.793197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463817,68.556239,14.455756,68.026842,-0.044122,0.033976,0.000000,14.354666,80.143657,0.000440,68.384083,80.141988,68.597975,12.678841,68.646432,79.662923,67.927866,79.571865,-0.000529,0.030673,68.257791,16.248121,80.723486,0.046192,-40.001416,-0.000001,NaN,Inf,84.099020,-2.288009,1.009565,0.294660,0.222626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704888,68.339930,68.809139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472343,68.557340,14.569608,68.025465,-0.046939,0.033991,0.000000,14.350243,80.216212,0.000056,68.400120,80.075188,68.609064,12.587308,68.669996,79.532843,67.909919,79.545894,-0.000530,0.030655,68.264343,16.218920,80.736520,0.043631,-40.001101,0.000000,NaN,Inf,84.114599,-2.314976,0.999443,0.295306,0.222771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714731,68.323168,68.823618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469691,68.555964,14.469434,68.026291,-0.048067,0.034017,0.000000,14.348673,80.180975,-0.000085,68.390167,79.986877,68.594542,12.593568,68.649233,79.528340,67.918607,79.446379,-0.000530,0.030636,68.239900,16.137272,80.749634,0.041018,-40.000813,-0.000001,NaN,Inf,84.092588,-2.315846,1.006721,0.295567,0.224143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686908,68.309885,68.788668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457924,68.555964,14.464764,68.029596,-0.046476,0.034016,0.000000,14.344249,80.193548,0.000224,68.386560,80.099895,68.582403,12.595832,68.665358,79.559771,67.915805,79.564713,-0.000529,0.030635,68.256964,16.171574,80.753368,0.038982,-40.000708,0.000000,NaN,Inf,84.098399,-2.396676,0.999982,0.295294,0.223116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669782,68.305224,68.792933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441041,68.555139,14.527402,68.025465,-0.044481,0.033994,0.000000,14.349101,80.191209,-0.000167,68.386408,80.036848,68.597363,12.526788,68.642079,79.588418,67.896520,79.532509,-0.000529,0.030618,68.266735,16.184959,80.752836,0.039052,-40.000734,-0.000000,NaN,Inf,84.110569,-2.271765,1.000473,0.295727,0.222909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664379,68.313540,68.803999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451969,68.555139,14.468374,68.025465,-0.044095,0.033991,0.000000,14.351670,80.256864,-0.000334,68.380997,80.095783,68.584962,12.557088,68.635908,79.582186,67.885663,79.484799,-0.000529,0.030611,68.256767,16.175877,80.793258,0.038798,-40.000918,-0.000001,NaN,Inf,84.175294,-2.312146,1.005980,0.296541,0.223493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650314,68.286996,68.766141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434780,68.555139,14.450314,68.029871,-0.046866,0.034019,0.000000,14.349101,80.174865,-0.000201,68.413611,79.984868,68.599900,12.632005,68.678704,79.553866,67.912280,79.543772,-0.000528,0.030587,68.265864,16.257981,80.711557,0.038928,-40.001495,-0.000000,NaN,Inf,84.145634,-2.335872,1.001135,0.295461,0.223815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665669,68.326057,68.813512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438473,68.555689,14.506973,68.028219,-0.048085,0.034034,0.000000,14.348958,80.140074,-0.000043,68.379628,80.126371,68.592814,12.607719,68.647505,79.589416,67.917555,79.460540,-0.000529,0.030592,68.259117,16.146911,80.707172,0.039842,-40.000970,-0.000000,NaN,Inf,84.192297,-2.319744,1.001076,0.295088,0.223146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663570,68.319798,68.806732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437217,68.555414,14.443817,68.029596,-0.047316,0.033987,0.000000,14.349244,80.248718,-0.000333,68.397249,80.006778,68.576388,12.554825,68.653106,79.585138,67.904531,79.606926,-0.000529,0.030565,68.237069,16.234494,80.723447,0.040878,-40.001101,-0.000001,NaN,Inf,84.182820,-2.385355,1.004744,0.295890,0.222978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657533,68.331221,68.790810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449447,68.554313,14.469998,68.028219,-0.044454,0.034110,0.000000,14.354524,80.218696,-0.000208,68.389492,80.045845,68.612826,12.538573,68.659626,79.594493,67.897132,79.520955,-0.000529,0.030523,68.243773,16.253066,80.692506,0.042386,-40.001101,-0.000000,NaN,Inf,84.185952,-2.266246,1.000457,0.295775,0.223413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635374,68.315707,68.785496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446551,68.554313,14.525125,68.028219,-0.044195,0.034140,0.000000,14.349529,80.179379,-0.000082,68.391729,80.029804,68.590889,12.575665,68.653894,79.578578,67.889820,79.513185,-0.000528,0.030515,68.253870,16.231662,80.682780,0.042089,-40.000787,-0.000001,NaN,Inf,84.177449,-2.243629,1.008325,0.295525,0.223218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651670,68.309973,68.778606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473440,68.555139,14.443725,68.032901,-0.046897,0.034168,0.000000,14.351242,80.217211,-0.000335,68.397118,80.101040,68.588855,12.564490,68.644376,79.642223,67.897328,79.537914,-0.000528,0.030483,68.249344,16.178567,80.688245,0.042007,-40.001285,-0.000001,NaN,Inf,84.159514,-2.319451,1.005439,0.295895,0.222535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650883,68.315006,68.803975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476595,68.555689,14.559164,68.029596,-0.047926,0.034111,0.000000,14.352954,80.195879,-0.000363,68.386362,80.017148,68.602700,12.660000,68.639935,79.541096,67.903129,79.532281,-0.000526,0.030447,68.258419,16.274469,80.694526,0.041737,-40.001075,0.000000,NaN,Inf,84.087413,-2.309037,0.997947,0.295962,0.223275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673041,68.321790,68.818912,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458557,68.554038,14.508551,68.032625,-0.047238,0.034088,0.000000,14.348816,80.261528,-0.000079,68.385298,79.994491,68.587630,12.535964,68.648139,79.559285,67.902057,79.578094,-0.000526,0.030425,68.252805,16.233902,80.695608,0.038347,-40.000446,-0.000001,NaN,Inf,84.079415,-2.318920,1.005704,0.295594,0.223308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663373,68.307960,68.794156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474038,68.554038,14.546008,68.032625,-0.044409,0.034109,0.000000,14.352954,80.223010,-0.000285,68.400833,80.067666,68.614992,12.653639,68.660129,79.654855,67.906478,79.529669,-0.000526,0.030432,68.260922,16.191930,80.668746,0.037077,-40.000446,-0.000001,NaN,Inf,84.126665,-2.284654,1.003458,0.295280,0.222855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687827,68.318704,68.793171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445826,68.556514,14.526449,68.032350,-0.044232,0.034172,0.000000,14.351099,80.220828,-0.000363,68.379280,79.916206,68.589074,12.599420,68.647505,79.594327,67.897658,79.586581,-0.000526,0.030415,68.244709,16.150364,80.807534,0.035618,-40.001652,-0.000001,NaN,Inf,84.084692,-2.324163,1.004972,0.295981,0.223626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657751,68.313562,68.782281,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438847,68.556239,14.510527,68.028219,-0.046008,0.034186,0.000000,14.347103,80.192970,-0.000102,68.383820,80.022992,68.590824,12.668994,68.642604,79.658456,67.891418,79.477621,-0.000525,0.030410,68.232302,16.150799,80.699280,0.032101,-40.001574,-0.000001,NaN,Inf,84.163683,-2.274108,1.005581,0.296307,0.223986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662410,68.302008,68.776046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460510,68.553488,14.585183,68.032901,-0.047929,0.034232,0.000000,14.357949,80.165898,-0.000064,68.399420,80.072011,68.587324,12.643299,68.668618,79.621712,67.910877,79.568618,-0.000524,0.030432,68.259507,16.173624,80.692831,0.029346,-40.001285,-0.000001,NaN,Inf,84.182353,-2.346830,1.004964,0.295912,0.223249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686756,68.318048,68.798398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458669,68.554313,14.508105,68.030973,-0.045428,0.034203,0.000000,14.351812,80.175125,-0.000359,68.394401,80.029001,68.605346,12.667994,68.666693,79.634970,67.919961,79.482167,-0.000526,0.030395,68.265230,16.211300,80.730747,0.030328,-40.001075,-0.000001,NaN,Inf,84.139782,-2.305404,1.008626,0.296466,0.223544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688155,68.334416,68.812460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458154,68.554313,14.547409,68.030973,-0.044376,0.034214,0.000000,14.351527,80.157515,-0.000045,68.383667,80.095640,68.591874,12.579457,68.628688,79.534127,67.913722,79.459681,-0.000526,0.030390,68.245382,16.232511,80.727851,0.032026,-40.001023,-0.000001,NaN,Inf,84.126635,-2.372077,1.003419,0.295978,0.222803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659720,68.328420,68.790437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445760,68.555414,14.549161,68.032625,-0.045145,0.034265,0.000000,14.353525,80.141698,0.000067,68.390032,79.937150,68.605456,12.625336,68.663061,79.519012,67.893102,79.520445,-0.000526,0.030399,68.243074,16.235329,80.698196,0.035313,-40.001574,-0.000001,NaN,Inf,84.128032,-2.382145,1.006173,0.296115,0.223570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660420,68.314569,68.777313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454065,68.553763,14.496379,68.033727,-0.047843,0.034324,0.000000,14.348816,80.268883,-0.000359,68.392228,80.094391,68.597363,12.566142,68.641663,79.580798,67.891986,79.560791,-0.000525,0.030413,68.256024,16.278371,80.748145,0.038842,-40.000498,-0.000001,NaN,Inf,84.162761,-2.317470,1.007158,0.295852,0.223460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666873,68.329755,68.809441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466506,68.554863,14.585007,68.035380,-0.048136,0.034285,0.000000,14.352240,80.187974,-0.000364,68.397747,80.008150,68.598304,12.526502,68.650918,79.467694,67.905033,79.533689,-0.000525,0.030385,68.258244,16.154460,80.802476,0.038733,-40.001075,-0.000000,NaN,Inf,84.138572,-2.287118,1.002927,0.295572,0.223649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687762,68.313650,68.801284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472917,68.554863,14.487922,68.035380,-0.046413,0.034258,0.000000,14.351670,80.168935,-0.000074,68.398398,80.073041,68.599135,12.662794,68.648424,79.507053,67.916918,79.440888,-0.000525,0.030386,68.265926,16.150443,80.757852,0.038909,-40.001311,-0.000001,NaN,Inf,84.105935,-2.319803,1.008191,0.295301,0.223255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668229,68.337764,68.802771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465348,68.557340,14.506180,68.035104,-0.044494,0.034245,0.000000,14.347674,80.160853,-0.000344,68.406024,80.100234,68.611252,12.617038,68.660545,79.577212,67.910044,79.546590,-0.000526,0.030401,68.244205,16.088686,80.693977,0.035805,-39.999974,-0.000000,NaN,Inf,84.088554,-2.398970,1.001037,0.295828,0.223495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659152,68.339909,68.799227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443020,68.555964,14.550683,68.032625,-0.045326,0.034273,0.000000,14.356522,80.188660,-0.000364,68.391466,80.041345,68.598413,12.583799,68.642714,79.575140,67.903279,79.534706,-0.000527,0.030366,68.253606,16.195005,80.786525,0.033350,-40.001075,-0.000000,NaN,Inf,84.110001,-2.312885,1.002823,0.295172,0.222967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668339,68.312512,68.785820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431474,68.555139,14.442197,68.033727,-0.047998,0.034275,0.000000,14.345533,80.255468,-0.000093,68.408173,80.024671,68.588724,12.560250,68.657964,79.550788,67.918032,79.462013,-0.000528,0.030342,68.252561,16.136430,80.693305,0.035671,-40.000997,-0.000001,NaN,Inf,84.170749,-2.317313,1.007454,0.296312,0.223665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685662,68.327349,68.795573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
