OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:44:40 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441830,68.553763,14.463036,68.052180,-0.047155,0.034168,0.000000,14.349529,80.227266,-0.000026,68.399467,80.046210,68.605653,12.675335,68.676145,79.586238,67.908429,79.507145,-0.000536,0.030403,68.253765,16.208032,80.698932,0.014986,-40.000918,0.000000,NaN,Inf,84.107536,-2.348449,0.998895,0.296032,0.223794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657708,68.341375,68.800523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457922,68.555139,14.512958,68.053557,-0.046022,0.034188,0.000000,14.348673,80.246676,-0.000164,68.381043,80.061435,68.594629,12.581986,68.653062,79.525243,67.891531,79.543671,-0.000534,0.030395,68.247301,16.247707,80.668871,0.014345,-40.001416,-0.000000,NaN,Inf,84.171778,-2.342438,1.001468,0.295282,0.222534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674113,68.341156,68.799014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449325,68.553212,14.547359,68.055485,-0.043550,0.034199,0.000000,14.349386,80.233498,-0.000148,68.383716,79.960138,68.587783,12.496732,68.651202,79.592615,67.892561,79.486434,-0.000533,0.030387,68.249152,16.174907,80.693405,0.014661,-40.000734,-0.000001,NaN,Inf,84.129486,-2.299069,1.003807,0.296551,0.223727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668098,68.333475,68.794641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439880,68.552662,14.439997,68.054108,-0.043805,0.034229,0.000000,14.350956,80.296683,0.000217,68.398274,80.101729,68.626561,12.603029,68.651749,79.586850,67.891839,79.533874,-0.000533,0.030382,68.250089,16.136766,80.782428,0.014678,-40.000000,-0.000001,NaN,Inf,84.150882,-2.341585,1.006785,0.295026,0.223117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669060,68.334438,68.792673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438698,68.555689,14.606220,68.052456,-0.046088,0.034213,0.000000,14.355380,80.263026,0.000092,68.395645,80.009503,68.616326,12.588204,68.664374,79.598445,67.914559,79.496345,-0.000533,0.030355,68.258619,16.171055,80.752915,0.014342,-40.001101,-0.000000,NaN,Inf,84.175969,-2.306476,1.000008,0.295647,0.223034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667966,68.349143,68.812049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442246,68.555689,14.493936,68.052456,-0.046507,0.034237,0.000000,14.349815,80.216111,0.000030,68.391538,80.049582,68.582578,12.592752,68.655972,79.683170,67.914997,79.415199,-0.000533,0.030343,68.248303,16.239167,80.691712,0.014319,-40.000944,-0.000002,NaN,Inf,84.182206,-2.356398,1.011602,0.295271,0.223344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664970,68.341571,68.780075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460233,68.553488,14.473228,68.051079,-0.044770,0.034165,0.000000,14.352098,80.225422,0.000307,68.369266,79.952454,68.573785,12.601887,68.645514,79.610809,67.862200,79.447192,-0.000532,0.030357,68.247498,16.248999,80.792544,0.017013,-40.000944,-0.000001,NaN,Inf,84.172572,-2.415685,1.003579,0.295260,0.223041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653683,68.317391,68.785499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458481,68.553763,14.533336,68.049702,-0.043772,0.034094,0.000000,14.346675,80.220163,0.000198,68.390821,80.022564,68.592114,12.548831,68.643063,79.618425,67.905542,79.486171,-0.000533,0.030358,68.243864,16.232910,80.686941,0.017049,-40.001206,-0.000000,NaN,Inf,84.121569,-2.339680,1.000899,0.295837,0.223080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657467,68.338639,68.798053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460784,68.552662,14.443510,68.048600,-0.045399,0.034142,0.000000,14.353239,80.246994,0.000055,68.396970,80.006225,68.598894,12.579049,68.639037,79.702730,67.905498,79.511671,-0.000533,0.030383,68.247128,16.195826,80.747185,0.017289,-40.000944,-0.000000,NaN,Inf,84.100108,-2.309917,1.002159,0.295708,0.223250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653442,68.335444,68.777232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435530,68.552662,14.516833,68.048600,-0.047057,0.034196,0.000000,14.348245,80.137399,0.000077,68.381283,80.028682,68.581484,12.571281,68.624946,79.653079,67.898428,79.511411,-0.000534,0.030391,68.246715,16.229885,80.788364,0.020654,-40.000341,0.000000,NaN,Inf,84.119248,-2.336225,0.998805,0.295680,0.222786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650992,68.336735,68.783881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436830,68.553488,14.426380,68.047223,-0.046791,0.034168,0.000000,14.352954,80.165153,0.000064,68.385389,79.981412,68.584109,12.519222,68.660829,79.620140,67.888840,79.482819,-0.000534,0.030397,68.256204,16.299247,80.754568,0.024242,-40.001574,-0.000001,NaN,Inf,84.187783,-2.329344,1.005632,0.295803,0.223422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657357,68.320652,68.791339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443700,68.553212,14.508553,68.047774,-0.044847,0.034154,0.000000,14.352383,80.289285,-0.000215,68.374459,79.958749,68.583824,12.623705,68.628951,79.605390,67.887394,79.540035,-0.000534,0.030395,68.243602,16.272585,80.677639,0.028087,-40.001783,0.000000,NaN,Inf,84.185079,-2.340485,0.999276,0.294785,0.223093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652917,68.317457,68.760391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459909,68.555139,14.459117,68.045019,-0.043654,0.034185,0.000000,14.350528,80.210614,-0.000128,68.375503,80.091392,68.575207,12.622828,68.638622,79.536877,67.885951,79.542914,-0.000536,0.030373,68.238444,16.152091,80.768621,0.031649,-40.000892,-0.000001,NaN,Inf,84.166150,-2.297566,1.004490,0.295590,0.222772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641805,68.329208,68.795932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453932,68.554313,14.464477,68.047223,-0.044660,0.034148,0.000000,14.348387,80.218116,0.000024,68.397903,80.013231,68.611404,12.586921,68.676494,79.573199,67.925153,79.589909,-0.000537,0.030377,68.262536,16.305839,80.748370,0.034956,-40.001364,0.000000,NaN,Inf,84.124099,-2.294036,0.999945,0.296399,0.222998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659304,68.340893,68.813076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474796,68.554313,14.517021,68.047223,-0.047032,0.034152,0.000000,14.351384,80.209509,-0.000249,68.371265,80.091436,68.587608,12.632820,68.633983,79.576522,67.898734,79.512265,-0.000537,0.030403,68.232959,16.174936,80.730482,0.035764,-40.001705,-0.000000,NaN,Inf,84.139484,-2.299192,1.000730,0.296174,0.223637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637999,68.329558,68.787511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446416,68.554038,14.444041,68.048875,-0.046825,0.034160,0.000000,14.353525,80.246789,-0.000250,68.383498,80.055729,68.591982,12.571341,68.658728,79.600665,67.897332,79.444375,-0.000537,0.030398,68.251001,16.300802,80.686123,0.035316,-40.000262,-0.000000,NaN,Inf,84.082913,-2.329031,1.002917,0.295673,0.222676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649439,68.340586,68.807719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456906,68.554313,14.441426,68.048875,-0.044877,0.034170,0.000000,14.355951,80.277489,0.000016,68.393060,80.139374,68.607861,12.614386,68.660479,79.568539,67.909461,79.526952,-0.000537,0.030386,68.253550,16.248257,80.734886,0.037487,-40.000734,0.000000,NaN,Inf,84.163091,-2.402565,0.999836,0.295936,0.223627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653267,68.350236,68.810279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447210,68.551837,14.493121,68.048875,-0.043591,0.034169,0.000000,14.352811,80.307854,-0.000224,68.369919,80.094163,68.571466,12.599827,68.639453,79.616412,67.892387,79.427991,-0.000537,0.030393,68.244844,16.178004,80.701562,0.034208,-40.001915,0.000000,NaN,Inf,84.131416,-2.329112,0.998929,0.295611,0.223259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632246,68.330039,68.792805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447555,68.554588,14.477860,68.049977,-0.044559,0.034176,0.000000,14.351812,80.253575,-0.000259,68.385520,79.996514,68.599900,12.625907,68.669974,79.508499,67.913094,79.588926,-0.000537,0.030365,68.250959,16.236406,80.707742,0.033166,-40.000997,-0.000000,NaN,Inf,84.155247,-2.383794,1.003178,0.296628,0.223107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640317,68.328551,68.796041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432516,68.554588,14.547227,68.049977,-0.046952,0.034195,0.000000,14.351099,80.155943,-0.000081,68.358860,80.060775,68.583955,12.619484,68.636980,79.626597,67.879998,79.542179,-0.000536,0.030366,68.230458,16.193357,80.798887,0.031896,-40.001993,-0.000000,NaN,Inf,84.157062,-2.287845,1.002098,0.295379,0.222638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641827,68.339208,68.789984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440746,68.552937,14.492239,68.051630,-0.046845,0.034144,0.000000,14.349101,80.203303,0.000101,68.391387,79.999812,68.604274,12.640650,68.659385,79.604390,67.923579,79.462315,-0.000535,0.030379,68.252701,16.237633,80.644825,0.030157,-40.000341,-0.000001,NaN,Inf,84.197895,-2.288616,1.007948,0.296305,0.223409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653420,68.352052,68.809842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451013,68.552387,14.534923,68.056036,-0.044578,0.034210,0.000000,14.352811,80.275330,-0.000043,68.359793,80.045757,68.581746,12.645176,68.615232,79.644444,67.874699,79.579804,-0.000535,0.030408,68.250828,16.268583,80.748552,0.026639,-40.000761,-0.000001,NaN,Inf,84.173894,-2.390090,1.003566,0.295439,0.222850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615096,68.312467,68.758511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462032,68.553763,14.533788,68.054935,-0.043795,0.034221,0.000000,14.346390,80.240961,-0.000011,68.362770,80.106909,68.589686,12.613959,68.641881,79.600863,67.881442,79.493068,-0.000534,0.030406,68.229826,16.227373,80.786183,0.027000,-40.001469,-0.000001,NaN,Inf,84.145478,-2.256058,1.005807,0.296093,0.223525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625946,68.326231,68.787687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463293,68.555139,14.473559,68.055210,-0.045352,0.034183,0.000000,14.347389,80.223655,0.000331,68.400448,80.060963,68.593207,12.544488,68.647898,79.534878,67.907337,79.431546,-0.000535,0.030408,68.263017,16.245930,80.696792,0.026349,-40.000708,-0.000001,NaN,Inf,84.116965,-2.325654,1.004962,0.296103,0.223425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661054,68.328923,68.794861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469990,68.555139,14.514887,68.055210,-0.047354,0.034159,0.000000,14.351955,80.191611,-0.000032,68.379198,80.053347,68.588133,12.639753,68.644069,79.556721,67.911300,79.552666,-0.000535,0.030409,68.234289,16.229657,80.735948,0.024377,-40.001810,0.000000,NaN,Inf,84.106408,-2.324563,0.999144,0.296466,0.224145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625224,68.323846,68.770563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472138,68.554588,14.542724,68.056312,-0.046938,0.034162,0.000000,14.346104,80.189520,-0.000013,68.369876,80.065364,68.598303,12.533905,68.640940,79.557552,67.897334,79.485274,-0.000534,0.030391,68.217921,16.180978,80.735481,0.020528,-40.000420,-0.000000,NaN,Inf,84.096764,-2.312318,1.003103,0.296271,0.223629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627499,68.330280,68.788190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443837,68.554863,14.427529,68.053833,-0.044480,0.034126,0.000000,14.348816,80.265451,0.000121,68.402315,80.049558,68.605674,12.685388,68.649145,79.586503,67.904228,79.501697,-0.000533,0.030382,68.272331,16.159075,80.767235,0.016788,-40.000734,-0.000001,NaN,Inf,84.090390,-2.347199,1.004877,0.295972,0.223441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656898,68.339733,68.804636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429438,68.555139,14.455324,68.051905,-0.044450,0.034111,0.000000,14.347103,80.234320,-0.000099,68.381979,79.993754,68.592704,12.640773,68.651968,79.548609,67.904536,79.520227,-0.000534,0.030381,68.239556,16.211349,80.808270,0.013372,-40.001521,0.000000,NaN,Inf,84.167428,-2.342186,0.998871,0.295761,0.223719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637277,68.324678,68.779596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438776,68.555139,14.464727,68.051905,-0.046109,0.034154,0.000000,14.355523,80.226559,-0.000237,68.374157,79.967736,68.579996,12.697478,68.630941,79.581312,67.908717,79.579741,-0.000534,0.030356,68.238337,16.173659,80.750937,0.015560,-40.001154,-0.000000,NaN,Inf,84.206807,-2.329062,1.001794,0.296065,0.224131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656985,68.329426,68.788759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455226,68.551561,14.420321,68.049426,-0.047740,0.034151,0.000000,14.351812,80.236251,-0.000196,68.388715,80.005123,68.584239,12.631454,68.642669,79.696576,67.910074,79.516284,-0.000535,0.030344,68.245476,16.185373,80.704316,0.019095,-40.000970,-0.000000,NaN,Inf,84.181447,-2.290120,1.001797,0.295927,0.223462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648345,68.326187,68.791363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458478,68.553488,14.475768,68.047223,-0.047299,0.034085,0.000000,14.348245,80.224838,-0.000034,68.371245,80.081312,68.586470,12.609779,68.646979,79.529867,67.899129,79.556465,-0.000534,0.030343,68.237901,16.200348,80.749369,0.022930,-40.000787,0.000000,NaN,Inf,84.133220,-2.337459,0.997585,0.295969,0.222831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660135,68.327588,68.802866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456019,68.552112,14.442728,68.044744,-0.045372,0.034153,0.000000,14.345819,80.251177,-0.000281,68.385522,80.073526,68.593951,12.550259,68.650720,79.576661,67.906441,79.429976,-0.000534,0.030350,68.244345,16.192343,80.720838,0.026630,-40.000262,-0.000000,NaN,Inf,84.126328,-2.297395,1.001196,0.297032,0.223316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633536,68.310126,68.798952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462517,68.553212,14.423572,68.044193,-0.044541,0.034180,0.000000,14.345105,80.197183,-0.000251,68.390780,80.017258,68.597997,12.592447,68.655184,79.498858,67.913817,79.478888,-0.000534,0.030346,68.272354,16.169313,80.708866,0.031231,-40.001652,0.000000,NaN,Inf,84.131622,-2.396408,0.999081,0.296338,0.223498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677896,68.345356,68.814217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463846,68.553212,14.503317,68.044193,-0.046289,0.034221,0.000000,14.346532,80.255976,-0.000208,68.374592,80.059620,68.580434,12.606109,68.647176,79.626431,67.890023,79.576627,-0.000534,0.030340,68.238359,16.170084,80.767073,0.031128,-40.001364,-0.000001,NaN,Inf,84.104924,-2.354779,1.006340,0.295497,0.223350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646617,68.319470,68.776315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460337,68.553212,14.428440,68.042265,-0.047749,0.034244,0.000000,14.350956,80.234904,-0.000463,68.380850,79.985261,68.576562,12.555885,68.637483,79.646827,67.881355,79.550525,-0.000534,0.030352,68.247935,16.236699,80.788791,0.033128,-40.001390,-0.000000,NaN,Inf,84.111493,-2.273684,1.002729,0.296307,0.223359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651057,68.335553,68.793834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457376,68.553212,14.565230,68.041439,-0.047390,0.034271,0.000000,14.348816,80.256135,-0.000423,68.393540,80.095852,68.583474,12.584249,68.636499,79.592859,67.896636,79.505942,-0.000534,0.030359,68.257339,16.224056,80.723835,0.033619,-40.001993,0.000000,NaN,Inf,84.121011,-2.283925,0.997794,0.295654,0.223567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653813,68.319601,68.796634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434211,68.551561,14.451490,68.040888,-0.044913,0.034283,0.000000,14.351384,80.206567,-0.000168,68.375679,80.130421,68.594497,12.539022,68.630482,79.622971,67.888208,79.421340,-0.000534,0.030375,68.266740,16.237783,80.782367,0.037331,-40.000262,-0.000001,NaN,Inf,84.129039,-2.331517,1.007460,0.296404,0.222999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636577,68.328551,68.789876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435476,68.551561,14.523549,68.040888,-0.044568,0.034237,0.000000,14.353239,80.187666,-0.000385,68.400622,80.047484,68.613066,12.592588,68.650304,79.649925,67.897532,79.594271,-0.000534,0.030372,68.254094,16.255063,80.613558,0.041399,-40.000918,-0.000000,NaN,Inf,84.190264,-2.384441,1.001197,0.296010,0.223393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643095,68.325093,68.807502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432362,68.551561,14.501295,68.040613,-0.045815,0.034274,0.000000,14.353239,80.170015,-0.000390,68.401753,80.046347,68.592201,12.576113,68.642734,79.582126,67.938596,79.500245,-0.000533,0.030367,68.248198,16.241772,80.709169,0.042585,-40.001075,-0.000001,NaN,Inf,84.186828,-2.268411,1.006101,0.295044,0.222806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658385,68.338726,68.806563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434780,68.553212,14.445207,68.041990,-0.047052,0.034282,0.000000,14.353953,80.205704,-0.000010,68.382979,79.982735,68.600337,12.575521,68.642975,79.624399,67.907623,79.578987,-0.000533,0.030375,68.243866,16.246587,80.877610,0.047001,-40.000865,-0.000001,NaN,Inf,84.195286,-2.377607,1.004776,0.295407,0.223340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659457,68.315268,68.783927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431046,68.553212,14.570216,68.044744,-0.045467,0.034217,0.000000,14.347531,80.203041,-0.000128,68.395690,80.057207,68.604427,12.580355,68.655796,79.605917,67.905456,79.517064,-0.000533,0.030343,68.254530,16.197501,80.733645,0.047877,-40.001547,-0.000001,NaN,Inf,84.187113,-2.313781,1.004330,0.297103,0.223250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659391,68.330586,68.802122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450527,68.553488,14.455284,68.043091,-0.043823,0.034178,0.000000,14.346818,80.241389,-0.000142,68.390581,80.082646,68.623236,12.579968,68.639277,79.597869,67.903636,79.488599,-0.000532,0.030324,68.253548,16.217464,80.658042,0.044618,-40.000944,-0.000001,NaN,Inf,84.200510,-2.332275,1.009644,0.296449,0.223812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680696,68.333606,68.803214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448122,68.553488,14.534934,68.043091,-0.044351,0.034148,0.000000,14.346675,80.252033,0.000139,68.397014,79.974808,68.595328,12.628926,68.660413,79.544921,67.884747,79.463970,-0.000531,0.030306,68.240969,16.248335,80.635220,0.041093,-40.001285,-0.000000,NaN,Inf,84.147898,-2.351089,1.000329,0.296384,0.223651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652785,68.320236,68.803455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459426,68.552112,14.469496,68.045019,-0.046361,0.034158,0.000000,14.352669,80.203275,0.000204,68.382783,79.995421,68.596619,12.680595,68.636761,79.582533,67.887462,79.475677,-0.000531,0.030300,68.254834,16.255149,80.733398,0.038732,-40.001364,-0.000001,NaN,Inf,84.154423,-2.350059,1.006009,0.295952,0.223759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634958,68.316122,68.770016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461989,68.553212,14.490206,68.048600,-0.046590,0.034137,0.000000,14.353953,80.154221,-0.000178,68.392973,80.057944,68.579952,12.618913,68.640043,79.581372,67.906461,79.498999,-0.000530,0.030327,68.262146,16.227553,80.675782,0.038892,-40.001495,-0.000000,NaN,Inf,84.122379,-2.344284,1.000696,0.295747,0.223124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652785,68.321067,68.779026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443615,68.554038,14.533780,68.050528,-0.045368,0.034165,0.000000,14.348102,80.216850,-0.000054,68.391234,80.061839,68.587455,12.651397,68.642144,79.582693,67.903462,79.482211,-0.000530,0.030317,68.251307,16.198072,80.786264,0.035433,-40.000498,-0.000000,NaN,Inf,84.116529,-2.346376,1.001951,0.295838,0.223327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625792,68.322336,68.781016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433898,68.551561,14.523832,68.051354,-0.043281,0.034152,0.000000,14.349957,80.234232,0.000131,68.376328,80.027471,68.593076,12.622584,68.639452,79.576562,67.896348,79.488311,-0.000529,0.030313,68.246715,16.284764,80.626265,0.035622,-40.001180,-0.000001,NaN,Inf,84.167206,-2.355546,1.006242,0.295210,0.222865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629336,68.329207,68.805904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431565,68.551561,14.494270,68.051354,-0.044200,0.034145,0.000000,14.348673,80.164467,-0.000132,68.384542,80.080603,68.587061,12.541204,68.640503,79.596791,67.902543,79.497310,-0.000528,0.030331,68.256595,16.174193,80.781124,0.036920,-40.000315,-0.000000,NaN,Inf,84.199964,-2.327961,1.000532,0.296176,0.223166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632880,68.345641,68.785915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459901,68.553488,14.519919,68.050803,-0.046299,0.034103,0.000000,14.353668,80.235000,-0.000128,68.396601,80.030369,68.626101,12.605740,68.657940,79.582554,67.916771,79.495612,-0.000527,0.030357,68.251307,16.319816,80.702418,0.035280,-40.001547,-0.000001,NaN,Inf,84.197452,-2.343681,1.004345,0.295802,0.223508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642001,68.327741,68.793898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464307,68.552937,14.416755,68.052180,-0.046584,0.034121,0.000000,14.351812,80.281032,0.000038,68.398818,80.057428,68.600228,12.620850,68.654505,79.552177,67.907775,79.500450,-0.000527,0.030351,68.261798,16.241985,80.770884,0.038509,-40.000498,-0.000001,NaN,Inf,84.122467,-2.359140,1.004151,0.295738,0.223421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653529,68.325553,68.799454,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464340,68.551561,14.452041,68.051905,-0.045408,0.034080,0.000000,14.351812,80.283157,-0.000133,68.392560,80.031438,68.600140,12.649561,68.641947,79.588522,67.907293,79.624513,-0.000527,0.030365,68.247673,16.206541,80.729931,0.036096,-40.002203,0.000000,NaN,Inf,84.109969,-2.346636,0.996712,0.296575,0.223739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651779,68.323802,68.784013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464649,68.551561,14.477325,68.051905,-0.043042,0.034050,0.000000,14.352383,80.261664,-0.000248,68.402381,80.118100,68.607226,12.593037,68.638643,79.512818,67.887242,79.452538,-0.000527,0.030355,68.244691,16.287846,80.660181,0.036814,-40.000551,0.000000,NaN,Inf,84.108505,-2.256273,0.999150,0.295734,0.222947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654294,68.306777,68.800131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466857,68.552662,14.471746,68.051079,-0.044154,0.034085,0.000000,14.357378,80.220242,-0.000027,68.382132,79.983236,68.574265,12.664261,68.655140,79.575671,67.892629,79.542745,-0.000527,0.030328,68.246738,16.294318,80.775308,0.040167,-40.000761,-0.000000,NaN,Inf,84.107668,-2.360845,1.000876,0.294951,0.222411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667878,68.323693,68.805513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456412,68.551837,14.528267,68.053282,-0.045754,0.034058,0.000000,14.348245,80.256054,0.000058,68.393475,80.028195,68.583036,12.589877,68.635229,79.632218,67.892827,79.562015,-0.000528,0.030313,68.249830,16.202810,80.721306,0.040941,-40.000367,-0.000000,NaN,Inf,84.102781,-2.300836,1.000338,0.295505,0.223087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676649,68.334131,68.796569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430213,68.552937,14.507311,68.054659,-0.046679,0.034029,0.000000,14.346960,80.241205,-0.000171,68.379351,80.004819,68.578990,12.621055,68.647394,79.594915,67.888996,79.491354,-0.000529,0.030315,68.243540,16.246487,80.721979,0.038536,-40.001285,-0.000001,NaN,Inf,84.130279,-2.287071,1.004970,0.294983,0.223265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663044,68.342971,68.780275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433411,68.551837,14.423379,68.055761,-0.045284,0.034015,0.000000,14.350813,80.243587,-0.000000,68.382023,80.098500,68.584720,12.640405,68.645228,79.558512,67.897510,79.533895,-0.000529,0.030317,68.260275,16.118245,80.696301,0.038277,-39.999948,-0.000001,NaN,Inf,84.194358,-2.332280,1.005342,0.295924,0.223120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659631,68.317937,68.775069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429882,68.551837,14.537986,68.055761,-0.043032,0.034027,0.000000,14.350956,80.186853,0.000296,68.366400,80.038541,68.571925,12.641527,68.611227,79.552136,67.907141,79.521142,-0.000529,0.030336,68.234289,16.245724,80.751428,0.040246,-40.001101,0.000000,NaN,Inf,84.192714,-2.312130,0.999305,0.295561,0.222380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665537,68.318857,68.797158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437073,68.550186,14.481786,68.055210,-0.044104,0.033967,0.000000,14.353525,80.248913,0.000084,68.383849,80.033637,68.605039,12.611796,68.637286,79.497988,67.892279,79.473106,-0.000530,0.030337,68.247631,16.230570,80.685144,0.043879,-40.001993,-0.000001,NaN,Inf,84.202299,-2.331005,1.007492,0.294749,0.223257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681614,68.337850,68.787711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431579,68.554038,14.481955,68.054659,-0.045823,0.033935,0.000000,14.356522,80.337061,0.000092,68.384261,80.039883,68.608626,12.634368,68.651267,79.559820,67.908499,79.576822,-0.000530,0.030346,68.267480,16.205671,80.690425,0.047590,-40.000525,-0.000000,NaN,Inf,84.181116,-2.350965,1.003097,0.295471,0.222950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693513,68.346844,68.795190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424118,68.551561,14.512165,68.053557,-0.046176,0.033954,0.000000,14.347389,80.212214,0.000436,68.381175,80.053491,68.606811,12.534537,68.663169,79.549057,67.903726,79.486232,-0.000529,0.030364,68.255705,16.214589,80.744597,0.049926,-40.000629,-0.000001,NaN,Inf,84.199890,-2.292017,1.003491,0.295849,0.222790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691282,68.347938,68.797901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434728,68.551561,14.445811,68.053557,-0.044499,0.033967,0.000000,14.352098,80.217250,0.000310,68.374288,79.983154,68.609217,12.590794,68.641050,79.531928,67.900947,79.461558,-0.000529,0.030379,68.252114,16.258352,80.737233,0.047574,-40.000708,-0.000001,NaN,Inf,84.217685,-2.352896,1.006104,0.296378,0.223895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667506,68.330805,68.793047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456356,68.552937,14.472778,68.054384,-0.043700,0.034030,0.000000,14.347959,80.259855,0.000115,68.411961,80.021250,68.593557,12.537065,68.648664,79.532515,67.907291,79.564668,-0.000529,0.030383,68.256769,16.212206,80.788079,0.048618,-40.001783,-0.000000,NaN,Inf,84.188860,-2.368009,1.000768,0.295275,0.222599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678027,68.341330,68.787751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454303,68.551561,14.541558,68.055761,-0.045019,0.033971,0.000000,14.345676,80.244824,0.000271,68.379435,80.119353,68.582621,12.621076,68.643960,79.604061,67.899062,79.499374,-0.000529,0.030409,68.267607,16.235029,80.730485,0.048289,-40.001469,-0.000000,NaN,Inf,84.131531,-2.312726,1.001136,0.295476,0.222648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676234,68.344109,68.791163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
