OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:47:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.433422,68.552112,14.542010,67.999024,-0.046002,0.034232,0.000000,14.353382,80.232917,-0.000023,68.371515,79.988987,68.580588,12.613285,68.624882,79.591069,67.903560,79.455823,-0.000541,0.030568,68.240239,16.161345,80.752386,0.020511,-40.001023,0.000000,NaN,Inf,84.163525,-2.324659,0.997975,0.294937,0.222282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676279,68.295509,68.772387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428541,68.550736,14.483918,67.997647,-0.045613,0.034190,0.000000,14.349386,80.199503,-0.000285,68.372753,80.032260,68.594455,12.644198,68.641248,79.611357,67.906055,79.403671,-0.000540,0.030547,68.238999,16.241364,80.781674,0.022727,-40.000970,-0.000001,NaN,Inf,84.192957,-2.374780,1.007523,0.293852,0.222143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681419,68.311462,68.791087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452230,68.550736,14.408562,67.997647,-0.043938,0.034191,0.000000,14.351242,80.170795,-0.000230,68.389984,79.990095,68.594870,12.560901,68.635012,79.583876,67.880991,79.436052,-0.000540,0.030541,68.235168,16.183982,80.727240,0.022926,-40.000918,-0.000001,NaN,Inf,84.204839,-2.415108,1.003838,0.294251,0.222837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685159,68.318945,68.783497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452270,68.551286,14.437659,67.997647,-0.042756,0.034186,0.000000,14.355380,80.252730,0.000008,68.394590,80.071229,68.594739,12.642036,68.650262,79.639027,67.906427,79.614368,-0.000540,0.030530,68.251361,16.269511,80.810836,0.020617,-40.001206,0.000000,NaN,Inf,84.140525,-2.366552,0.996978,0.295279,0.222227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682119,68.330040,68.788134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431683,68.550186,14.521362,67.997372,-0.044852,0.034161,0.000000,14.348102,80.205736,-0.000214,68.370667,80.045596,68.579560,12.670156,68.650043,79.562809,67.897299,79.469805,-0.000541,0.030491,68.244766,16.173130,80.761627,0.015825,-40.000498,0.000000,NaN,Inf,84.140966,-2.262753,0.998989,0.294593,0.222527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679822,68.332731,68.797713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431187,68.550461,14.414492,67.995168,-0.046421,0.034160,0.000000,14.349672,80.202893,-0.000190,68.407910,80.094272,68.616282,12.636327,68.651028,79.559327,67.887822,79.437421,-0.000542,0.030497,68.246921,16.178966,80.767602,0.015925,-40.000918,-0.000001,NaN,Inf,84.204556,-2.332815,1.003924,0.295538,0.222422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722780,68.342863,68.792815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418165,68.554038,14.488671,67.996821,-0.045575,0.034221,0.000000,14.345533,80.226212,0.000044,68.378428,80.100042,68.589752,12.675091,68.647352,79.629995,67.891808,79.488621,-0.000542,0.030471,68.257915,16.181063,80.765421,0.015879,-40.001311,0.000000,NaN,Inf,84.197377,-2.372389,0.998843,0.295572,0.222584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689599,68.311330,68.792227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433910,68.554038,14.426477,67.996821,-0.043978,0.034220,0.000000,14.350100,80.261669,0.000003,68.383642,80.136122,68.570243,12.649806,68.644048,79.570511,67.893734,79.513429,-0.000541,0.030432,68.233778,16.202532,80.760524,0.016046,-40.001652,-0.000001,NaN,Inf,84.236340,-2.339247,1.004890,0.294188,0.222367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674245,68.308442,68.783347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440222,68.552387,14.466543,67.994618,-0.042715,0.034144,0.000000,14.349101,80.165222,-0.000037,68.379686,80.095326,68.595504,12.583556,68.644376,79.562504,67.899315,79.500514,-0.000542,0.030412,68.238499,16.192179,80.660488,0.017253,-40.000525,0.000000,NaN,Inf,84.193558,-2.323189,0.999485,0.295108,0.222176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670416,68.337874,68.809700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455089,68.552662,14.435913,67.992965,-0.044278,0.034186,0.000000,14.348102,80.154744,0.000197,68.382729,80.096276,68.590386,12.566408,68.630942,79.561994,67.901132,79.462949,-0.000541,0.030382,68.242374,16.251238,80.713821,0.020679,-40.001836,-0.000000,NaN,Inf,84.174767,-2.338131,1.001823,0.293970,0.221786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683584,68.319033,68.787830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471467,68.550736,14.425105,67.995444,-0.045790,0.034233,0.000000,14.349957,80.221484,0.000334,68.387879,80.014476,68.591021,12.675437,68.645295,79.585852,67.898003,79.488964,-0.000541,0.030401,68.249601,16.191395,80.862193,0.023422,-40.001574,0.000000,NaN,Inf,84.134694,-2.367184,0.998673,0.294359,0.222704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685465,68.323825,68.784288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466612,68.550736,14.530164,67.995444,-0.044928,0.034244,0.000000,14.353953,80.183313,0.000029,68.402157,80.050472,68.606725,12.579599,68.659342,79.612827,67.909060,79.464066,-0.000540,0.030407,68.263075,16.136317,80.703682,0.026285,-40.001416,0.000000,NaN,Inf,84.088358,-2.345193,0.996796,0.294610,0.222976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702833,68.336627,68.803646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422133,68.549635,14.486394,67.995719,-0.043244,0.034208,0.000000,14.345961,80.200654,0.000126,68.379299,80.033384,68.615079,12.548117,68.651487,79.529866,67.890190,79.494273,-0.000540,0.030383,68.241419,16.194619,80.699444,0.026394,-40.001574,-0.000001,NaN,Inf,84.101519,-2.374302,1.004393,0.294571,0.223183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701629,68.329186,68.797675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446761,68.550461,14.419559,67.993240,-0.043971,0.034130,0.000000,14.352526,80.212285,0.000227,68.404982,80.029065,68.601388,12.582413,68.669384,79.621179,67.907746,79.490226,-0.000539,0.030360,68.263423,16.223172,80.795582,0.026167,-40.000472,-0.000001,NaN,Inf,84.221150,-2.333530,1.004456,0.294961,0.222305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694586,68.325882,68.808566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434867,68.551011,14.487112,67.991863,-0.045421,0.034086,0.000000,14.353810,80.241027,-0.000077,68.401594,79.954328,68.612455,12.542753,68.677545,79.563628,67.929702,79.463433,-0.000540,0.030358,68.262511,16.254321,80.713982,0.028712,-40.000944,-0.000001,NaN,Inf,84.213429,-2.322993,1.006945,0.295204,0.222546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704823,68.337370,68.820530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429187,68.552387,14.409082,67.991588,-0.046486,0.034076,0.000000,14.349672,80.150593,0.000033,68.402290,80.053013,68.596838,12.577439,68.641969,79.572365,67.900875,79.499126,-0.000539,0.030352,68.249562,16.174536,80.707396,0.031137,-40.001469,-0.000001,NaN,Inf,84.187934,-2.395403,1.003619,0.294408,0.222060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702504,68.339208,68.814168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463970,68.552387,14.527727,67.991588,-0.044944,0.034039,0.000000,14.349672,80.168245,0.000125,68.405462,79.952139,68.576301,12.663896,68.643041,79.635763,67.898664,79.455051,-0.000539,0.030341,68.250258,16.280868,80.776086,0.028642,-40.000734,0.000000,NaN,Inf,84.204735,-2.340698,0.998607,0.295360,0.222093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703576,68.327808,68.795337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467215,68.549360,14.441261,67.989935,-0.043192,0.033992,0.000000,14.352098,80.239314,0.000056,68.400661,80.092475,68.595942,12.567141,68.643567,79.623521,67.892164,79.505306,-0.000539,0.030321,68.246689,16.157271,80.702643,0.030611,-40.001233,-0.000001,NaN,Inf,84.110333,-2.370444,1.004408,0.294871,0.221894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692049,68.337480,68.800477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459527,68.551561,14.545144,67.990486,-0.043355,0.033978,0.000000,14.345819,80.246764,-0.000064,68.381777,80.103901,68.588986,12.610779,68.640766,79.606649,67.876467,79.428834,-0.000538,0.030324,68.245970,16.197922,80.751185,0.026894,-40.000315,0.000000,NaN,Inf,84.098507,-2.327506,0.998206,0.294871,0.222375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690080,68.320127,68.776484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467034,68.551011,14.502292,67.989935,-0.044960,0.033978,0.000000,14.350671,80.183299,-0.000024,68.395250,80.024286,68.599223,12.591651,68.638950,79.586891,67.917073,79.463722,-0.000537,0.030310,68.266081,16.226568,80.809390,0.023089,-40.000393,-0.000001,NaN,Inf,84.121556,-2.367264,1.005921,0.294417,0.223042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714447,68.339099,68.787967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464132,68.550461,14.448522,67.989109,-0.046557,0.033996,0.000000,14.346818,80.229295,-0.000062,68.406982,79.979661,68.611361,12.632168,68.663980,79.534633,67.904771,79.399470,-0.000538,0.030326,68.249300,16.166595,80.824300,0.020343,-40.000551,-0.000000,NaN,Inf,84.100650,-2.382566,1.002437,0.294679,0.222661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713287,68.356232,68.809749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455897,68.550461,14.512949,67.989109,-0.044991,0.033967,0.000000,14.350385,80.193474,-0.000174,68.372044,80.063635,68.604144,12.619097,68.641379,79.535104,67.907836,79.445317,-0.000538,0.030334,68.239115,16.259101,80.700604,0.020528,-40.000734,0.000000,NaN,Inf,84.108663,-2.356210,0.998934,0.294450,0.221712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696511,68.316998,68.802838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444290,68.550461,14.551405,67.987457,-0.043308,0.033941,0.000000,14.347531,80.293912,-0.000065,68.378171,80.077025,68.586909,12.589327,68.651575,79.628897,67.892798,79.489476,-0.000540,0.030310,68.257658,16.195861,80.719777,0.023033,-40.001311,-0.000001,NaN,Inf,84.130300,-2.386675,1.003947,0.294595,0.222272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668054,68.325116,68.795293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430605,68.551286,14.454843,67.986906,-0.043410,0.033908,0.000000,14.348958,80.212967,0.000022,68.382212,80.013639,68.583606,12.601031,68.644114,79.648414,67.904771,79.443237,-0.000541,0.030287,68.249300,16.218292,80.734583,0.021837,-40.001915,-0.000001,NaN,Inf,84.161796,-2.339615,1.007416,0.294642,0.222218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693012,68.345095,68.787725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420053,68.550736,14.505895,67.988834,-0.045063,0.033885,0.000000,14.347389,80.191785,-0.000134,68.406135,80.014506,68.611230,12.579886,68.649299,79.660861,67.922216,79.585645,-0.000540,0.030243,68.249692,16.245930,80.717187,0.019132,-40.001967,-0.000000,NaN,Inf,84.199785,-2.385118,1.001680,0.294831,0.222292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699442,68.351944,68.812220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417459,68.550736,14.388361,67.988834,-0.046531,0.033912,0.000000,14.346532,80.187660,-0.000103,68.380650,80.022097,68.600447,12.577562,68.638097,79.721121,67.913178,79.504638,-0.000541,0.030239,68.263862,16.164012,80.761199,0.020227,-40.000420,-0.000001,NaN,Inf,84.227906,-2.299343,1.005953,0.294725,0.222300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694477,68.353213,68.799035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429887,68.553488,14.418077,67.986906,-0.045521,0.033885,0.000000,14.349815,80.177050,0.000113,68.392142,79.950008,68.627152,12.620321,68.656913,79.617979,67.893979,79.403772,-0.000541,0.030237,68.269584,16.199949,80.749307,0.021618,-40.001233,0.000000,NaN,Inf,84.234957,-2.349005,0.997982,0.294266,0.222042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698326,68.345423,68.788163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436720,68.551837,14.522014,67.988834,-0.043891,0.033889,0.000000,14.352811,80.283993,0.000048,68.386581,80.105209,68.596401,12.629516,68.629060,79.603374,67.911667,79.560052,-0.000541,0.030212,68.256570,16.164384,80.719672,0.024498,-40.001285,0.000000,NaN,Inf,84.203934,-2.402958,0.999182,0.294364,0.222405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671729,68.333366,68.814561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442098,68.547984,14.457526,67.989109,-0.043899,0.033862,0.000000,14.353239,80.272326,0.000044,68.381345,80.113109,68.591568,12.624887,68.649999,79.639983,67.908056,79.486206,-0.000542,0.030224,68.262077,16.202225,80.739190,0.024988,-40.001233,-0.000001,NaN,Inf,84.183726,-2.307333,1.005908,0.294024,0.222309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687259,68.345576,68.800980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443922,68.549910,14.447760,67.989935,-0.046385,0.033830,0.000000,14.355523,80.328054,0.000320,68.400595,80.143007,68.609087,12.529458,68.651728,79.607226,67.904990,79.508731,-0.000542,0.030209,68.256135,16.238476,80.769374,0.021272,-40.001311,-0.000000,NaN,Inf,84.165271,-2.357244,1.001068,0.294246,0.222126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696052,68.343147,68.806644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441841,68.549910,14.491088,67.989935,-0.047051,0.033771,0.000000,14.349672,80.234437,0.000284,68.394121,80.065196,68.580653,12.639427,68.650306,79.545799,67.899716,79.477904,-0.000542,0.030191,68.259988,16.184381,80.767112,0.020322,-40.000865,-0.000001,NaN,Inf,84.188033,-2.354150,1.006988,0.293629,0.220985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669695,68.325510,68.795557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461073,68.551561,14.437742,67.989935,-0.045336,0.033727,0.000000,14.347103,80.230397,0.000080,68.389927,80.050607,68.609874,12.543876,68.639213,79.560669,67.890500,79.437953,-0.000542,0.030180,68.254133,16.276330,80.700259,0.020325,-40.000656,-0.000001,NaN,Inf,84.167893,-2.354923,1.003410,0.294403,0.221841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676891,68.313168,68.792166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449123,68.549635,14.528550,67.989385,-0.043781,0.033716,0.000000,14.352954,80.227586,0.000270,68.393295,80.074001,68.601082,12.669299,68.645383,79.625681,67.899716,79.491960,-0.000544,0.030152,68.273633,16.140077,80.761910,0.022734,-40.001731,0.000000,NaN,Inf,84.117362,-2.374680,0.998387,0.294751,0.221470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684722,68.340959,68.798050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468160,68.551286,14.541655,67.985804,-0.045748,0.033738,0.000000,14.350813,80.231329,0.000277,68.388950,80.001362,68.609524,12.522465,68.659232,79.581166,67.918213,79.563441,-0.000545,0.030169,68.254395,16.253786,80.737254,0.022843,-40.001626,-0.000001,NaN,Inf,84.147854,-2.344733,1.005497,0.295069,0.222475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666567,68.336517,68.813622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460720,68.551286,14.462848,67.985804,-0.047393,0.033731,0.000000,14.346390,80.202717,-0.000006,68.375283,80.081406,68.587630,12.604987,68.628185,79.651061,67.899038,79.386799,-0.000546,0.030168,68.243600,16.238204,80.803967,0.022621,-40.001547,-0.000001,NaN,Inf,84.097872,-2.311424,1.005080,0.293363,0.221328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645086,68.326254,68.805268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465337,68.547159,14.524905,67.985253,-0.047736,0.033717,0.000000,14.352383,80.276700,0.000029,68.390036,79.989775,68.596773,12.741156,68.656038,79.565949,67.891858,79.586559,-0.000546,0.030180,68.256723,16.257981,80.797234,0.024749,-40.001075,-0.000000,NaN,Inf,84.118045,-2.420334,1.000147,0.293485,0.222189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661711,68.337895,68.801418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460880,68.550186,14.515408,67.982499,-0.045544,0.033697,0.000000,14.350385,80.201973,0.000084,68.383671,80.011655,68.588921,12.669014,68.647352,79.539179,67.909983,79.437481,-0.000547,0.030183,68.255309,16.190346,80.766520,0.024854,-40.000551,-0.000001,NaN,Inf,84.101398,-2.268324,1.004118,0.293879,0.221020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642637,68.325051,68.810386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466068,68.551286,14.490285,67.986355,-0.043981,0.033676,0.000000,14.354524,80.258901,-0.000152,68.369894,80.128850,68.583868,12.638896,68.640635,79.651046,67.899848,79.456475,-0.000548,0.030161,68.246473,16.177747,80.716327,0.022472,-40.000865,0.000000,NaN,Inf,84.100849,-2.397877,0.997520,0.293336,0.221361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613893,68.334132,68.792780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426565,68.551286,14.538972,67.983876,-0.045958,0.033681,0.000000,14.354524,80.232588,-0.000113,68.377825,80.046494,68.605084,12.624704,68.640657,79.586507,67.892865,79.517363,-0.000548,0.030198,68.256484,16.221560,80.677495,0.022459,-40.000551,-0.000000,NaN,Inf,84.103544,-2.370596,1.001674,0.294584,0.221808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623059,68.322096,68.790790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434080,68.551286,14.403844,67.983876,-0.047536,0.033675,0.000000,14.356236,80.249173,0.000179,68.377631,80.054379,68.574791,12.658552,68.633633,79.670686,67.891006,79.495406,-0.000549,0.030241,68.237681,16.219170,80.781182,0.024759,-40.000603,-0.000001,NaN,Inf,84.210759,-2.319467,1.007792,0.294413,0.221998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613543,68.332118,68.786023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433279,68.550186,14.478862,67.980847,-0.047855,0.033655,0.000000,14.348387,80.244266,-0.000020,68.400142,80.003972,68.608539,12.513187,68.658663,79.566517,67.903702,79.549262,-0.000549,0.030234,68.261057,16.154217,80.817549,0.027067,-40.001888,0.000000,NaN,Inf,84.190345,-2.333525,0.997905,0.294138,0.223012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636074,68.358814,68.802033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456538,68.549085,14.407198,67.984703,-0.046156,0.033591,0.000000,14.349386,80.225162,-0.000142,68.405553,80.060362,68.606549,12.639305,68.645448,79.593267,67.910401,79.443665,-0.000551,0.030266,68.243733,16.231355,80.728974,0.027024,-40.000918,-0.000000,NaN,Inf,84.191419,-2.307188,1.003158,0.293943,0.222298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644474,68.345182,68.805401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432103,68.549635,14.432170,67.981397,-0.044563,0.033579,0.000000,14.346818,80.247926,0.000046,68.383108,80.078423,68.594913,12.698724,68.643369,79.625086,67.904426,79.437505,-0.000552,0.030259,68.247303,16.165118,80.817774,0.026493,-40.000734,0.000001,NaN,Inf,84.127187,-2.390439,0.996587,0.293738,0.220973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622862,68.336451,68.799847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435015,68.549635,14.492695,67.981397,-0.045317,0.033604,0.000000,14.347959,80.219649,0.000225,68.381306,80.071118,68.616063,12.599216,68.664942,79.578475,67.902194,79.452032,-0.000553,0.030238,68.266174,16.248634,80.818589,0.024987,-40.001259,-0.000000,NaN,Inf,84.194064,-2.388932,1.000005,0.293594,0.221467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651080,68.342228,68.808006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434244,68.549910,14.414852,67.982499,-0.047621,0.033657,0.000000,14.351384,80.273250,0.000002,68.375264,80.054401,68.593317,12.618302,68.633874,79.584834,67.902346,79.514877,-0.000554,0.030266,68.241100,16.182648,80.714330,0.022576,-40.001652,-0.000001,NaN,Inf,84.186155,-2.376163,1.003996,0.293811,0.221545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634980,68.334853,68.792783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425624,68.552112,14.414051,67.981122,-0.046311,0.033665,0.000000,14.351812,80.219580,0.000208,68.393388,80.026077,68.588308,12.605680,68.655053,79.663655,67.904800,79.467475,-0.000555,0.030259,68.263802,16.232632,80.750163,0.022647,-40.000997,0.000000,NaN,Inf,84.188525,-2.330752,0.998657,0.294066,0.221856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656570,68.328595,68.795234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437705,68.550736,14.489459,67.981948,-0.044841,0.033675,0.000000,14.355665,80.217386,0.000391,68.388346,80.006214,68.614729,12.618178,68.654046,79.591560,67.898473,79.470186,-0.000556,0.030255,68.239730,16.230578,80.778327,0.020336,-40.000157,0.000000,NaN,Inf,84.214143,-2.367570,0.999198,0.293235,0.221170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665538,68.337151,68.784342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420313,68.549085,14.415379,67.980020,-0.043781,0.033681,0.000000,14.344534,80.168174,0.000116,68.377636,80.034881,68.590626,12.548159,68.649474,79.562664,67.898913,79.520923,-0.000557,0.030224,68.252160,16.149215,80.795912,0.017889,-40.001678,-0.000001,NaN,Inf,84.179949,-2.359279,1.003585,0.294182,0.220913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648083,68.347545,68.776471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433885,68.549085,14.511614,67.980020,-0.045202,0.033678,0.000000,14.346960,80.153439,0.000142,68.408880,80.077916,68.607642,12.560535,68.660260,79.573402,67.905019,79.487762,-0.000557,0.030235,68.259885,16.174614,80.736990,0.020169,-40.000525,0.000000,NaN,Inf,84.225548,-2.322935,0.999658,0.293069,0.221465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650139,68.343365,68.818308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469786,68.548534,14.477610,67.980847,-0.047183,0.033685,0.000000,14.352669,80.208178,0.000301,68.380288,80.015238,68.588198,12.573910,68.664920,79.549774,67.888275,79.511427,-0.000557,0.030232,68.241583,16.251539,80.782509,0.020128,-40.000865,-0.000001,NaN,Inf,84.188673,-2.353079,1.005385,0.292985,0.220971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644408,68.340542,68.797008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468756,68.549635,14.521948,67.977266,-0.047075,0.033693,0.000000,14.349672,80.133269,0.000155,68.376205,80.080790,68.590255,12.701252,68.644113,79.616043,67.903294,79.506308,-0.000557,0.030225,68.258169,16.123995,80.668075,0.022416,-40.001783,-0.000000,NaN,Inf,84.090714,-2.319181,1.000541,0.293206,0.221430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633580,68.324306,68.799131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453194,68.549635,14.480811,67.974512,-0.045320,0.033697,0.000000,14.351812,80.213369,0.000038,68.398107,80.091864,68.604383,12.665384,68.669055,79.601071,67.914960,79.468292,-0.000557,0.030209,68.265634,16.250026,80.759463,0.024574,-40.000236,-0.000001,NaN,Inf,84.094605,-2.337909,1.003676,0.292733,0.220695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683452,68.336779,68.818683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451927,68.549910,14.424824,67.972309,-0.044526,0.033699,0.000000,14.356807,80.186167,0.000276,68.383461,79.998747,68.603137,12.581801,68.645360,79.618778,67.894384,79.534175,-0.000557,0.030182,68.269573,16.183804,80.669826,0.025375,-40.001390,-0.000000,NaN,Inf,84.136809,-2.377139,1.001911,0.293900,0.221224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636905,68.330958,68.801033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457743,68.549910,14.506024,67.972309,-0.046671,0.033708,0.000000,14.350100,80.250228,0.000146,68.379355,80.008283,68.601999,12.531376,68.640481,79.592187,67.886088,79.411893,-0.000557,0.030151,68.250159,16.176605,80.749593,0.028547,-40.001574,-0.000001,NaN,Inf,84.155742,-2.303108,1.004141,0.294213,0.221715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639092,68.330236,68.811443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460915,68.549085,14.435395,67.970381,-0.047955,0.033691,0.000000,14.353239,80.268731,-0.000035,68.389850,80.085819,68.620415,12.618199,68.649342,79.538936,67.914129,79.498775,-0.000557,0.030120,68.265634,16.176298,80.796622,0.028776,-40.000761,-0.000000,NaN,Inf,84.124744,-2.389173,1.003339,0.292737,0.221243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660835,68.320804,68.822423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456989,68.549635,14.553170,67.970932,-0.047205,0.033676,0.000000,14.354952,80.206376,0.000113,68.362233,80.041724,68.581112,12.574236,68.632057,79.672498,67.871335,79.534116,-0.000556,0.030115,68.237145,16.191302,80.757382,0.031329,-40.001783,0.000000,NaN,Inf,84.115314,-2.354205,0.998235,0.292515,0.221130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625683,68.301438,68.784653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427151,68.549085,14.479781,67.970932,-0.045467,0.033707,0.000000,14.348816,80.115252,0.000074,68.389372,80.092766,68.608648,12.595831,68.654615,79.588947,67.910736,79.522429,-0.000557,0.030126,68.242825,16.238004,80.746840,0.030152,-39.999948,-0.000001,NaN,Inf,84.126513,-2.285796,1.006653,0.292875,0.221651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640755,68.332730,68.806567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425143,68.549085,14.504749,67.970932,-0.044014,0.033644,0.000000,14.347103,80.130537,-0.000182,68.400998,80.016982,68.591960,12.561330,68.668683,79.580390,67.895831,79.489701,-0.000557,0.030119,68.260260,16.209052,80.750838,0.028908,-40.000865,-0.000001,NaN,Inf,84.206965,-2.333667,1.003648,0.292926,0.221250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642767,68.331833,68.832397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434265,68.548534,14.523026,67.970656,-0.046035,0.033679,0.000000,14.351242,80.176189,-0.000125,68.382335,80.107537,68.595175,12.589775,68.635317,79.550466,67.892418,79.533344,-0.000559,0.030127,68.251904,16.189397,80.708803,0.027638,-39.999974,-0.000001,NaN,Inf,84.212421,-2.342487,1.005519,0.293893,0.221517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633098,68.322161,68.803224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462493,68.549635,14.475505,67.969004,-0.047906,0.033676,0.000000,14.351670,80.174329,0.000087,68.388180,80.048513,68.595372,12.650723,68.646738,79.601906,67.893731,79.486105,-0.000560,0.030119,68.247835,16.229043,80.762094,0.026302,-40.001652,-0.000001,NaN,Inf,84.187091,-2.307438,1.006149,0.293959,0.220985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605864,68.315706,68.798304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462882,68.550186,14.450026,67.967351,-0.046885,0.033688,0.000000,14.353239,80.242908,-0.000164,68.407998,80.057880,68.617396,12.533536,68.661703,79.564687,67.919519,79.484574,-0.000560,0.030102,68.267685,16.232582,80.747022,0.026220,-40.000787,0.000000,NaN,Inf,84.160269,-2.305901,0.997639,0.293983,0.221960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639529,68.347719,68.827392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446204,68.550186,14.516286,67.970381,-0.045055,0.033728,0.000000,14.354952,80.270770,-0.000095,68.397243,80.021745,68.604798,12.689077,68.664482,79.573896,67.905772,79.475186,-0.000559,0.030084,68.248228,16.230685,80.790177,0.028597,-39.999921,0.000000,NaN,Inf,84.111082,-2.369891,0.999111,0.293070,0.221409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631086,68.330957,68.818229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448544,68.550186,14.421827,67.970381,-0.043737,0.033781,0.000000,14.345819,80.225844,0.000169,68.390681,80.038114,68.599134,12.566245,68.635535,79.570794,67.912470,79.402715,-0.000559,0.030111,68.266880,16.161494,80.706643,0.028587,-40.000997,-0.000001,NaN,Inf,84.156328,-2.362950,1.004851,0.293439,0.221429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612951,68.294938,68.795834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
