OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:52:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.451331,68.547709,14.385279,68.051905,-0.043584,0.033878,0.000000,14.348245,80.179239,-0.000033,68.372999,80.073028,68.590445,12.570302,68.633495,79.562137,67.900896,79.502922,-0.000525,0.030597,68.269845,16.212491,80.705969,0.027710,-39.999869,0.000000,NaN,Inf,84.120248,-2.327805,0.999303,0.294170,0.221919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652473,68.312439,68.781361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447611,68.544132,14.501260,68.053007,-0.045122,0.033845,0.000000,14.352098,80.221990,-0.000237,68.375085,80.067135,68.564198,12.650988,68.633845,79.596141,67.890105,79.491594,-0.000525,0.030611,68.257462,16.160224,80.693180,0.027738,-40.000892,0.000001,NaN,Inf,84.139938,-2.337967,0.995429,0.295002,0.222091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662382,68.319857,68.787201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444304,68.543857,14.545082,68.052731,-0.047030,0.033771,0.000000,14.357806,80.263818,-0.000033,68.380430,80.034995,68.600965,12.549359,68.641525,79.641127,67.875110,79.580065,-0.000525,0.030616,68.246688,16.136068,80.696441,0.031519,-40.000446,-0.000001,NaN,Inf,84.146453,-2.335387,1.003713,0.294900,0.222412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652604,68.312986,68.792996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429064,68.545783,14.497260,68.053833,-0.044495,0.033759,0.000000,14.348958,80.188615,0.000052,68.381974,80.003406,68.608248,12.576399,68.657125,79.598869,67.874586,79.477354,-0.000526,0.030629,68.250716,16.223214,80.729198,0.033782,-40.000892,-0.000001,NaN,Inf,84.180727,-2.263102,1.006982,0.293799,0.222308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659057,68.332746,68.781253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430584,68.545783,14.496878,68.053833,-0.043153,0.033808,0.000000,14.351527,80.152449,-0.000118,68.395054,79.966989,68.611114,12.566244,68.651677,79.623114,67.897329,79.501307,-0.000525,0.030622,68.260923,16.203302,80.768315,0.035898,-40.001049,-0.000001,NaN,Inf,84.198466,-2.330193,1.004726,0.294099,0.221500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667325,68.334366,68.812286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430882,68.543581,14.545594,68.054935,-0.042983,0.033783,0.000000,14.349957,80.187652,-0.000110,68.417349,79.913115,68.609298,12.654720,68.662332,79.552115,67.895251,79.499738,-0.000525,0.030628,68.252241,16.087031,80.762177,0.035670,-40.000918,-0.000001,NaN,Inf,84.194339,-2.335569,1.004594,0.294571,0.221335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678393,68.370383,68.806055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444823,68.545783,14.418859,68.054935,-0.044869,0.033709,0.000000,14.349244,80.237604,0.000231,68.375151,80.046250,68.591823,12.607189,68.633626,79.563625,67.893914,79.435197,-0.000526,0.030652,68.248843,16.199378,80.692284,0.035372,-40.002046,-0.000001,NaN,Inf,84.191326,-2.334629,1.007949,0.294266,0.221560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654267,68.320054,68.784358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440445,68.543581,14.543231,68.053282,-0.046817,0.033684,0.000000,14.355095,80.278758,0.000060,68.380148,80.059410,68.575769,12.565733,68.634611,79.567357,67.854863,79.522342,-0.000525,0.030684,68.242271,16.187015,80.765845,0.031996,-40.001285,0.000000,NaN,Inf,84.155673,-2.380094,0.998203,0.294191,0.222162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639873,68.304824,68.774013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436669,68.543581,14.423401,68.053282,-0.045446,0.033704,0.000000,14.346532,80.309747,-0.000124,68.373045,80.008452,68.599456,12.548688,68.649161,79.615837,67.869749,79.556548,-0.000524,0.030708,68.244666,16.099031,80.753857,0.028261,-40.000393,-0.000001,NaN,Inf,84.165355,-2.277857,1.007118,0.293625,0.222285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662732,68.326860,68.800522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439560,68.544407,14.473217,68.053833,-0.043458,0.033664,0.000000,14.350243,80.243180,0.000233,68.395207,80.065442,68.595978,12.593507,68.633211,79.576032,67.881679,79.523530,-0.000523,0.030728,68.254873,16.193649,80.740272,0.025792,-40.001233,0.000000,NaN,Inf,84.175608,-2.267956,0.999081,0.294191,0.222321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673800,68.326707,68.804961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468399,68.544957,14.524739,68.053557,-0.043996,0.033660,0.000000,14.352954,80.175123,0.000095,68.381061,80.016173,68.597094,12.594097,68.630585,79.616555,67.872835,79.490002,-0.000522,0.030745,68.237809,16.194556,80.706436,0.023182,-40.000288,-0.000000,NaN,Inf,84.168584,-2.303813,1.002331,0.294882,0.222324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684474,68.326991,68.792385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456399,68.542756,14.433911,68.051079,-0.046790,0.033676,0.000000,14.354952,80.177120,-0.000107,68.380303,80.061379,68.592741,12.633125,68.643275,79.538856,67.888707,79.526606,-0.000521,0.030763,68.257312,16.167509,80.714634,0.020832,-40.001416,0.000000,NaN,Inf,84.129242,-2.330823,0.996909,0.294345,0.222275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717108,68.316400,68.808243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425913,68.544407,14.457552,68.051630,-0.047143,0.033631,0.000000,14.348102,80.218811,0.000012,68.399706,79.998001,68.623602,12.604416,68.657103,79.587093,67.939861,79.543590,-0.000520,0.030746,68.260207,16.209231,80.705989,0.022986,-40.001338,0.000000,NaN,Inf,84.121234,-2.308611,0.998444,0.295363,0.223773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723866,68.347276,68.831512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438675,68.544407,14.425693,68.051630,-0.045372,0.033598,0.000000,14.355095,80.261107,0.000261,68.370742,80.010679,68.579859,12.574053,68.618332,79.578929,67.872005,79.497366,-0.000519,0.030733,68.262209,16.183241,80.701724,0.022828,-40.000393,-0.000000,NaN,Inf,84.205651,-2.347457,1.002193,0.296435,0.224400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701316,68.335109,68.788647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449937,68.543857,14.429678,68.052180,-0.043474,0.033620,0.000000,14.349244,80.170922,-0.000049,68.404182,80.055021,68.600353,12.610125,68.629688,79.483276,67.901534,79.457234,-0.000518,0.030748,68.267171,16.169349,80.697831,0.025264,-40.001495,0.000000,NaN,Inf,84.170987,-2.313104,0.999101,0.295782,0.223026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723888,68.331083,68.820643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462712,68.545232,14.537387,68.055485,-0.043351,0.033599,0.000000,14.351955,80.226750,-0.000105,68.385084,80.039702,68.590401,12.622624,68.629710,79.669828,67.869401,79.473984,-0.000519,0.030750,68.237704,16.209474,80.796643,0.022863,-40.001128,0.000000,NaN,Inf,84.139867,-2.371730,0.998598,0.294199,0.222669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713521,68.313227,68.802667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445662,68.543031,14.438943,68.056587,-0.046091,0.033585,0.000000,14.348673,80.221997,0.000219,68.367638,80.044217,68.592391,12.577092,68.633363,79.562565,67.896743,79.476579,-0.000519,0.030738,68.252897,16.171568,80.684860,0.021943,-40.001154,-0.000001,NaN,Inf,84.106587,-2.327451,1.005163,0.295350,0.222703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705953,68.330186,68.815025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434743,68.543031,14.512071,68.056587,-0.047171,0.033598,0.000000,14.345819,80.201982,0.000122,68.388909,80.025931,68.594381,12.515023,68.645747,79.576498,67.889059,79.427528,-0.000519,0.030738,68.265519,16.188241,80.725406,0.021047,-40.000944,0.000000,NaN,Inf,84.150644,-2.352911,0.999535,0.294693,0.221811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746175,68.335087,68.792389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432221,68.544957,14.501892,68.054935,-0.046449,0.033594,0.000000,14.348673,80.220853,0.000010,68.401358,80.021801,68.610763,12.632882,68.642597,79.601680,67.895777,79.526041,-0.000519,0.030757,68.233328,16.183875,80.678497,0.018413,-40.001154,-0.000001,NaN,Inf,84.180288,-2.380802,1.005357,0.295495,0.222365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740948,68.323621,68.805334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456891,68.544682,14.420420,68.056312,-0.043602,0.033598,0.000000,14.352526,80.194797,0.000293,68.384171,80.001938,68.599806,12.578662,68.642859,79.579619,67.868897,79.499858,-0.000517,0.030775,68.247541,16.124060,80.783182,0.015769,-40.001023,-0.000001,NaN,Inf,84.189065,-2.316090,1.004828,0.294002,0.223058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749106,68.311410,68.792606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460641,68.543581,14.530537,68.057689,-0.043361,0.033586,0.000000,14.353097,80.201579,0.000219,68.397273,79.985290,68.601359,12.646441,68.635267,79.624683,67.885424,79.440029,-0.000518,0.030787,68.241229,16.189611,80.805127,0.017797,-40.000839,-0.000001,NaN,Inf,84.124971,-2.304629,1.003765,0.294726,0.222185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755646,68.346641,68.804547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454330,68.544682,14.422883,68.059066,-0.046014,0.033599,0.000000,14.351670,80.172367,0.000090,68.403727,80.068493,68.600505,12.547627,68.650210,79.633361,67.895669,79.500144,-0.000518,0.030778,68.255551,16.205086,80.779552,0.021358,-40.001338,-0.000001,NaN,Inf,84.110554,-2.368099,1.004833,0.294527,0.222731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782219,68.350776,68.801071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454093,68.544682,14.569961,68.059066,-0.047002,0.033668,0.000000,14.357235,80.198526,0.000258,68.371091,80.006972,68.578612,12.555966,68.630803,79.691080,67.886913,79.556967,-0.000518,0.030790,68.250567,16.135169,80.679880,0.023257,-40.001233,0.000000,NaN,Inf,84.128775,-2.334754,0.997824,0.295061,0.222291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776117,68.335109,68.791492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434498,68.545783,14.534612,68.060168,-0.044504,0.033694,0.000000,14.349672,80.235744,0.000457,68.382173,80.104993,68.587535,12.583474,68.632247,79.536347,67.869379,79.523285,-0.000518,0.030801,68.233133,16.178638,80.697280,0.023101,-40.001259,-0.000001,NaN,Inf,84.129417,-2.284816,1.008016,0.295113,0.221562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780054,68.306618,68.783946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427107,68.543031,14.524023,68.060718,-0.043178,0.033706,0.000000,14.348673,80.130636,0.000290,68.364117,79.969658,68.596569,12.580844,68.642115,79.641284,67.882382,79.498780,-0.000518,0.030769,68.252678,16.260670,80.804129,0.023063,-40.000656,-0.000001,NaN,Inf,84.183706,-2.291690,1.006936,0.295181,0.222788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798643,68.324387,68.791120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428002,68.545508,14.592030,68.061545,-0.043956,0.033724,0.000000,14.353239,80.244379,0.000303,68.378935,79.948072,68.596306,12.607596,68.639358,79.623359,67.889409,79.552645,-0.000520,0.030776,68.250567,16.258017,80.743922,0.023450,-40.000262,-0.000001,NaN,Inf,84.201032,-2.322455,1.006718,0.294293,0.222242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793395,68.346575,68.803126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439636,68.545508,14.459956,68.061545,-0.046721,0.033696,0.000000,14.354809,80.205416,0.000674,68.387778,80.084790,68.597356,12.597747,68.649970,79.664696,67.883344,79.540502,-0.000520,0.030797,68.259837,16.250397,80.679412,0.025804,-40.001206,-0.000002,NaN,Inf,84.201078,-2.290443,1.011369,0.295357,0.222915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780732,68.334737,68.807040,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461910,68.542206,14.519733,68.062096,-0.047148,0.033686,0.000000,14.346104,80.224168,0.000267,68.369156,80.065852,68.609298,12.645647,68.645288,79.653383,67.887459,79.492783,-0.000521,0.030796,68.257726,16.117146,80.694365,0.025696,-40.000603,-0.000000,NaN,Inf,84.169479,-2.293177,1.001407,0.294514,0.222633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781453,68.338369,68.800763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466949,68.544682,14.534280,68.060443,-0.044344,0.033757,0.000000,14.346390,80.146004,0.000158,68.393907,80.019193,68.609079,12.574320,68.646732,79.564845,67.906155,79.463032,-0.000522,0.030783,68.261841,16.236070,80.707214,0.029322,-40.001338,-0.000001,NaN,Inf,84.112316,-2.333638,1.003999,0.294381,0.222778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770015,68.339398,68.803652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458686,68.545508,14.474312,68.061820,-0.043309,0.033796,0.000000,14.348387,80.148655,0.000428,68.386127,80.047343,68.597728,12.651193,68.656993,79.543863,67.902891,79.474661,-0.000524,0.030798,68.247845,16.261862,80.745922,0.032825,-40.001469,-0.000001,NaN,Inf,84.094551,-2.372147,1.004654,0.295800,0.222482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776532,68.343008,68.795405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459270,68.543857,14.537879,68.062646,-0.044094,0.033844,0.000000,14.351955,80.166115,0.000148,68.381954,80.024271,68.593178,12.577112,68.627500,79.543845,67.878309,79.467292,-0.000524,0.030817,68.251109,16.225719,80.700216,0.030603,-40.000865,-0.000000,NaN,Inf,84.117783,-2.360451,1.001081,0.296087,0.222464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762841,68.325984,68.797023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455543,68.543857,14.465243,68.062646,-0.046689,0.033857,0.000000,14.346818,80.136626,-0.000095,68.392708,80.018484,68.607920,12.563329,68.659291,79.611559,67.893718,79.485661,-0.000523,0.030807,68.252370,16.126228,80.754795,0.030568,-40.001075,-0.000001,NaN,Inf,84.114546,-2.341213,1.005437,0.296097,0.223159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792126,68.325350,68.792888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430314,68.544407,14.510411,68.063473,-0.046883,0.033885,0.000000,14.349815,80.193066,0.000020,68.393514,79.987531,68.599915,12.567304,68.649620,79.652856,67.888707,79.506777,-0.000524,0.030815,68.245320,16.199621,80.687633,0.032669,-40.000629,-0.000000,NaN,Inf,84.124659,-2.343302,1.000671,0.296066,0.222815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782044,68.333140,68.802841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423427,68.543306,14.420567,68.064299,-0.045110,0.033919,0.000000,14.351812,80.250306,0.000260,68.375913,79.953955,68.587579,12.592793,68.647257,79.610198,67.880541,79.491961,-0.000525,0.030784,68.262012,16.187835,80.763542,0.032559,-40.001023,-0.000001,NaN,Inf,84.193696,-2.322982,1.005551,0.295109,0.222608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778851,68.337844,68.793851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434043,68.547159,14.499075,68.064850,-0.043330,0.033969,0.000000,14.350528,80.122358,-0.000039,68.375434,80.027717,68.576993,12.689221,68.638330,79.634664,67.879643,79.568053,-0.000525,0.030789,68.248714,16.230363,80.707437,0.030152,-40.001390,0.000000,NaN,Inf,84.211306,-2.325557,0.999802,0.294577,0.222599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749981,68.327669,68.786721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453454,68.547159,14.541947,68.064850,-0.044245,0.033940,0.000000,14.353810,80.176142,0.000027,68.397619,80.037984,68.609407,12.541611,68.654959,79.500555,67.895753,79.558929,-0.000526,0.030804,68.277550,16.217072,80.750856,0.030251,-40.001285,-0.000001,NaN,Inf,84.186317,-2.269514,1.004505,0.294459,0.222545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788627,68.355109,68.817361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463042,68.544957,14.505480,68.065951,-0.046928,0.033975,0.000000,14.352383,80.155103,0.000265,68.376673,80.032171,68.588607,12.634634,68.632073,79.632119,67.875484,79.510326,-0.000528,0.030817,68.242098,16.162151,80.726750,0.028098,-40.000944,-0.000000,NaN,Inf,84.163111,-2.418797,1.002963,0.294978,0.222237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749544,68.318916,68.799187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475031,68.543857,14.547567,68.066227,-0.047134,0.034049,0.000000,14.352669,80.239231,0.000046,68.379323,79.988273,68.578874,12.619260,68.631066,79.587259,67.880233,79.527914,-0.000529,0.030811,68.238549,16.181963,80.794093,0.028413,-40.000603,-0.000000,NaN,Inf,84.105419,-2.307187,1.002934,0.295192,0.222658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732331,68.312089,68.765287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698092,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462738,68.544132,14.427537,68.065676,-0.045302,0.034109,0.000000,14.355095,80.181513,-0.000020,68.372608,80.051289,68.604180,12.576173,68.656381,79.530035,67.868062,79.534421,-0.000527,0.030799,68.266972,16.143858,80.713308,0.026092,-40.001311,-0.000001,NaN,Inf,84.071820,-2.299188,1.005011,0.294670,0.222353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759298,68.337407,68.800913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442183,68.543581,14.443062,68.068155,-0.043432,0.034106,0.000000,14.352669,80.170424,0.000273,68.391643,79.923786,68.602518,12.702944,68.622292,79.584325,67.880583,79.514692,-0.000528,0.030777,68.248821,16.211992,80.731930,0.027002,-40.000761,0.000000,NaN,Inf,84.105418,-2.282301,0.997566,0.294680,0.222306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741014,68.334081,68.796386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437817,68.543581,14.478572,68.068155,-0.043363,0.034091,0.000000,14.348958,80.133373,0.000185,68.387298,80.066756,68.589789,12.611797,68.649051,79.541174,67.902408,79.484537,-0.000528,0.030778,68.254807,16.147239,80.699504,0.030514,-40.000629,-0.000000,NaN,Inf,84.160637,-2.309122,1.000061,0.294289,0.222224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747816,68.317187,68.796169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420344,68.544957,14.419926,68.067329,-0.045963,0.034035,0.000000,14.348958,80.205612,0.000034,68.372545,80.075041,68.594819,12.614407,68.649511,79.646132,67.855104,79.406834,-0.000529,0.030765,68.249955,16.142481,80.822525,0.029209,-40.000603,-0.000000,NaN,Inf,84.172492,-2.352807,1.002823,0.295098,0.222546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742457,68.322636,68.802927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441778,68.542481,14.449099,68.065951,-0.046193,0.034071,0.000000,14.350100,80.187141,0.000381,68.357637,79.931451,68.571438,12.626968,68.598268,79.580290,67.846324,79.582480,-0.000531,0.030760,68.222616,16.152319,80.772435,0.029702,-40.000420,0.000000,NaN,Inf,84.221336,-2.361862,0.999971,0.294341,0.222416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706609,68.295086,68.772962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445658,68.544407,14.518773,68.067053,-0.043540,0.034106,0.000000,14.345391,80.270361,0.000352,68.415652,80.009909,68.613082,12.607251,68.656140,79.615510,67.883560,79.482275,-0.000531,0.030747,68.257157,16.136780,80.765442,0.032297,-40.001128,-0.000001,NaN,Inf,84.181304,-2.332131,1.006889,0.294424,0.222387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766953,68.332593,68.819722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448795,68.543306,14.450790,68.065401,-0.043555,0.034129,0.000000,14.348102,80.160464,0.000025,68.408525,80.041697,68.611398,12.647155,68.668174,79.585300,67.909236,79.455277,-0.000533,0.030771,68.262837,16.172474,80.821180,0.032632,-40.001836,-0.000001,NaN,Inf,84.152031,-2.335600,1.005061,0.295130,0.222633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761529,68.338807,68.820859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455161,68.543306,14.523015,68.065401,-0.045335,0.034165,0.000000,14.349386,80.267983,-0.000040,68.356660,80.053215,68.568966,12.569323,68.638199,79.548285,67.886932,79.513532,-0.000534,0.030783,68.225360,16.201654,80.778901,0.030347,-40.001049,-0.000000,NaN,Inf,84.142416,-2.380852,1.000138,0.295091,0.222926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721592,68.319638,68.787354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459604,68.541655,14.489369,68.066227,-0.047117,0.034187,0.000000,14.353239,80.136346,0.000133,68.374912,79.967240,68.593485,12.656208,68.641940,79.550345,67.881197,79.461393,-0.000535,0.030762,68.239094,16.196646,80.750611,0.030536,-40.000603,-0.000001,NaN,Inf,84.125143,-2.316311,1.004694,0.295414,0.223342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737799,68.312986,68.799077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462252,68.541380,14.491222,68.065676,-0.047075,0.034193,0.000000,14.351527,80.152122,-0.000217,68.387885,80.062178,68.589942,12.648623,68.664585,79.550751,67.890523,79.441724,-0.000535,0.030755,68.242990,16.162115,80.773373,0.032930,-40.000446,-0.000000,NaN,Inf,84.111441,-2.348378,1.002059,0.296085,0.222349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737995,68.339792,68.801746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447102,68.541380,14.548733,68.065676,-0.044330,0.034252,0.000000,14.353097,80.211712,-0.000317,68.382064,79.970184,68.610129,12.646604,68.644041,79.502938,67.886322,79.420277,-0.000536,0.030766,68.263624,16.154495,80.797132,0.036506,-40.000970,-0.000000,NaN,Inf,84.103986,-2.371968,1.002003,0.295157,0.222835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746132,68.340033,68.805859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446501,68.544132,14.444085,68.065401,-0.043527,0.034303,0.000000,14.352954,80.174469,-0.000045,68.384692,79.983686,68.584539,12.533904,68.640475,79.605798,67.887721,79.486084,-0.000537,0.030755,68.242686,16.151235,80.776431,0.037719,-40.001757,-0.000001,NaN,Inf,84.145084,-2.383325,1.007035,0.295694,0.222785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747138,68.306531,68.793961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444144,68.543857,14.528456,68.066227,-0.045418,0.034314,0.000000,14.351384,80.180254,-0.000189,68.383931,79.965385,68.605427,12.628579,68.643078,79.560224,67.887787,79.501001,-0.000536,0.030737,68.237376,16.121933,80.822504,0.037958,-40.001338,0.000000,NaN,Inf,84.149468,-2.336999,0.999833,0.294818,0.223066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769272,68.334912,68.789871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455803,68.544132,14.499912,68.065125,-0.047122,0.034335,0.000000,14.351242,80.236987,-0.000283,68.386256,80.069040,68.588170,12.586186,68.647432,79.590232,67.884722,79.501675,-0.000537,0.030726,68.242185,16.220247,80.752203,0.038050,-40.001626,-0.000001,NaN,Inf,84.163337,-2.328319,1.005838,0.295886,0.223085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750769,68.327210,68.784316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444834,68.545508,14.462492,68.065676,-0.047154,0.034334,0.000000,14.351812,80.217782,-0.000038,68.380279,79.991316,68.607548,12.655433,68.648526,79.630570,67.892842,79.452784,-0.000539,0.030716,68.261010,16.146319,80.762563,0.038366,-40.000656,-0.000000,NaN,Inf,84.124227,-2.322696,1.003051,0.295894,0.223027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768900,68.333709,68.806972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422544,68.544407,14.591130,68.065676,-0.044373,0.034367,0.000000,14.344963,80.115648,-0.000026,68.408810,80.100609,68.615684,12.537820,68.656249,79.537668,67.901206,79.489846,-0.000540,0.030721,68.263537,16.265165,80.803029,0.034873,-40.001259,-0.000000,NaN,Inf,84.155367,-2.366267,1.001222,0.296050,0.223306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784515,68.325634,68.823224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436236,68.544407,14.478883,68.065676,-0.043532,0.034296,0.000000,14.352098,80.230979,-0.000191,68.391970,80.028312,68.590795,12.606781,68.638002,79.640634,67.899628,79.436255,-0.000541,0.030708,68.245428,16.312503,80.795154,0.033077,-40.001154,-0.000002,NaN,Inf,84.214806,-2.347755,1.011689,0.296847,0.223233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770015,68.338982,68.808766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460300,68.543857,14.545334,68.064850,-0.044410,0.034287,0.000000,14.352526,80.236474,-0.000090,68.377346,80.066750,68.582571,12.626458,68.641415,79.681155,67.876578,79.484350,-0.000541,0.030689,68.253523,16.167216,80.766214,0.033176,-40.001678,-0.000000,NaN,Inf,84.177611,-2.385041,1.002954,0.295110,0.223044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752650,68.327429,68.801111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457180,68.542481,14.444651,68.064850,-0.047002,0.034298,0.000000,14.346390,80.196342,0.000130,68.388036,80.012533,68.614132,12.547567,68.641394,79.576743,67.874039,79.509556,-0.000542,0.030713,68.252652,16.209815,80.746372,0.032865,-40.002019,-0.000001,NaN,Inf,84.111755,-2.327112,1.005881,0.294980,0.222778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746810,68.318676,68.803145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443050,68.543857,14.415021,68.067329,-0.046248,0.034301,0.000000,14.346390,80.192747,-0.000064,68.380019,80.059802,68.585589,12.624236,68.626559,79.584892,67.879271,79.552814,-0.000542,0.030682,68.248344,16.118416,80.822404,0.032602,-40.001442,0.000000,NaN,Inf,84.118842,-2.306299,0.999133,0.294803,0.222627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758992,68.324628,68.790505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450321,68.543857,14.464479,68.067329,-0.043424,0.034327,0.000000,14.351955,80.233288,-0.000083,68.385190,80.000717,68.596678,12.552643,68.629753,79.599095,67.896541,79.437092,-0.000543,0.030649,68.253523,16.211279,80.764827,0.030409,-40.000944,0.000000,NaN,Inf,84.158558,-2.280183,0.998059,0.295501,0.222663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779638,68.313686,68.794463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439068,68.544682,14.422595,68.067329,-0.043463,0.034373,0.000000,14.347817,80.120790,0.000321,68.368503,80.086894,68.593288,12.590428,68.644654,79.585015,67.888465,79.536611,-0.000542,0.030648,68.254591,16.190731,80.692162,0.032835,-40.000944,-0.000001,NaN,Inf,84.153470,-2.343594,1.004907,0.295182,0.222311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767938,68.325678,68.790549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425180,68.543581,14.490236,68.071735,-0.044774,0.034341,0.000000,14.347959,80.156399,0.000120,68.394772,80.057148,68.596875,12.696929,68.655725,79.633562,67.891638,79.476355,-0.000543,0.030656,68.245340,16.197601,80.765726,0.028878,-40.001285,0.000000,NaN,Inf,84.170194,-2.301119,0.998859,0.295103,0.222961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756565,68.339661,68.796213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429583,68.544957,14.514229,68.068981,-0.047007,0.034319,0.000000,14.352526,80.226177,-0.000033,68.403682,80.183868,68.606302,12.611939,68.656009,79.574241,67.910180,79.475208,-0.000542,0.030668,68.258400,16.133085,80.796887,0.025157,-40.000892,-0.000001,NaN,Inf,84.206816,-2.347969,1.004510,0.295168,0.222976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773471,68.327057,68.825957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441178,68.542756,14.441237,68.070083,-0.046251,0.034324,0.000000,14.352811,80.211753,0.000350,68.376022,79.950406,68.588608,12.636368,68.637062,79.573386,67.881483,79.471739,-0.000541,0.030656,68.252197,16.233139,80.776778,0.023878,-40.001154,-0.000001,NaN,Inf,84.196231,-2.367342,1.005866,0.295593,0.222673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768660,68.326400,68.796039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
