OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
9:55:22 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.443305,68.541105,14.491527,68.076142,-0.044377,0.033734,0.000000,14.351955,80.162520,0.000243,68.381831,80.046687,68.613606,12.613163,68.643777,79.611970,67.888998,79.567685,-0.000532,0.030756,68.262564,16.175178,80.753569,0.024165,-40.001206,-0.000001,NaN,Inf,84.166662,-2.342059,1.005016,0.294749,0.222107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691013,68.326049,68.797315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467632,68.542756,14.509939,68.078345,-0.043531,0.033841,0.000000,14.349957,80.119826,0.000013,68.391695,80.037055,68.614874,12.632045,68.650035,79.590904,67.894361,79.431993,-0.000530,0.030747,68.257558,16.279841,80.741618,0.024161,-40.000577,-0.000000,NaN,Inf,84.155115,-2.279136,1.003339,0.295405,0.222625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706827,68.356421,68.818047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467055,68.541380,14.516681,68.078621,-0.045236,0.033841,0.000000,14.357806,80.154805,-0.000040,68.406363,80.021025,68.621392,12.638263,68.642005,79.626785,67.905394,79.516891,-0.000531,0.030729,68.270596,16.265209,80.691056,0.026406,-40.001390,-0.000000,NaN,Inf,84.090775,-2.382866,1.002924,0.294372,0.221850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713345,68.345480,68.814943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449565,68.541655,14.421019,68.083578,-0.046853,0.033820,0.000000,14.351527,80.214065,0.000209,68.362427,80.065914,68.586922,12.602784,68.635791,79.480670,67.880264,79.627166,-0.000531,0.030723,68.263391,16.202318,80.719204,0.027404,-40.001049,-0.000001,NaN,Inf,84.090961,-2.332340,1.003430,0.294763,0.222981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691757,68.332614,68.786511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434539,68.541655,14.550775,68.083578,-0.046419,0.033819,0.000000,14.346532,80.155462,0.000044,68.373052,80.104128,68.588016,12.567611,68.635638,79.507782,67.888473,79.549856,-0.000531,0.030686,68.258733,16.234408,80.809331,0.026645,-40.001101,0.000000,NaN,Inf,84.138675,-2.227324,0.998024,0.294618,0.222829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714876,68.323730,68.788894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449578,68.541655,14.509407,68.085506,-0.044653,0.033841,0.000000,14.349672,80.202567,-0.000001,68.406730,79.989013,68.609669,12.635186,68.649400,79.487453,67.889128,79.483291,-0.000533,0.030673,68.261039,16.154516,80.765807,0.026288,-40.001547,-0.000001,NaN,Inf,84.179469,-2.291528,1.008053,0.294744,0.222592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722816,68.350382,68.818636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477171,68.542481,14.443088,68.086333,-0.044229,0.033861,0.000000,14.347531,80.187514,0.000258,68.380396,80.121695,68.582745,12.627662,68.623714,79.556860,67.890880,79.527674,-0.000532,0.030692,68.248308,16.283158,80.745393,0.028583,-40.001521,-0.000001,NaN,Inf,84.138639,-2.340430,1.004141,0.294695,0.222637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693813,68.313051,68.795870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464789,68.543306,14.558766,68.090739,-0.045899,0.033870,0.000000,14.354524,80.190584,0.000097,68.373812,80.065175,68.569250,12.664506,68.613539,79.591559,67.896309,79.514099,-0.000531,0.030691,68.229308,16.236328,80.801333,0.028573,-40.001757,-0.000001,NaN,Inf,84.090599,-2.349934,1.003819,0.295098,0.222243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680317,68.332811,68.790075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434309,68.543031,14.510997,68.092667,-0.047359,0.033896,0.000000,14.351384,80.161622,0.000020,68.389933,80.034746,68.589328,12.551746,68.648175,79.464230,67.880109,79.495125,-0.000532,0.030654,68.249590,16.240081,80.755119,0.027198,-40.000682,-0.000001,NaN,Inf,84.099031,-2.325277,1.006497,0.294451,0.222815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704552,68.332110,68.794666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435241,68.543031,14.456733,68.092667,-0.046214,0.033853,0.000000,14.351955,80.203706,0.000113,68.372290,79.987885,68.595781,12.589510,68.650888,79.572366,67.892280,79.501082,-0.000531,0.030637,68.258383,16.234416,80.759443,0.023445,-40.001678,-0.000001,NaN,Inf,84.181467,-2.322831,1.005313,0.295291,0.221866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697706,68.326093,68.789789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432811,68.541930,14.509425,68.093769,-0.043918,0.033854,0.000000,14.346247,80.174299,0.000397,68.382806,80.014177,68.605688,12.607128,68.645418,79.541886,67.880830,79.495701,-0.000531,0.030610,68.262300,16.119257,80.689287,0.019589,-40.001338,-0.000000,NaN,Inf,84.178937,-2.330684,1.001489,0.294633,0.222370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680186,68.341826,68.786245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437238,68.542756,14.528475,68.093494,-0.044506,0.033907,0.000000,14.351527,80.164216,0.000278,68.376700,80.022381,68.589285,12.587450,68.642727,79.575035,67.884246,79.443683,-0.000532,0.030622,68.243366,16.239075,80.769131,0.019791,-40.000865,-0.000001,NaN,Inf,84.184437,-2.323135,1.005308,0.295639,0.221945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672093,68.325414,68.799215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442133,68.543306,14.463732,68.095422,-0.045821,0.033920,0.000000,14.353668,80.180085,0.000180,68.372812,79.961171,68.609013,12.562022,68.671192,79.581250,67.896549,79.532668,-0.000532,0.030608,68.272138,16.229729,80.694097,0.022076,-40.000734,-0.000001,NaN,Inf,84.173236,-2.364271,1.006320,0.293276,0.222510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688082,68.343905,68.809013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429320,68.543306,14.546630,68.095422,-0.047653,0.033945,0.000000,14.347674,80.180302,0.000595,68.382284,80.040619,68.590531,12.556844,68.641480,79.616327,67.904427,79.442605,-0.000532,0.030576,68.246477,16.186486,80.753856,0.022028,-40.001101,-0.000000,NaN,Inf,84.160499,-2.312059,1.001496,0.293999,0.222053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658378,68.343708,68.791122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459242,68.543306,14.496129,68.097625,-0.046449,0.033899,0.000000,14.357663,80.172804,0.000241,68.398712,80.099015,68.609188,12.569118,68.658896,79.669832,67.898102,79.461573,-0.000534,0.030569,68.262932,16.228473,80.748182,0.022133,-40.001678,-0.000001,NaN,Inf,84.195293,-2.385234,1.008130,0.294936,0.222914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689919,68.339091,68.799762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463652,68.541380,14.451640,68.097625,-0.044415,0.033843,0.000000,14.354238,80.046638,0.000152,68.362012,80.010635,68.582942,12.570586,68.648022,79.544010,67.879015,79.499611,-0.000533,0.030533,68.241059,16.298890,80.805289,0.024326,-40.001810,-0.000000,NaN,Inf,84.114075,-2.365152,1.002551,0.295340,0.222431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653281,68.324889,68.789002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469286,68.544407,14.568387,68.095973,-0.045331,0.033911,0.000000,14.348530,80.150432,0.000275,68.387587,79.984622,68.593047,12.663407,68.625705,79.558185,67.885647,79.501902,-0.000531,0.030516,68.248067,16.191116,80.838413,0.024421,-40.000551,0.000000,NaN,Inf,84.100188,-2.318485,0.999169,0.295456,0.222478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655075,68.329178,68.786902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442701,68.542206,14.510046,68.094871,-0.047387,0.033907,0.000000,14.348958,80.200382,0.000055,68.384437,80.016888,68.612906,12.610982,68.651807,79.579474,67.885385,79.526163,-0.000532,0.030517,68.256904,16.235685,80.751225,0.025947,-40.000944,-0.000001,NaN,Inf,84.087940,-2.323457,1.006849,0.294789,0.222244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653741,68.337406,68.799107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440929,68.542206,14.567125,68.094871,-0.048029,0.033870,0.000000,14.350956,80.119190,-0.000173,68.383522,80.047150,68.601970,12.571382,68.650429,79.575605,67.881136,79.518040,-0.000532,0.030507,68.258055,16.220946,80.781123,0.027035,-40.000970,-0.000001,NaN,Inf,84.157854,-2.305609,1.004663,0.294901,0.222813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645297,68.333949,68.806497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443753,68.543306,14.553596,68.093494,-0.047361,0.033925,0.000000,14.351812,80.133612,-0.000173,68.376027,79.950219,68.601992,12.536514,68.639642,79.509477,67.887727,79.593007,-0.000532,0.030523,68.239797,16.287932,80.707905,0.026223,-40.000446,-0.000001,NaN,Inf,84.162665,-2.307248,1.008739,0.295308,0.222928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638669,68.336465,68.797291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439051,68.541655,14.430848,68.092117,-0.044820,0.033959,0.000000,14.348816,80.177195,0.000139,68.381698,80.044847,68.590619,12.613449,68.635748,79.558470,67.895935,79.558342,-0.000532,0.030542,68.251266,16.164819,80.795461,0.026160,-40.001259,-0.000001,NaN,Inf,84.156102,-2.259522,1.007605,0.295248,0.222606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654725,68.344627,68.803829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444526,68.543031,14.535132,68.090739,-0.045669,0.034033,0.000000,14.356094,80.150478,-0.000175,68.366510,80.042541,68.585304,12.661182,68.661193,79.560044,67.876475,79.498365,-0.000531,0.030527,68.233572,16.207377,80.735355,0.027312,-40.001128,0.000000,NaN,Inf,84.167214,-2.292842,0.999432,0.294952,0.222483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637773,68.324758,68.803917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468770,68.543031,14.545321,68.089638,-0.047351,0.034042,0.000000,14.355095,80.203577,-0.000170,68.389044,80.032771,68.599871,12.627884,68.657058,79.586914,67.908326,79.487735,-0.000532,0.030537,68.268962,16.223771,80.788851,0.027146,-40.001023,-0.000001,NaN,Inf,84.167674,-2.337471,1.006275,0.294522,0.222825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663146,68.347231,68.812054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466428,68.543031,14.437147,68.089638,-0.047900,0.033998,0.000000,14.347246,80.188373,0.000133,68.361752,79.979277,68.595715,12.614652,68.633363,79.585748,67.864612,79.496373,-0.000531,0.030543,68.239145,16.209523,80.748044,0.026751,-40.001233,-0.000001,NaN,Inf,84.087965,-2.356407,1.005291,0.294266,0.222675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642366,68.332680,68.792896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474252,68.540830,14.515961,68.091290,-0.046960,0.034008,0.000000,14.354381,80.106435,-0.000058,68.376418,79.961559,68.619489,12.636632,68.647169,79.541382,67.893943,79.441967,-0.000530,0.030539,68.243497,16.254400,80.798416,0.026730,-40.001023,0.000000,NaN,Inf,84.094311,-2.306429,0.997976,0.294879,0.222213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621257,68.349397,68.813890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454021,68.544682,14.478409,68.092943,-0.044754,0.034000,0.000000,14.348673,80.153354,-0.000085,68.386370,80.053963,68.623623,12.627662,68.653798,79.563217,67.890660,79.434300,-0.000531,0.030543,68.261322,16.227195,80.794666,0.028805,-40.001416,-0.000000,NaN,Inf,84.070904,-2.375213,1.002882,0.294760,0.222472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624976,68.326924,68.805208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441776,68.540830,14.433180,68.092667,-0.045146,0.033945,0.000000,14.349672,80.212536,0.000188,68.382480,80.002332,68.592784,12.597014,68.635004,79.534228,67.891732,79.425667,-0.000530,0.030538,68.271485,16.379652,80.784570,0.029644,-40.001233,-0.000000,NaN,Inf,84.129612,-2.377491,1.001687,0.294851,0.222170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612004,68.330163,68.781347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435140,68.540830,14.542581,68.092667,-0.046714,0.033930,0.000000,14.353953,80.164844,0.000029,68.390324,80.018796,68.588563,12.626090,68.647410,79.612827,67.885077,79.500305,-0.000529,0.030550,68.258666,16.242485,80.655061,0.029455,-40.000656,0.000000,NaN,Inf,84.158991,-2.384826,0.999405,0.294909,0.223236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612770,68.326771,68.794644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438455,68.543031,14.469825,68.095697,-0.047457,0.033971,0.000000,14.352383,80.111955,-0.000025,68.378961,80.033633,68.578961,12.611307,68.639883,79.570676,67.871966,79.514407,-0.000529,0.030561,68.234051,16.132450,80.819750,0.029676,-40.000629,-0.000001,NaN,Inf,84.177009,-2.324045,1.007443,0.295205,0.222355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613973,68.308434,68.798581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456086,68.543581,14.425509,68.098176,-0.045491,0.034010,0.000000,14.351099,80.229817,0.000209,68.387109,79.973221,68.603917,12.615406,68.641983,79.542989,67.874768,79.560462,-0.000530,0.030566,68.255859,16.223878,80.797581,0.028433,-40.001311,-0.000000,NaN,Inf,84.170208,-2.300712,1.002173,0.295236,0.222504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606098,68.330907,68.805535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477328,68.543031,14.543635,68.101206,-0.043864,0.034040,0.000000,14.348245,80.129554,0.000273,68.387631,80.046226,68.606148,12.678945,68.642136,79.544698,67.893177,79.527572,-0.000530,0.030554,68.255554,16.265821,80.735990,0.030805,-40.000184,-0.000001,NaN,Inf,84.150860,-2.380638,1.005063,0.295162,0.222754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628695,68.334802,68.806476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456617,68.541930,14.470563,68.102032,-0.044913,0.034048,0.000000,14.352383,80.167360,0.000005,68.400103,79.942668,68.603873,12.640833,68.666051,79.525205,67.906158,79.488615,-0.000528,0.030538,68.260604,16.196446,80.741760,0.030915,-40.000839,-0.000001,NaN,Inf,84.064772,-2.312381,1.004580,0.294843,0.222598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608964,68.350820,68.798254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445930,68.541930,14.547561,68.102032,-0.046730,0.034062,0.000000,14.349957,80.075371,-0.000044,68.371617,80.118923,68.590772,12.671196,68.651698,79.522453,67.870807,79.501370,-0.000528,0.030528,68.242409,16.204030,80.721550,0.027490,-40.001364,-0.000000,NaN,Inf,84.119818,-2.353600,1.000965,0.295066,0.222211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601679,68.337297,68.778723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452502,68.543031,14.519757,68.105888,-0.045926,0.034039,0.000000,14.353382,80.202191,0.000139,68.385479,80.073617,68.615049,12.568425,68.643143,79.513166,67.886435,79.553277,-0.000530,0.030528,68.261670,16.185959,80.807207,0.028674,-40.001364,-0.000001,NaN,Inf,84.148816,-2.309002,1.007035,0.295702,0.222858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594788,68.337056,68.817608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455082,68.542206,14.518411,68.108642,-0.044112,0.034045,0.000000,14.356094,80.154073,-0.000249,68.379245,80.033120,68.592303,12.677332,68.642421,79.631103,67.885977,79.476327,-0.000530,0.030549,68.238471,16.221981,80.773044,0.025034,-40.000603,-0.000001,NaN,Inf,84.132083,-2.287011,1.004654,0.294520,0.222148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589494,68.345065,68.805100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436388,68.543031,14.533788,68.108642,-0.042945,0.034040,0.000000,14.354381,80.189461,-0.000305,68.374660,80.042940,68.561354,12.686549,68.637235,79.528344,67.871792,79.425643,-0.000529,0.030574,68.234292,16.257846,80.745063,0.022741,-40.000131,-0.000001,NaN,Inf,84.124257,-2.342329,1.004381,0.294700,0.222568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595948,68.302875,68.782201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431887,68.543857,14.453117,68.111947,-0.044748,0.034025,0.000000,14.349815,80.134556,0.000024,68.394716,79.963328,68.610041,12.638917,68.656424,79.575604,67.898236,79.485556,-0.000528,0.030594,68.269268,16.188298,80.718307,0.022521,-40.000210,-0.000001,NaN,Inf,84.175821,-2.364904,1.006747,0.295582,0.222323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593104,68.336618,68.816101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436612,68.543857,14.530045,68.111947,-0.046485,0.034040,0.000000,14.353097,80.251427,-0.000209,68.388718,80.059037,68.610916,12.644483,68.636929,79.614579,67.884707,79.509080,-0.000526,0.030601,68.266981,16.216194,80.831069,0.020313,-40.001101,-0.000001,NaN,Inf,84.204171,-2.391180,1.004478,0.294217,0.222779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598135,68.352461,68.802585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443022,68.539179,14.579176,68.114150,-0.045437,0.034075,0.000000,14.354524,80.270342,-0.000247,68.377506,80.046007,68.587732,12.640690,68.652814,79.572490,67.875907,79.493693,-0.000527,0.030614,68.247067,16.208104,80.790891,0.017092,-40.000708,-0.000001,NaN,Inf,84.176040,-2.317314,1.006472,0.295135,0.221867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579935,68.315961,68.800441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448741,68.542206,14.481022,68.118006,-0.043659,0.034071,0.000000,14.350671,80.208959,0.000034,68.408185,79.992773,68.617652,12.618241,68.661128,79.613619,67.904319,79.381612,-0.000525,0.030621,68.277796,16.231655,80.734500,0.018354,-40.001311,-0.000001,NaN,Inf,84.153958,-2.319668,1.009427,0.295643,0.222942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618588,68.331760,68.823841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453884,68.541380,14.557065,68.118006,-0.042747,0.034031,0.000000,14.354666,80.178469,-0.000017,68.370466,79.986048,68.592872,12.679983,68.631765,79.584857,67.879213,79.489102,-0.000525,0.030646,68.239602,16.194135,80.770312,0.016941,-40.000944,-0.000000,NaN,Inf,84.141461,-2.429379,1.002234,0.294677,0.223072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589232,68.315283,68.795433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468793,68.541380,14.420938,68.118006,-0.044082,0.034009,0.000000,14.355380,80.171992,-0.000182,68.404884,80.068792,68.609691,12.616262,68.647759,79.584592,67.887685,79.459943,-0.000525,0.030633,68.261258,16.165640,80.725178,0.020357,-40.001075,-0.000001,NaN,Inf,84.126680,-2.326302,1.007139,0.295648,0.222421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613120,68.338347,68.805144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465757,68.541655,14.451820,68.121587,-0.045945,0.034090,0.000000,14.351099,80.249920,-0.000035,68.382786,80.065323,68.586266,12.645585,68.632225,79.490836,67.874156,79.462518,-0.000524,0.030630,68.237469,16.196803,80.717471,0.021600,-40.000734,0.000000,NaN,Inf,84.086251,-2.355917,0.996693,0.294571,0.222284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588444,68.330710,68.795367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446227,68.541380,14.510892,68.122689,-0.045585,0.034108,0.000000,14.347959,80.252173,0.000055,68.369054,80.031158,68.589634,12.599869,68.644324,79.472865,67.901497,79.382818,-0.000523,0.030619,68.236534,16.262582,80.741579,0.019947,-40.001128,0.000000,NaN,Inf,84.094755,-2.340521,0.999037,0.294878,0.222419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610101,68.330338,68.792766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448336,68.541380,14.444241,68.124341,-0.043968,0.034099,0.000000,14.350528,80.159622,-0.000097,68.376899,80.054194,68.593003,12.533598,68.636469,79.638901,67.899002,79.518591,-0.000524,0.030608,68.242324,16.215923,80.727995,0.019126,-40.001678,-0.000000,NaN,Inf,84.107750,-2.354225,1.001994,0.295097,0.223799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608066,68.330797,68.791519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460190,68.541655,14.454915,68.123239,-0.042951,0.034135,0.000000,14.354809,80.265397,-0.000026,68.383635,79.994637,68.599280,12.658430,68.642333,79.550774,67.881250,79.497570,-0.000523,0.030640,68.256928,16.181642,80.834413,0.018930,-40.001128,0.000000,NaN,Inf,84.141734,-2.324714,0.999717,0.295499,0.222210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617669,68.330010,68.783340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460950,68.541655,14.514576,68.123239,-0.044256,0.034170,0.000000,14.348816,80.133884,0.000414,68.377311,79.994329,68.607066,12.617201,68.624348,79.528156,67.859491,79.474436,-0.000522,0.030645,68.250594,16.236527,80.700013,0.020951,-40.000839,0.000000,NaN,Inf,84.109850,-2.322199,0.999635,0.295226,0.222669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588466,68.306617,68.795259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461403,68.540004,14.452612,68.126269,-0.045798,0.034249,0.000000,14.352383,80.273431,0.000157,68.383635,80.023399,68.604223,12.621258,68.639795,79.574750,67.880002,79.479963,-0.000522,0.030671,68.253620,16.272093,80.699013,0.022505,-40.001364,-0.000001,NaN,Inf,84.107791,-2.317213,1.003708,0.294586,0.222228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615132,68.324976,68.812012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467728,68.541655,14.522633,68.127922,-0.045394,0.034224,0.000000,14.351955,80.156636,0.000068,68.388047,80.085672,68.601664,12.636979,68.645965,79.575626,67.891933,79.539770,-0.000523,0.030676,68.255144,16.328441,80.738069,0.024007,-40.000865,0.000000,NaN,Inf,84.104911,-2.333717,0.999392,0.294404,0.222013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628782,68.331147,68.796092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430589,68.541655,14.466139,68.128473,-0.043405,0.034245,0.000000,14.347959,80.211641,0.000499,68.397391,79.966021,68.623776,12.581762,68.662681,79.592492,67.898020,79.499699,-0.000521,0.030654,68.271534,16.242891,80.730157,0.022803,-40.001442,-0.000001,NaN,Inf,84.089411,-2.302297,1.003795,0.293880,0.222274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631363,68.343708,68.827104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440376,68.541655,14.513113,68.128473,-0.043514,0.034250,0.000000,14.354238,80.204682,0.000433,68.374401,80.005600,68.585872,12.624908,68.633909,79.609364,67.874028,79.547277,-0.000520,0.030642,68.249747,16.255242,80.783753,0.019248,-40.001154,-0.000000,NaN,Inf,84.190195,-2.337427,1.002463,0.294649,0.223557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622132,68.324079,68.801056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446205,68.544407,14.556681,68.126820,-0.045669,0.034165,0.000000,14.345676,80.213444,0.000075,68.385679,80.058276,68.596261,12.610799,68.631831,79.573747,67.894123,79.495783,-0.000521,0.030630,68.227548,16.179073,80.694263,0.016982,-40.001049,-0.000001,NaN,Inf,84.163616,-2.278952,1.005037,0.294972,0.222868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598025,68.323664,68.804097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452064,68.540555,14.515557,68.128473,-0.046413,0.034179,0.000000,14.353239,80.205807,0.000216,68.383202,80.084520,68.592827,12.584269,68.637126,79.514001,67.877071,79.543667,-0.000521,0.030641,68.256081,16.261627,80.717001,0.015095,-40.001023,-0.000001,NaN,Inf,84.133892,-2.331921,1.007644,0.294865,0.222273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616204,68.309834,68.805343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442337,68.542481,14.533099,68.130125,-0.045051,0.034147,0.000000,14.352954,80.230201,0.000139,68.370730,80.135565,68.593265,12.624602,68.626339,79.509478,67.871576,79.527220,-0.000521,0.030654,68.239453,16.183890,80.813305,0.013019,-40.001180,-0.000001,NaN,Inf,84.130794,-2.284610,1.004393,0.294354,0.222502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600847,68.311103,68.782817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445212,68.541380,14.540737,68.130676,-0.043169,0.034123,0.000000,14.345961,80.249358,-0.000195,68.396566,79.978805,68.589240,12.608637,68.648087,79.583812,67.874313,79.461135,-0.000521,0.030641,68.264091,16.149986,80.737460,0.010974,-40.001075,-0.000001,NaN,Inf,84.159119,-2.291034,1.006284,0.295169,0.223908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613863,68.335764,68.804251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463191,68.541380,14.441196,68.130676,-0.043514,0.034127,0.000000,14.348958,80.262979,-0.000206,68.376269,80.124747,68.600526,12.553887,68.628614,79.611418,67.892961,79.444706,-0.000521,0.030630,68.266918,16.272114,80.824646,0.008571,-40.000734,-0.000001,NaN,Inf,84.150214,-2.341681,1.006613,0.295152,0.223133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630553,68.332920,68.804598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455612,68.540004,14.461427,68.130125,-0.045183,0.034103,0.000000,14.347674,80.233420,0.000095,68.371512,80.030710,68.587075,12.707736,68.616821,79.619586,67.879850,79.502188,-0.000520,0.030604,68.248506,16.256061,80.763156,0.006246,-40.001442,0.000000,NaN,Inf,84.101439,-2.372244,0.998479,0.295437,0.222426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609619,68.324451,68.797732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432331,68.542756,14.488568,68.129850,-0.046772,0.034080,0.000000,14.353668,80.252325,-0.000172,68.358475,80.053273,68.588169,12.599705,68.632465,79.646115,67.895415,79.463454,-0.000519,0.030605,68.252403,16.223493,80.724608,0.004001,-40.000288,-0.000000,NaN,Inf,84.120617,-2.317452,1.000402,0.294882,0.222698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628169,68.305173,68.791675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431137,68.539179,14.472080,68.129023,-0.045231,0.034144,0.000000,14.348245,80.189372,-0.000217,68.383593,80.031444,68.589175,12.634411,68.641370,79.604348,67.888278,79.433382,-0.000518,0.030568,68.273013,16.265329,80.741538,0.004270,-40.001154,-0.000001,NaN,Inf,84.186565,-2.361101,1.003897,0.294122,0.222356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651203,68.333204,68.802413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445847,68.540555,14.490217,68.128473,-0.043266,0.034079,0.000000,14.355808,80.121427,0.000086,68.389502,79.935372,68.602407,12.596788,68.653776,79.600666,67.908787,79.519301,-0.000518,0.030555,68.246264,16.282902,80.751712,0.004239,-40.001180,-0.000000,NaN,Inf,84.160654,-2.368943,1.002835,0.294701,0.222880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656955,68.338127,68.795894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445108,68.540555,14.428791,68.128473,-0.043625,0.034019,0.000000,14.354381,80.147621,-0.000125,68.370815,80.010778,68.597924,12.660449,68.636819,79.537307,67.892457,79.497469,-0.000518,0.030549,68.275927,16.269824,80.816037,0.004228,-40.001652,-0.000000,NaN,Inf,84.147666,-2.333985,1.003071,0.295212,0.222903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658705,68.324495,68.802017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704989,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441500,68.541930,14.428945,68.125443,-0.045160,0.033980,0.000000,14.356379,80.229540,-0.000218,68.397280,80.013588,68.602670,12.637488,68.647803,79.615416,67.908305,79.548602,-0.000519,0.030536,68.262325,16.230471,80.769904,0.004109,-40.001128,0.000000,NaN,Inf,84.149671,-2.333481,0.998870,0.295133,0.222689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676335,68.329659,68.803723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434142,68.541380,14.525968,68.121862,-0.046848,0.033971,0.000000,14.352954,80.214021,0.000028,68.392326,79.984823,68.602648,12.605190,68.636557,79.592597,67.887927,79.533424,-0.000519,0.030538,68.262739,16.226554,80.693710,0.004047,-40.001311,0.000000,NaN,Inf,84.160840,-2.312270,0.999131,0.294490,0.222836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674236,68.336289,68.800399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
