OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:00:43 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.439502,68.541930,14.475823,68.120210,-0.047608,0.034452,0.000000,14.349529,80.196704,0.000021,68.372445,80.071388,68.605535,12.623624,68.633209,79.483725,67.884949,79.538487,-0.000531,0.030093,68.249854,16.255947,80.718674,0.003827,-40.001390,-0.000001,NaN,Inf,84.142363,-2.337870,1.003899,0.295206,0.223076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701642,68.314232,68.802826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465574,68.540830,14.532396,68.120761,-0.046235,0.034397,0.000000,14.354096,80.205029,-0.000211,68.382289,80.089762,68.597705,12.652170,68.621634,79.566684,67.888212,79.479227,-0.000531,0.030089,68.267158,16.218178,80.778715,0.005395,-40.000393,-0.000000,NaN,Inf,84.166264,-2.296242,1.002515,0.294829,0.222831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700461,68.338412,68.807749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468355,68.540830,14.512211,68.120761,-0.044271,0.034416,0.000000,14.350385,80.234987,-0.000289,68.361974,79.954152,68.587862,12.655637,68.654191,79.583020,67.885631,79.509797,-0.000532,0.030068,68.256735,16.222836,80.647741,0.007342,-40.000682,-0.000001,NaN,Inf,84.094425,-2.342462,1.004619,0.293878,0.221982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698514,68.319418,68.801430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470634,68.540004,14.562112,68.117731,-0.044223,0.034342,0.000000,14.349386,80.234642,0.000011,68.374207,79.947955,68.585675,12.692810,68.619993,79.603534,67.873416,79.489046,-0.000533,0.030066,68.254928,16.255641,80.759648,0.005302,-40.000629,-0.000000,NaN,Inf,84.086886,-2.317717,1.003031,0.294120,0.222162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688016,68.314735,68.787563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447139,68.539729,14.508099,68.117180,-0.047096,0.034249,0.000000,14.349101,80.281917,0.000028,68.363364,80.006147,68.567368,12.631189,68.609163,79.523552,67.861244,79.472600,-0.000532,0.030056,68.258540,16.236484,80.721020,0.005578,-40.000813,-0.000001,NaN,Inf,84.079883,-2.320546,1.006322,0.295077,0.222394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653915,68.318871,68.770832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438409,68.539729,14.539301,68.115803,-0.046902,0.034231,0.000000,14.354238,80.174446,0.000007,68.361714,79.979447,68.593680,12.567813,68.650450,79.655161,67.884953,79.539768,-0.000532,0.030079,68.232904,16.237684,80.790116,0.007539,-40.001101,-0.000000,NaN,Inf,84.060334,-2.334183,1.000322,0.295385,0.223152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683969,68.329812,68.796597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456204,68.539454,14.581876,68.115528,-0.044259,0.034267,0.000000,14.355380,80.236059,0.000307,68.402585,80.058884,68.607481,12.639752,68.652200,79.561123,67.903668,79.444761,-0.000532,0.030091,68.271774,16.291827,80.746552,0.007433,-40.000708,-0.000001,NaN,Inf,84.167031,-2.295319,1.006988,0.295112,0.221855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697355,68.340294,68.799506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462680,68.539454,14.472650,68.115528,-0.043419,0.034256,0.000000,14.356807,80.346499,0.000357,68.370297,80.057062,68.589284,12.628129,68.642726,79.597591,67.885697,79.458431,-0.000533,0.030096,68.267965,16.182492,80.714531,0.003941,-40.001626,-0.000001,NaN,Inf,84.118461,-2.382911,1.008693,0.294785,0.222631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685806,68.307535,68.770746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466241,68.540830,14.490680,68.113875,-0.045818,0.034238,0.000000,14.349386,80.252130,0.000094,68.376708,79.992463,68.597048,12.527726,68.642595,79.650798,67.897978,79.534263,-0.000532,0.030110,68.255778,16.223642,80.741374,0.003050,-40.001442,-0.000000,NaN,Inf,84.100897,-2.355025,1.000689,0.295606,0.222184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690662,68.304078,68.791327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466729,68.541655,14.468299,68.114150,-0.047105,0.034226,0.000000,14.358234,80.284676,0.000118,68.364953,79.959565,68.596983,12.627925,68.617586,79.642533,67.863262,79.554212,-0.000532,0.030142,68.245246,16.166197,80.785138,0.003059,-40.001705,-0.000000,NaN,Inf,84.092618,-2.312332,1.001689,0.294302,0.222404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678544,68.301933,68.780743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443936,68.540830,14.423528,68.111672,-0.047647,0.034231,0.000000,14.353668,80.266544,0.000332,68.374385,80.085923,68.600941,12.597910,68.634434,79.561367,67.892311,79.468678,-0.000533,0.030165,68.270406,16.289294,80.811082,0.003198,-40.001311,-0.000000,NaN,Inf,84.092118,-2.263160,1.000108,0.294255,0.222148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668789,68.303815,68.789820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442615,68.538353,14.423322,68.110295,-0.044123,0.034225,0.000000,14.353953,80.208646,0.000054,68.397048,80.048198,68.603413,12.539307,68.641895,79.556600,67.904328,79.525608,-0.000532,0.030170,68.255063,16.185873,80.723425,0.000767,-40.001075,0.000000,NaN,Inf,84.153128,-2.354209,0.998587,0.294280,0.222494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663364,68.319593,68.796425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459708,68.538353,14.497236,68.110295,-0.043278,0.034173,0.000000,14.349672,80.152391,0.000076,68.380294,80.032221,68.608640,12.653456,68.653360,79.593878,67.877884,79.403467,-0.000529,0.030185,68.265160,16.194719,80.761402,0.000431,-40.000839,-0.000001,NaN,Inf,84.170504,-2.344610,1.008409,0.294107,0.222446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682722,68.336464,68.771251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475299,68.540555,14.441920,68.109193,-0.045689,0.034150,0.000000,14.351527,80.205402,0.000299,68.364324,79.961142,68.587425,12.685979,68.626732,79.548469,67.884255,79.452335,-0.000530,0.030174,68.253299,16.169499,80.737641,0.002782,-40.001259,-0.000000,NaN,Inf,84.107857,-2.387084,1.002595,0.295069,0.222717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680207,68.314407,68.788835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468868,68.538903,14.543231,68.108642,-0.047033,0.034127,0.000000,14.355095,80.195568,0.000044,68.397961,79.957237,68.609865,12.640119,68.659158,79.600768,67.912734,79.584700,-0.000530,0.030162,68.272517,16.168308,80.683940,0.003116,-40.000761,0.000000,NaN,Inf,84.067791,-2.358004,0.997694,0.294650,0.221819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690181,68.330206,68.806486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453541,68.540555,14.484699,68.106989,-0.047552,0.034114,0.000000,14.348816,80.202854,0.000045,68.399112,80.002776,68.593396,12.585391,68.635615,79.606060,67.893099,79.524061,-0.000532,0.030173,68.268295,16.248178,80.790240,0.003459,-40.001049,-0.000001,NaN,Inf,84.083571,-2.290546,1.005140,0.294448,0.222061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677451,68.323707,68.780635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439504,68.540555,14.532348,68.106989,-0.045022,0.034129,0.000000,14.347531,80.258773,0.000214,68.377710,80.052984,68.596786,12.628151,68.631108,79.559305,67.880272,79.534530,-0.000533,0.030196,68.251820,16.289886,80.788303,0.003815,-40.001836,-0.000000,NaN,Inf,84.126787,-2.314846,1.002156,0.294209,0.222897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650087,68.314625,68.778207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435457,68.538903,14.531160,68.107540,-0.043550,0.034124,0.000000,14.351384,80.163420,0.000196,68.377102,80.040269,68.593680,12.641139,68.634653,79.598687,67.869262,79.493982,-0.000532,0.030202,68.248730,16.185438,80.828867,0.003592,-40.001705,-0.000001,NaN,Inf,84.164884,-2.294432,1.006430,0.294959,0.222806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663605,68.322744,68.788815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446495,68.540555,14.532798,68.107265,-0.045626,0.034079,0.000000,14.351670,80.269613,0.000049,68.381187,80.051437,68.577757,12.624623,68.637016,79.617715,67.868802,79.460313,-0.000530,0.030202,68.247860,16.234130,80.790158,0.005297,-40.000813,-0.000001,NaN,Inf,84.174224,-2.312813,1.006630,0.294729,0.222008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660149,68.290182,68.797498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456173,68.540004,14.502052,68.104511,-0.047022,0.034053,0.000000,14.353382,80.252039,0.000205,68.375711,80.071830,68.602101,12.566794,68.643492,79.631814,67.885744,79.529771,-0.000530,0.030193,68.250232,16.282281,80.792033,0.001406,-40.002255,0.000000,NaN,Inf,84.123569,-2.276902,0.999434,0.294867,0.222282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689481,68.329506,68.786584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467751,68.541105,14.545910,68.105612,-0.047543,0.034089,0.000000,14.352240,80.248936,0.000407,68.386228,79.988982,68.607831,12.579518,68.643820,79.608344,67.889270,79.382692,-0.000530,0.030193,68.265728,16.362366,80.738354,-0.001546,-40.002046,-0.000000,NaN,Inf,84.119095,-2.303355,1.003174,0.294652,0.222406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681082,68.327339,68.788444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470021,68.541105,14.463649,68.105612,-0.044831,0.034094,0.000000,14.353953,80.234959,0.000288,68.374256,80.051934,68.602472,12.663609,68.649268,79.588706,67.878872,79.514017,-0.000531,0.030161,68.263661,16.192765,80.800599,0.000560,-40.001285,-0.000001,NaN,Inf,84.088798,-2.413545,1.005402,0.295298,0.222860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695255,68.320315,68.784288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463908,68.538628,14.509280,68.102583,-0.043400,0.034067,0.000000,14.350528,80.267490,0.000290,68.375689,79.989057,68.620298,12.635715,68.646315,79.626841,67.901111,79.477944,-0.000530,0.030172,68.256826,16.220025,80.794400,0.002721,-40.000551,0.000000,NaN,Inf,84.082645,-2.307900,0.999560,0.295915,0.223788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715991,68.329834,68.793626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448780,68.539729,14.405374,68.101756,-0.044754,0.034064,0.000000,14.349529,80.256358,0.000678,68.386294,79.956058,68.616120,12.643362,68.645461,79.565377,67.889336,79.448542,-0.000530,0.030196,68.262899,16.306324,80.747554,0.005084,-40.000813,-0.000000,NaN,Inf,84.096742,-2.356289,1.003137,0.294912,0.222748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715138,68.331475,68.800976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454683,68.541655,14.474653,68.104511,-0.046717,0.033960,0.000000,14.349957,80.249595,0.000453,68.390595,79.972080,68.595517,12.646890,68.641895,79.599216,67.890757,79.457132,-0.000530,0.030188,68.263072,16.207148,80.719429,0.002720,-40.001941,0.000000,NaN,Inf,84.138880,-2.365837,0.996996,0.294484,0.223221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723208,68.313772,68.784528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459901,68.541655,14.413759,68.104511,-0.046446,0.033957,0.000000,14.348816,80.236359,0.000303,68.377668,80.119568,68.592630,12.674295,68.624872,79.594000,67.887300,79.436075,-0.000529,0.030190,68.279070,16.224056,80.723835,0.002338,-40.001731,-0.000000,NaN,Inf,84.124790,-2.361029,1.001382,0.295058,0.221961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737360,68.332503,68.769854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455032,68.539179,14.521197,68.103134,-0.043564,0.033936,0.000000,14.352240,80.304015,0.000407,68.383142,80.013998,68.604004,12.648847,68.653710,79.538100,67.904044,79.483575,-0.000528,0.030201,68.287447,16.191545,80.771476,0.004514,-40.001338,0.000000,NaN,Inf,84.110635,-2.372844,0.996809,0.294933,0.222603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738344,68.348040,68.812762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445835,68.540555,14.551089,68.103684,-0.043723,0.033993,0.000000,14.353239,80.227054,0.000172,68.400068,80.078510,68.612752,12.626682,68.665371,79.562242,67.911114,79.475269,-0.000529,0.030216,68.286207,16.208297,80.712269,0.004551,-40.000839,-0.000001,NaN,Inf,84.114399,-2.353279,1.004577,0.294187,0.222609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719250,68.330184,68.810269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448955,68.541380,14.426967,68.102858,-0.046474,0.034012,0.000000,14.354524,80.236674,0.000032,68.382035,80.101561,68.622047,12.569730,68.658458,79.610953,67.917069,79.492061,-0.000530,0.030212,68.265663,16.149851,80.743248,0.004569,-40.000656,-0.000001,NaN,Inf,84.147696,-2.368233,1.007286,0.294549,0.222423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741012,68.332416,68.801675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479775,68.541655,14.502452,68.100930,-0.047143,0.034065,0.000000,14.355380,80.192421,0.000076,68.379645,80.049300,68.583575,12.622134,68.627039,79.520379,67.888044,79.485245,-0.000529,0.030219,68.261202,16.280505,80.764826,0.002305,-40.001390,0.000000,NaN,Inf,84.140054,-2.362012,0.998478,0.294447,0.222709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710435,68.313882,68.783479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466808,68.541655,14.421322,68.100930,-0.046512,0.034048,0.000000,14.356379,80.271543,0.000294,68.375320,80.035192,68.596130,12.595238,68.648743,79.609223,67.873289,79.612266,-0.000530,0.030204,68.264726,16.232604,80.773330,-0.001476,-40.000525,-0.000000,NaN,Inf,84.056765,-2.337928,1.001566,0.295191,0.222810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718003,68.315216,68.785359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468108,68.541105,14.515702,68.102032,-0.043835,0.033989,0.000000,14.348958,80.311356,0.000006,68.383620,80.124259,68.625328,12.633819,68.647605,79.559591,67.909517,79.485353,-0.000530,0.030184,68.282137,16.120492,80.704725,-0.002551,-40.001023,0.000000,NaN,Inf,84.091904,-2.231136,0.996856,0.295591,0.222861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718943,68.342351,68.798700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466884,68.540004,14.539189,68.099553,-0.043096,0.034080,0.000000,14.356094,80.207190,0.000004,68.386076,80.082338,68.602407,12.700985,68.656270,79.582861,67.882045,79.372506,-0.000530,0.030188,68.275913,16.179317,80.770108,0.000002,-40.000656,-0.000000,NaN,Inf,84.087831,-2.359324,1.003290,0.294791,0.222427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724280,68.331059,68.790783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469587,68.540004,14.495714,68.099553,-0.046674,0.034063,0.000000,14.354666,80.268687,0.000204,68.386250,80.103653,68.605731,12.678189,68.635484,79.624134,67.887628,79.470329,-0.000528,0.030203,68.258720,16.173131,80.776838,0.000546,-40.000525,-0.000001,NaN,Inf,84.090050,-2.413713,1.004998,0.294686,0.222524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706826,68.328149,68.773922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447748,68.541105,14.507528,68.099553,-0.047345,0.034118,0.000000,14.348530,80.261570,-0.000037,68.365412,80.031242,68.589590,12.688854,68.635966,79.598930,67.865803,79.527367,-0.000528,0.030189,68.236607,16.177989,80.710333,-0.001732,-40.000315,-0.000000,NaN,Inf,84.080013,-2.347603,1.001806,0.294909,0.222474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714788,68.312000,68.779957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453884,68.541105,14.431937,68.099553,-0.045826,0.034168,0.000000,14.352240,80.280153,-0.000064,68.390661,80.128841,68.601707,12.602845,68.673860,79.608181,67.881673,79.546586,-0.000528,0.030200,68.265619,16.188919,80.765276,-0.001689,-40.001075,-0.000001,NaN,Inf,84.143055,-2.285154,1.004138,0.295608,0.223207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729398,68.337427,68.790412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436772,68.540279,14.432027,68.100104,-0.043769,0.034155,0.000000,14.354666,80.215733,0.000182,68.384686,80.110637,68.607044,12.638875,68.657167,79.604740,67.912670,79.501182,-0.000527,0.030174,68.271213,16.213006,80.790544,-0.004236,-40.001285,0.000000,NaN,Inf,84.126405,-2.287098,0.998482,0.295669,0.222672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749280,68.319483,68.789385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446246,68.539179,14.535336,68.099553,-0.043178,0.034132,0.000000,14.352240,80.268876,-0.000087,68.376928,80.051683,68.607940,12.605129,68.651412,79.585038,67.879900,79.564542,-0.000526,0.030144,68.264683,16.272607,80.794970,-0.006118,-40.001233,0.000000,NaN,Inf,84.172027,-2.351002,0.999671,0.295398,0.222937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741450,68.330775,68.799444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453225,68.539179,14.505251,68.097900,-0.045885,0.034108,0.000000,14.348958,80.234377,-0.000111,68.391812,80.003081,68.594861,12.709184,68.662855,79.541500,67.891151,79.532203,-0.000525,0.030102,68.279591,16.235685,80.677640,-0.006037,-40.000498,-0.000001,NaN,Inf,84.145206,-2.272314,1.006167,0.295074,0.222783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747902,68.341388,68.795310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459758,68.539179,14.521777,68.097900,-0.047090,0.034085,0.000000,14.351099,80.281790,0.000167,68.365912,80.016105,68.592630,12.617527,68.652725,79.634420,67.878368,79.542342,-0.000524,0.030108,68.261506,16.213376,80.792850,-0.006158,-40.001128,-0.000001,NaN,Inf,84.126268,-2.306998,1.003600,0.294788,0.222700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718659,68.312962,68.792511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449794,68.541380,14.515722,68.099002,-0.044722,0.034055,0.000000,14.349101,80.263612,0.000263,68.385423,79.968462,68.591537,12.706880,68.639576,79.600315,67.886794,79.478150,-0.000525,0.030102,68.271537,16.175770,80.824626,-0.004113,-40.001259,-0.000001,NaN,Inf,84.108545,-2.286867,1.004289,0.295275,0.222555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724630,68.324757,68.793866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466509,68.542481,14.493718,68.098727,-0.043364,0.034086,0.000000,14.348245,80.267168,-0.000112,68.374147,80.023159,68.607765,12.598686,68.633362,79.584139,67.883337,79.445298,-0.000525,0.030091,68.251146,16.236777,80.748553,-0.004140,-40.000420,-0.000001,NaN,Inf,84.137779,-2.341823,1.004563,0.296215,0.222618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705120,68.331015,68.777945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470090,68.537803,14.540151,68.096799,-0.043038,0.034006,0.000000,14.352383,80.301216,-0.000031,68.388053,80.061897,68.613299,12.725985,68.638482,79.636356,67.882789,79.456619,-0.000523,0.030102,68.275826,16.305076,80.761829,-0.003930,-40.000918,-0.000000,NaN,Inf,84.093542,-2.362191,1.001881,0.296027,0.223857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738912,68.318258,68.795682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465761,68.541380,14.510092,68.096523,-0.045774,0.034043,0.000000,14.351955,80.231000,0.000039,68.406914,80.004291,68.606169,12.704351,68.664190,79.601051,67.895136,79.444275,-0.000524,0.030101,68.272388,16.246887,80.822585,-0.003914,-40.001206,-0.000001,NaN,Inf,84.077995,-2.345701,1.004842,0.295144,0.222426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722640,68.342307,68.818406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457668,68.541380,14.497178,68.096523,-0.047126,0.034111,0.000000,14.352811,80.282685,-0.000354,68.384361,79.953330,68.602429,12.643545,68.636337,79.687471,67.877406,79.475657,-0.000526,0.030099,68.260549,16.186044,80.725220,-0.003969,-40.001338,-0.000000,NaN,Inf,84.094469,-2.374732,1.003065,0.294339,0.222252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707263,68.324013,68.782408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441093,68.537803,14.547051,68.095146,-0.044790,0.034134,0.000000,14.353382,80.133547,-0.000292,68.399485,80.005556,68.616689,12.704473,68.656007,79.584713,67.904288,79.495490,-0.000525,0.030105,68.266601,16.235022,80.712738,-0.004257,-40.000393,-0.000000,NaN,Inf,84.116417,-2.334244,1.002733,0.295762,0.222781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701576,68.332875,68.798462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445409,68.538628,14.448125,68.095422,-0.043464,0.034168,0.000000,14.348387,80.254726,-0.000060,68.389489,80.015830,68.605381,12.674846,68.642201,79.612151,67.885900,79.471723,-0.000525,0.030102,68.256176,16.187528,80.883139,-0.004471,-40.002308,-0.000001,NaN,Inf,84.157818,-2.346746,1.007337,0.294788,0.223156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708138,68.331125,68.787986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440523,68.540279,14.493088,68.094595,-0.043973,0.034198,0.000000,14.355237,80.215323,-0.000246,68.368891,80.063289,68.590443,12.644340,68.622684,79.553158,67.887192,79.550888,-0.000524,0.030085,68.256633,16.241308,80.799762,-0.004821,-39.999869,-0.000000,NaN,Inf,84.146927,-2.345589,1.000188,0.294973,0.222915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711069,68.320753,68.785537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446931,68.540279,14.511243,68.094595,-0.046712,0.034221,0.000000,14.351384,80.226180,-0.000384,68.408481,80.096959,68.614480,12.726944,68.657954,79.568862,67.902538,79.429012,-0.000522,0.030096,68.274372,16.147696,80.728688,-0.005199,-40.001442,-0.000001,NaN,Inf,84.161843,-2.289499,1.003640,0.295084,0.222908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724302,68.342722,68.811258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447555,68.539729,14.454377,68.094320,-0.047334,0.034203,0.000000,14.351812,80.225464,-0.000213,68.403267,80.033874,68.623622,12.665058,68.659617,79.536206,67.920159,79.462741,-0.000524,0.030087,68.267495,16.214254,80.833374,-0.002795,-40.000026,-0.000001,NaN,Inf,84.144449,-2.393205,1.004452,0.295577,0.223005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735107,68.320271,68.802270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462313,68.539454,14.428523,68.095697,-0.044843,0.034198,0.000000,14.350671,80.285284,-0.000294,68.408070,80.029971,68.610892,12.610900,68.639400,79.543539,67.882577,79.535058,-0.000524,0.030100,68.260728,16.134019,80.719490,-0.004528,-40.001259,-0.000000,NaN,Inf,84.142203,-2.386363,1.000472,0.295343,0.222661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738999,68.328739,68.785081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457880,68.540830,14.500211,68.096523,-0.043461,0.034237,0.000000,14.348958,80.207900,-0.000463,68.386081,80.046289,68.584844,12.655026,68.651587,79.537915,67.889537,79.557016,-0.000525,0.030095,68.269716,16.206313,80.729362,-0.004207,-40.001888,-0.000001,NaN,Inf,84.124713,-2.313288,1.006965,0.295985,0.221964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743287,68.333444,68.792451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452577,68.542756,14.456711,68.094595,-0.043941,0.034217,0.000000,14.348245,80.202447,-0.000214,68.381715,79.974266,68.603719,12.671767,68.667974,79.510799,67.883890,79.403835,-0.000525,0.030091,68.274439,16.233003,80.732401,-0.004312,-40.000865,-0.000000,NaN,Inf,84.115292,-2.287405,1.002928,0.295191,0.221760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722267,68.327798,68.810910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445878,68.542756,14.557689,68.094595,-0.046738,0.034163,0.000000,14.352954,80.172998,-0.000105,68.379412,80.061168,68.590246,12.735854,68.646183,79.552178,67.901534,79.472698,-0.000524,0.030114,68.262209,16.253629,80.743473,-0.006733,-40.001469,-0.000000,NaN,Inf,84.131604,-2.392822,1.000286,0.294989,0.222992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716690,68.318061,68.789063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446572,68.539179,14.534908,68.093218,-0.047372,0.034185,0.000000,14.351812,80.250143,-0.000349,68.369244,80.033225,68.597638,12.707797,68.641522,79.576135,67.894202,79.505837,-0.000524,0.030128,68.257400,16.213105,80.734826,-0.009047,-40.000629,-0.000001,NaN,Inf,84.149782,-2.360518,1.007740,0.294784,0.222582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727407,68.330030,68.792956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448641,68.540279,14.484003,68.093494,-0.045717,0.034211,0.000000,14.352669,80.196738,-0.000347,68.380498,80.066731,68.584778,12.631984,68.662745,79.581229,67.898053,79.475677,-0.000524,0.030106,68.255440,16.207890,80.719693,-0.011426,-40.000525,-0.000001,NaN,Inf,84.144322,-2.329159,1.006115,0.295413,0.223297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721611,68.332547,68.809270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472744,68.540004,14.529887,68.091566,-0.043743,0.034263,0.000000,14.351955,80.220867,0.000006,68.387562,79.997631,68.593526,12.665853,68.646555,79.530644,67.870649,79.456028,-0.000524,0.030118,68.267891,16.210622,80.784406,-0.011089,-40.001338,-0.000000,NaN,Inf,84.139807,-2.354875,1.002447,0.293352,0.221607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710412,68.313859,68.785215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459112,68.540004,14.419478,68.091566,-0.043212,0.034240,0.000000,14.348387,80.197850,-0.000132,68.367398,80.015505,68.595560,12.641242,68.634455,79.557716,67.874042,79.428954,-0.000525,0.030116,68.254724,16.208696,80.689959,-0.010907,-40.001915,-0.000001,NaN,Inf,84.074165,-2.341720,1.003948,0.294439,0.222058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675875,68.290947,68.755361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444520,68.540555,14.574978,68.091290,-0.046003,0.034189,0.000000,14.349957,80.233742,-0.000124,68.383106,80.032506,68.599628,12.607087,68.633952,79.571020,67.886540,79.537446,-0.000525,0.030114,68.254744,16.223885,80.787466,-0.012144,-40.000708,0.000000,NaN,Inf,84.111124,-2.364751,0.997259,0.295492,0.221606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694489,68.323706,68.784885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462770,68.536702,14.499462,68.091841,-0.047226,0.034162,0.000000,14.355095,80.207009,0.000169,68.384541,80.030334,68.587096,12.564591,68.623909,79.641838,67.876340,79.436151,-0.000525,0.030104,68.249565,16.242970,80.772372,-0.013498,-40.001023,-0.000001,NaN,Inf,84.151267,-2.298588,1.009032,0.295197,0.222713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686112,68.325719,68.775110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434097,68.541105,14.464441,68.093494,-0.044720,0.034135,0.000000,14.355237,80.191135,0.000227,68.404530,80.052406,68.617300,12.593118,68.661607,79.568804,67.891071,79.463718,-0.000524,0.030103,68.298118,16.168943,80.747878,-0.013421,-40.001390,-0.000000,NaN,Inf,84.097901,-2.361829,1.002537,0.295250,0.223355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703435,68.347623,68.813098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437345,68.541105,14.474828,68.093494,-0.043338,0.034137,0.000000,14.355665,80.263965,-0.000147,68.381455,80.029281,68.588780,12.639711,68.658851,79.557497,67.894026,79.464636,-0.000524,0.030109,68.266322,16.212528,80.714695,-0.013124,-40.001128,-0.000000,NaN,Inf,84.180117,-2.356565,1.002102,0.295176,0.222898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713978,68.324494,68.782392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461127,68.540004,14.439165,68.091015,-0.043951,0.034112,0.000000,14.349386,80.219932,-0.000101,68.381498,80.026575,68.587774,12.570628,68.642047,79.589029,67.880761,79.486434,-0.000523,0.030123,68.266366,16.167194,80.737295,-0.013006,-40.001941,-0.000000,NaN,Inf,84.171297,-2.358856,1.002596,0.295319,0.222748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677647,68.340533,68.787422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
