OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:06:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455558,68.538078,14.446381,68.143621,-0.044261,0.034455,0.000000,14.352669,80.205237,0.000341,68.393049,80.059583,68.593195,12.592181,68.660357,79.575851,67.896973,79.471923,-0.000530,0.029912,68.272560,16.201983,80.783325,0.007758,-40.001075,0.000000,NaN,Inf,84.113726,-2.313071,0.996865,0.294396,0.222909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672263,68.344294,68.799465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430240,68.541930,14.406742,68.148579,-0.046748,0.034461,0.000000,14.350528,80.189857,0.000214,68.370343,79.969077,68.591489,12.539471,68.641607,79.583652,67.881169,79.468640,-0.000529,0.029934,68.263050,16.170962,80.768947,0.003407,-40.001600,0.000000,NaN,Inf,84.118837,-2.356518,0.999365,0.294877,0.223015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658920,68.331362,68.792401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459833,68.539729,14.497148,68.149680,-0.046517,0.034490,0.000000,14.350813,80.160724,0.000204,68.367300,79.958154,68.575501,12.538941,68.637669,79.620444,67.889333,79.482148,-0.000529,0.029951,68.261243,16.222936,80.709680,0.005278,-40.001259,-0.000001,NaN,Inf,84.185745,-2.353693,1.006698,0.295282,0.223398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665373,68.313703,68.783936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461145,68.538353,14.432567,68.152985,-0.044852,0.034496,0.000000,14.353239,80.236534,0.000357,68.375448,80.045210,68.586131,12.615752,68.657448,79.556212,67.897957,79.507427,-0.000529,0.029963,68.264855,16.234551,80.769864,0.008364,-40.002124,-0.000000,NaN,Inf,84.108892,-2.341464,1.002581,0.293741,0.223179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661873,68.337642,68.782164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456908,68.538353,14.493837,68.152985,-0.044176,0.034506,0.000000,14.349101,80.212783,0.000298,68.367952,80.021579,68.600369,12.616834,68.632199,79.487208,67.870441,79.482231,-0.000528,0.029949,68.258587,16.223029,80.842084,0.009456,-40.001600,0.000000,NaN,Inf,84.103960,-2.331762,0.998024,0.293945,0.222245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659904,68.316132,68.769216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441286,68.540279,14.522712,68.158769,-0.045587,0.034487,0.000000,14.352526,80.271940,0.000130,68.393873,80.066101,68.616904,12.693829,68.644998,79.540016,67.882415,79.436357,-0.000528,0.029969,68.255605,16.266985,80.770129,0.009622,-40.000629,-0.000000,NaN,Inf,84.115451,-2.322513,1.002554,0.295032,0.223194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682259,68.341822,68.791983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427274,68.539454,14.467307,68.162901,-0.047416,0.034464,0.000000,14.351955,80.194226,0.000211,68.378360,80.097855,68.597132,12.651008,68.620230,79.591435,67.872193,79.458313,-0.000528,0.029974,68.254952,16.228016,80.783590,0.007472,-40.001442,-0.000001,NaN,Inf,84.159771,-2.367754,1.005638,0.295268,0.222629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660823,68.349480,68.778031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458310,68.540279,14.531927,68.164553,-0.046830,0.034416,0.000000,14.349815,80.233109,0.000223,68.358652,80.002313,68.605465,12.690791,68.625241,79.558491,67.885612,79.461070,-0.000529,0.029976,68.253408,16.233752,80.765297,0.005052,-40.000105,-0.000000,NaN,Inf,84.196999,-2.341607,1.002775,0.295195,0.222933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659183,68.314162,68.797255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463750,68.540279,14.417583,68.164553,-0.045405,0.034323,0.000000,14.354238,80.264336,-0.000026,68.360478,79.968889,68.584337,12.650355,68.627385,79.603497,67.876638,79.479369,-0.000528,0.029971,68.251929,16.174508,80.749000,0.004942,-40.000761,-0.000001,NaN,Inf,84.113576,-2.353027,1.005092,0.294627,0.222626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650936,68.318386,68.772914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441475,68.540004,14.417601,68.164278,-0.044404,0.034296,0.000000,14.350813,80.218091,0.000041,68.403152,80.060815,68.622503,12.675967,68.668059,79.620933,67.895089,79.427299,-0.000529,0.029960,68.286401,16.270031,80.733175,0.004638,-40.000629,0.000000,NaN,Inf,84.098821,-2.330783,0.996808,0.293600,0.222401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701573,68.345345,68.797583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426673,68.537803,14.500917,68.165655,-0.045815,0.034256,0.000000,14.346960,80.280593,0.000205,68.392897,80.002707,68.613076,12.717137,68.642416,79.579432,67.886006,79.468337,-0.000528,0.029980,68.273234,16.272578,80.753959,0.004810,-40.000813,0.000000,NaN,Inf,84.155883,-2.386171,0.998347,0.294664,0.222972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668042,68.324272,68.783105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432404,68.540555,14.410028,68.164553,-0.047634,0.034291,0.000000,14.352954,80.192283,-0.000038,68.387724,80.057757,68.604022,12.627212,68.655807,79.556905,67.885786,79.519875,-0.000528,0.029984,68.274256,16.239517,80.775289,0.004942,-40.001600,-0.000001,NaN,Inf,84.196982,-2.348150,1.005146,0.294634,0.223142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697220,68.326438,68.792443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435385,68.540830,14.437362,68.160697,-0.046989,0.034272,0.000000,14.345248,80.216775,-0.000045,68.400219,80.001645,68.619463,12.583455,68.688297,79.595321,67.920415,79.437567,-0.000529,0.029967,68.315715,16.247236,80.722388,0.004884,-40.001311,0.000000,NaN,Inf,84.184164,-2.310568,0.998450,0.293239,0.222352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725130,68.357270,68.810005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456507,68.540830,14.475215,68.160697,-0.045428,0.034224,0.000000,14.352240,80.242726,0.000191,68.366713,79.999216,68.590111,12.680493,68.638981,79.631487,67.888741,79.525691,-0.000529,0.029957,68.267270,16.234701,80.787139,0.003662,-40.000577,-0.000000,NaN,Inf,84.176345,-2.404876,1.000137,0.293990,0.223003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681647,68.329983,68.782098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430971,68.539454,14.439037,68.161248,-0.043874,0.034212,0.000000,14.350243,80.291230,0.000221,68.385029,80.014112,68.597920,12.596769,68.641804,79.598686,67.900954,79.577236,-0.000528,0.029963,68.274451,16.113244,80.777309,0.000081,-40.001101,-0.000000,NaN,Inf,84.119015,-2.309307,1.001294,0.294517,0.222111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699845,68.338627,68.773108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419353,68.539454,14.525301,68.157117,-0.045167,0.034207,0.000000,14.347246,80.258161,-0.000021,68.374101,79.912840,68.585300,12.700946,68.652043,79.643768,67.901174,79.496210,-0.000528,0.029953,68.268054,16.147332,80.758649,-0.002158,-40.000472,-0.000000,NaN,Inf,84.186957,-2.284174,1.000559,0.293715,0.222317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698861,68.336395,68.796182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439306,68.539454,14.509568,68.152985,-0.046999,0.034186,0.000000,14.354381,80.245193,0.000127,68.373188,80.056748,68.585759,12.677251,68.615089,79.554257,67.853673,79.530606,-0.000529,0.029951,68.250185,16.219612,80.768232,-0.002484,-40.000420,-0.000001,NaN,Inf,84.218527,-2.343110,1.007348,0.293436,0.221778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687684,68.324382,68.777395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464682,68.538353,14.443571,68.149956,-0.046180,0.034167,0.000000,14.357235,80.285148,0.000236,68.384051,79.975297,68.603103,12.630678,68.623709,79.585470,67.888323,79.469797,-0.000530,0.029959,68.277606,16.158142,80.791970,-0.005009,-40.000865,-0.000001,NaN,Inf,84.164322,-2.270677,1.004866,0.294998,0.222801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676769,68.338408,68.782512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467742,68.538353,14.503565,68.149956,-0.044030,0.034183,0.000000,14.350100,80.189429,-0.000039,68.398283,79.934862,68.600216,12.662040,68.647011,79.573282,67.898919,79.491881,-0.000531,0.029934,68.288967,16.163642,80.757261,-0.005050,-40.001390,-0.000000,NaN,Inf,84.120229,-2.347363,1.001720,0.293577,0.222041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691752,68.340925,68.791436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463461,68.538078,14.495653,68.146100,-0.043631,0.034136,0.000000,14.350671,80.215170,0.000070,68.364603,80.052225,68.605378,12.555926,68.653006,79.576297,67.895350,79.478414,-0.000532,0.029922,68.266398,16.184560,80.719163,-0.005054,-40.001416,-0.000000,NaN,Inf,84.086073,-2.343992,1.002476,0.294295,0.222715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687356,68.326548,68.813633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450317,68.539729,14.410263,68.144447,-0.045046,0.034147,0.000000,14.351099,80.236845,0.000120,68.349393,80.081405,68.605662,12.693870,68.625854,79.561732,67.881691,79.504307,-0.000532,0.029911,68.265636,16.179573,80.718123,-0.005121,-40.001101,-0.000000,NaN,Inf,84.097404,-2.350188,1.002226,0.294180,0.222668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680575,68.328496,68.778378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424652,68.538628,14.489224,68.141968,-0.046790,0.034079,0.000000,14.349529,80.280547,-0.000051,68.370621,80.027855,68.598948,12.597361,68.648652,79.520395,67.887272,79.545507,-0.000532,0.029935,68.279455,16.228380,80.767296,-0.007598,-40.001311,0.000000,NaN,Inf,84.134710,-2.317757,0.997228,0.294666,0.222235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714172,68.321362,68.798498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423454,68.538628,14.446208,68.141968,-0.046151,0.034083,0.000000,14.350528,80.313089,-0.000168,68.380137,80.074499,68.592670,12.610431,68.644867,79.489287,67.877310,79.533936,-0.000532,0.029943,68.264589,16.214938,80.760789,-0.007661,-40.001075,-0.000001,NaN,Inf,84.203300,-2.293479,1.004477,0.294051,0.222060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702492,68.312587,68.782312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463359,68.539729,14.476501,68.139214,-0.044349,0.034053,0.000000,14.357092,80.205574,-0.000085,68.379007,80.053286,68.606712,12.651904,68.638128,79.572777,67.897799,79.480918,-0.000531,0.029951,68.273795,16.230692,80.820707,-0.006495,-40.000498,-0.000000,NaN,Inf,84.206554,-2.291902,1.001578,0.294420,0.222821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704067,68.333704,68.791564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458435,68.539454,14.508971,68.136735,-0.044047,0.034017,0.000000,14.350956,80.195025,-0.000183,68.379702,79.963332,68.588646,12.588184,68.630033,79.544150,67.869802,79.470863,-0.000532,0.029931,68.261259,16.236535,80.734623,-0.005047,-39.999685,-0.000000,NaN,Inf,84.099333,-2.350823,1.000909,0.293407,0.222322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720077,68.334754,68.796418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432527,68.539179,14.396390,68.133981,-0.046083,0.033968,0.000000,14.351242,80.206098,-0.000352,68.396281,80.035090,68.615154,12.703148,68.650315,79.627229,67.900228,79.531548,-0.000532,0.029912,68.288616,16.215652,80.720713,-0.005007,-40.000446,-0.000001,NaN,Inf,84.112410,-2.330115,1.003495,0.293700,0.222445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715418,68.345892,68.788589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427697,68.539454,14.450311,68.128473,-0.047241,0.033958,0.000000,14.353525,80.216716,-0.000178,68.386046,80.080257,68.596257,12.669380,68.635153,79.616963,67.874945,79.517507,-0.000532,0.029872,68.264718,16.190532,80.734254,-0.003872,-39.999869,0.000000,NaN,Inf,84.184779,-2.314480,0.997496,0.294096,0.222334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710650,68.322412,68.784104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430024,68.539454,14.468139,68.128473,-0.046035,0.033962,0.000000,14.353525,80.063248,-0.000190,68.379855,80.021942,68.599648,12.673785,68.637297,79.622178,67.887424,79.432295,-0.000532,0.029876,68.258104,16.211536,80.795113,-0.001601,-40.000577,-0.000000,NaN,Inf,84.195851,-2.301444,1.001567,0.293372,0.222519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712378,68.343266,68.778704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461345,68.540004,14.427063,68.123515,-0.044165,0.033899,0.000000,14.351670,80.223360,-0.000337,68.396497,80.023336,68.619026,12.604558,68.660008,79.595224,67.894208,79.476964,-0.000532,0.029868,68.273946,16.279092,80.767968,-0.005165,-40.000918,-0.000000,NaN,Inf,84.189529,-2.375709,1.002641,0.293793,0.222518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719290,68.338124,68.787560,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456636,68.540555,14.509983,68.123239,-0.043864,0.033987,0.000000,14.349386,80.197541,-0.000239,68.392151,79.984341,68.611896,12.657901,68.644561,79.612824,67.877768,79.486760,-0.000533,0.029873,68.256774,16.177368,80.701400,-0.006224,-40.001075,0.000000,NaN,Inf,84.105067,-2.350097,0.997629,0.294401,0.221779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713822,68.337642,68.783185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437165,68.539729,14.431044,68.123515,-0.045317,0.033967,0.000000,14.354666,80.205763,-0.000069,68.396366,80.096018,68.602906,12.584391,68.642220,79.568722,67.889085,79.426581,-0.000536,0.029901,68.266372,16.151635,80.844060,-0.007306,-40.001495,-0.000001,NaN,Inf,84.118390,-2.326555,1.003690,0.293875,0.222166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720208,68.340290,68.815685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429974,68.539729,14.504490,68.123515,-0.047063,0.033992,0.000000,14.349672,80.268759,-0.000136,68.383396,80.038719,68.612705,12.570750,68.652853,79.600071,67.894318,79.417995,-0.000536,0.029909,68.279431,16.143850,80.769070,-0.007240,-40.000970,0.000000,NaN,Inf,84.170409,-2.381515,0.999576,0.293220,0.221707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712553,68.346351,68.781853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437979,68.541105,14.511307,68.119659,-0.045966,0.033968,0.000000,14.350956,80.300606,-0.000088,68.403125,80.086947,68.616532,12.680351,68.666243,79.526874,67.899221,79.454539,-0.000537,0.029909,68.290095,16.200598,80.803476,-0.006211,-40.001259,-0.000001,NaN,Inf,84.189939,-2.392977,1.005164,0.294159,0.222292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719290,68.333550,68.807112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460121,68.540555,14.488763,68.119108,-0.043930,0.033967,0.000000,14.351527,80.239070,0.000062,68.394324,80.129589,68.621344,12.557761,68.653181,79.526467,67.901584,79.506694,-0.000536,0.029900,68.283761,16.210194,80.836352,-0.005194,-40.000813,-0.000001,NaN,Inf,84.171900,-2.371992,1.005079,0.294372,0.222220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706648,68.351253,68.810305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455286,68.539454,14.491117,68.114701,-0.044163,0.033952,0.000000,14.348102,80.203775,-0.000123,68.382568,80.025941,68.627621,12.667383,68.667775,79.619363,67.908456,79.550936,-0.000538,0.029901,68.282737,16.264858,80.696037,-0.006549,-40.001154,-0.000000,NaN,Inf,84.108939,-2.335920,1.001981,0.293379,0.222085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705029,68.350465,68.804290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457808,68.540279,14.514385,68.113324,-0.045591,0.033920,0.000000,14.350100,80.215743,-0.000194,68.394997,80.083655,68.608221,12.699070,68.662086,79.639125,67.910996,79.486005,-0.000538,0.029891,68.275752,16.157078,80.761503,-0.010222,-40.000131,-0.000000,NaN,Inf,84.120951,-2.310729,1.002479,0.293455,0.221588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715134,68.332303,68.795607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454825,68.540279,14.430624,68.113324,-0.046267,0.033934,0.000000,14.352526,80.292533,0.000053,68.390499,79.932577,68.609227,12.640323,68.652700,79.659479,67.893572,79.545075,-0.000537,0.029887,68.274555,16.131772,80.772577,-0.011292,-40.001390,-0.000001,NaN,Inf,84.114935,-2.360330,1.003913,0.293944,0.222142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703257,68.338299,68.792743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448896,68.538903,14.467717,68.112773,-0.044722,0.034002,0.000000,14.355808,80.210501,-0.000057,68.369857,80.050540,68.597089,12.610654,68.649287,79.570352,67.876520,79.576598,-0.000538,0.029890,68.272901,16.290943,80.785322,-0.011264,-40.001364,0.000000,NaN,Inf,84.123027,-2.300091,0.998326,0.295007,0.222649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681559,68.340706,68.789834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444916,68.539729,14.417041,68.111947,-0.042950,0.034027,0.000000,14.360089,80.241422,-0.000293,68.384154,80.070253,68.599538,12.721131,68.647580,79.588976,67.885516,79.512971,-0.000538,0.029882,68.269026,16.336575,80.700682,-0.011408,-40.000839,-0.000000,NaN,Inf,84.137740,-2.260201,1.001303,0.293317,0.221529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666139,68.329021,68.778045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431484,68.540004,14.434436,68.108642,-0.044650,0.034087,0.000000,14.352526,80.258048,-0.000028,68.389325,79.999176,68.615111,12.647990,68.639047,79.552565,67.893636,79.526956,-0.000538,0.029898,68.279167,16.183297,80.843388,-0.011475,-40.000446,0.000000,NaN,Inf,84.149367,-2.315302,0.998070,0.294485,0.221802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676310,68.332128,68.802780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463478,68.538628,14.525202,68.108091,-0.046720,0.034155,0.000000,14.354524,80.195651,-0.000038,68.375723,79.984281,68.611174,12.596972,68.645502,79.611279,67.879518,79.437702,-0.000538,0.029906,68.270919,16.225498,80.812264,-0.010868,-40.000656,-0.000000,NaN,Inf,84.186114,-2.313286,1.000205,0.293590,0.221266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674035,68.324032,68.801970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465696,68.538628,14.431250,68.108091,-0.046280,0.034171,0.000000,14.354381,80.238329,-0.000290,68.403839,80.060971,68.612245,12.715912,68.629529,79.605106,67.903268,79.520975,-0.000538,0.029906,68.270963,16.182363,80.721732,-0.010292,-40.000892,0.000000,NaN,Inf,84.131201,-2.338456,0.999791,0.293752,0.221927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692146,68.345060,68.811156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456170,68.540279,14.485270,68.104786,-0.044670,0.034224,0.000000,14.357378,80.227760,-0.000187,68.371072,80.026932,68.606209,12.646970,68.645108,79.545845,67.893964,79.425701,-0.000539,0.029887,68.271223,16.180601,80.789176,-0.010333,-40.000262,0.000000,NaN,Inf,84.091894,-2.327252,0.997619,0.294247,0.222479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651615,68.334032,68.787317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427527,68.540279,14.451429,68.103960,-0.042815,0.034211,0.000000,14.347389,80.309950,-0.000109,68.390345,80.083705,68.611108,12.634533,68.641279,79.647333,67.906309,79.440688,-0.000538,0.029892,68.281843,16.289579,80.760587,-0.010332,-40.001705,-0.000000,NaN,Inf,84.119381,-2.387033,1.002013,0.293825,0.222492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666904,68.336023,68.802975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425228,68.537803,14.400098,68.106163,-0.044477,0.034194,0.000000,14.351384,80.223238,-0.000379,68.372396,79.943943,68.586699,12.626458,68.639310,79.574403,67.888228,79.494961,-0.000538,0.029898,68.272136,16.189868,80.805535,-0.009285,-40.000787,-0.000000,NaN,Inf,84.197139,-2.388507,1.001657,0.293333,0.221653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657039,68.320749,68.782416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420344,68.537803,14.505161,68.106163,-0.046066,0.034224,0.000000,14.346532,80.212502,-0.000459,68.396103,80.005690,68.611480,12.552930,68.664515,79.537770,67.898801,79.474438,-0.000537,0.029904,68.284302,16.175663,80.715678,-0.006086,-40.001101,0.000000,NaN,Inf,84.200908,-2.331069,0.998258,0.293511,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677666,68.343879,68.819574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443301,68.540279,14.480098,68.103684,-0.046587,0.034194,0.000000,14.351099,80.222135,-0.000207,68.377198,79.959577,68.609337,12.718828,68.650731,79.532069,67.883915,79.566828,-0.000538,0.029870,68.267434,16.220760,80.767234,-0.006119,-40.000629,-0.000001,NaN,Inf,84.214181,-2.356523,1.005882,0.293284,0.221337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665964,68.329262,68.775614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437678,68.539454,14.457646,68.103134,-0.045241,0.034204,0.000000,14.349672,80.228390,-0.000140,68.373547,80.003470,68.592321,12.637959,68.637866,79.674389,67.875663,79.491290,-0.000538,0.029857,68.266259,16.217692,80.802354,-0.006394,-40.000865,-0.000000,NaN,Inf,84.154301,-2.274673,1.002548,0.293185,0.222222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663076,68.331362,68.781913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421838,68.539729,14.498500,68.103960,-0.043303,0.034226,0.000000,14.350813,80.193575,-0.000293,68.396406,79.953281,68.619879,12.686244,68.674579,79.641794,67.915327,79.471537,-0.000538,0.029868,68.268893,16.199635,80.791912,-0.006182,-40.001600,-0.000000,NaN,Inf,84.168741,-2.321166,1.001383,0.293765,0.222035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661130,68.342303,68.796611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460707,68.540830,14.525988,68.101481,-0.044231,0.034265,0.000000,14.353097,80.207789,-0.000033,68.377741,80.033209,68.608046,12.555579,68.663574,79.629736,67.891949,79.467944,-0.000538,0.029890,68.267565,16.141368,80.710495,-0.006087,-40.000393,-0.000001,NaN,Inf,84.212047,-2.375151,1.005316,0.293460,0.221941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633087,68.339196,68.794029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452438,68.540830,14.425458,68.101481,-0.045902,0.034245,0.000000,14.348958,80.210679,0.000050,68.368420,80.004380,68.605772,12.622564,68.637603,79.703012,67.883391,79.548037,-0.000537,0.029901,68.257816,16.191708,80.698035,-0.006035,-40.000682,-0.000001,NaN,Inf,84.107624,-2.354379,1.004514,0.293965,0.221255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665308,68.329437,68.794205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431933,68.540555,14.494417,68.104511,-0.046546,0.034265,0.000000,14.347959,80.255769,-0.000169,68.393582,80.050651,68.602885,12.664630,68.655916,79.538383,67.906659,79.540019,-0.000538,0.029911,68.282191,16.239773,80.721673,-0.006140,-40.001023,0.000000,NaN,Inf,84.130054,-2.287764,0.998133,0.294695,0.221801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665330,68.341100,68.799585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429909,68.538628,14.423893,68.103960,-0.045159,0.034304,0.000000,14.354524,80.191892,-0.000066,68.367009,80.062738,68.613886,12.584738,68.654035,79.617310,67.876978,79.488959,-0.000539,0.029938,68.246478,16.237805,80.745696,-0.004941,-40.001416,-0.000001,NaN,Inf,84.185444,-2.316843,1.004330,0.293135,0.221597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668020,68.337555,68.797771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419482,68.539729,14.423072,68.105061,-0.043417,0.034353,0.000000,14.346818,80.286988,0.000087,68.375548,79.955295,68.587749,12.546201,68.636619,79.542782,67.883917,79.459706,-0.000540,0.029951,68.255030,16.274568,80.742558,-0.002025,-40.001416,0.000000,NaN,Inf,84.189017,-2.324170,0.999583,0.293637,0.221612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677207,68.326373,68.791822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444273,68.539729,14.478201,68.105061,-0.044073,0.034357,0.000000,14.353382,80.200720,-0.000059,68.387870,80.064033,68.594705,12.668585,68.638588,79.638496,67.910054,79.397709,-0.000539,0.029960,68.268613,16.205322,80.848812,-0.001476,-40.001075,-0.000000,NaN,Inf,84.218451,-2.352321,1.000249,0.293526,0.222058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662551,68.349546,68.798406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443176,68.536427,14.430572,68.105061,-0.045921,0.034385,0.000000,14.354809,80.263436,-0.000126,68.394084,79.990576,68.616992,12.660061,68.651322,79.587281,67.919226,79.482062,-0.000538,0.029971,68.271116,16.198708,80.773881,-0.002715,-40.001023,-0.000000,NaN,Inf,84.151111,-2.423432,1.002349,0.293957,0.222526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661983,68.329021,68.790533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475452,68.540004,14.455728,68.103684,-0.045788,0.034442,0.000000,14.356236,80.248846,0.000139,68.366533,80.016532,68.568414,12.671276,68.614782,79.639883,67.878162,79.559886,-0.000537,0.030004,68.232354,16.197838,80.828009,-0.004052,-40.000892,0.000000,NaN,Inf,84.150787,-2.371418,0.999127,0.295577,0.222136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642909,68.305781,68.761139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444212,68.539729,14.460090,68.105337,-0.044254,0.034478,0.000000,14.356664,80.210213,-0.000078,68.361533,80.065366,68.596257,12.647072,68.621434,79.582454,67.877284,79.430701,-0.000538,0.030031,68.250090,16.309193,80.836268,-0.004078,-40.000787,-0.000001,NaN,Inf,84.128847,-2.331286,1.005381,0.293643,0.221813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632934,68.321581,68.779378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433623,68.540279,14.430247,68.105888,-0.043760,0.034494,0.000000,14.354238,80.231976,-0.000245,68.382937,80.035651,68.631142,12.642688,68.644276,79.562426,67.895520,79.498795,-0.000538,0.030058,68.275251,16.149566,80.767110,-0.005135,-40.001233,-0.000000,NaN,Inf,84.151279,-2.366726,1.001099,0.294257,0.221762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658264,68.316985,68.799259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428056,68.540279,14.538528,68.105888,-0.045549,0.034416,0.000000,14.353097,80.208443,-0.000038,68.367055,80.048641,68.565877,12.652966,68.622222,79.557047,67.865379,79.469413,-0.000538,0.030052,68.266372,16.194698,80.717837,-0.008747,-40.001259,0.000000,NaN,Inf,84.180579,-2.335582,0.999766,0.294649,0.221869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637462,68.319042,68.773716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459914,68.539454,14.491966,68.105337,-0.047091,0.034467,0.000000,14.354238,80.212200,-0.000190,68.387959,80.066026,68.612595,12.641057,68.652744,79.626966,67.893924,79.444599,-0.000538,0.030054,68.271183,16.228166,80.808879,-0.008877,-40.000997,-0.000001,NaN,Inf,84.195702,-2.326744,1.007657,0.294718,0.222545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660080,68.340006,68.784783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465958,68.540555,14.519682,68.101756,-0.046602,0.034432,0.000000,14.351955,80.268100,-0.000430,68.382874,80.012250,68.607237,12.613000,68.664427,79.581982,67.901694,79.511693,-0.000538,0.030045,68.273946,16.215545,80.762706,-0.006712,-40.001180,-0.000000,NaN,Inf,84.108398,-2.373284,1.002217,0.294529,0.222549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638927,68.355432,68.805013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422976,68.539179,14.532473,68.104511,-0.044968,0.034396,0.000000,14.351099,80.206118,-0.000348,68.383201,80.051841,68.598795,12.573483,68.668869,79.599054,67.892458,79.451744,-0.000537,0.030045,68.264350,16.181870,80.759402,-0.008839,-40.000656,-0.000001,NaN,Inf,84.093111,-2.332407,1.003714,0.294343,0.222325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642952,68.331187,68.789137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
