OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:08:44 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.460369,68.539179,14.537617,68.069532,-0.044046,0.034386,0.000000,14.350956,80.181623,0.000018,68.387761,80.062907,68.622371,12.541856,68.641738,79.589784,67.890398,79.464497,-0.000526,0.030237,68.261474,16.218484,80.764481,0.005761,-40.001128,0.000001,NaN,Inf,84.075630,-2.259467,0.996668,0.293994,0.221574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606268,68.327751,68.796635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422637,68.540555,14.506790,68.070909,-0.045454,0.034457,0.000000,14.348530,80.252908,0.000010,68.396191,79.972115,68.601047,12.609249,68.646179,79.545636,67.892235,79.546466,-0.000526,0.030285,68.259580,16.196695,80.864682,0.003529,-40.000184,-0.000001,NaN,Inf,84.106888,-2.355327,1.005342,0.294098,0.221494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613202,68.337598,68.782265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415056,68.538903,14.405826,68.076142,-0.046953,0.034521,0.000000,14.349244,80.292683,-0.000047,68.404122,80.060707,68.623990,12.571954,68.677029,79.572752,67.916029,79.542283,-0.000525,0.030298,68.284064,16.189368,80.811716,0.001850,-39.999685,-0.000001,NaN,Inf,84.210702,-2.297746,1.005835,0.293880,0.221265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636149,68.348911,68.811025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461901,68.539179,14.475781,68.077244,-0.047150,0.034442,0.000000,14.353668,80.199371,0.000237,68.387154,80.089821,68.606383,12.637061,68.641541,79.579946,67.897688,79.478635,-0.000525,0.030300,68.272031,16.210366,80.741576,0.000706,-40.000813,0.000000,NaN,Inf,84.229657,-2.324572,0.999360,0.294215,0.220956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633918,68.327554,68.776909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462078,68.538628,14.538228,68.076142,-0.045029,0.034428,0.000000,14.351812,80.245893,0.000167,68.382156,80.017955,68.607149,12.591161,68.654778,79.691524,67.894317,79.524120,-0.000525,0.030318,68.248830,16.212613,80.793237,0.000498,-40.000629,-0.000000,NaN,Inf,84.109314,-2.322560,1.000960,0.292973,0.221410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625540,68.332478,68.780605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452569,68.538628,14.402401,68.076142,-0.043693,0.034403,0.000000,14.353810,80.279598,-0.000008,68.381854,80.038958,68.622174,12.625621,68.656506,79.562976,67.896924,79.521057,-0.000524,0.030331,68.282022,16.172439,80.788382,0.000579,-40.000970,-0.000001,NaN,Inf,84.101704,-2.316023,1.005265,0.293590,0.221582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633918,68.330049,68.788196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425888,68.538078,14.430003,68.078345,-0.045515,0.034348,0.000000,14.349815,80.239810,0.000189,68.396846,80.089542,68.630288,12.605476,68.660882,79.571693,67.907452,79.464008,-0.000522,0.030363,68.285460,16.209959,80.788302,0.000712,-40.000367,0.000001,NaN,Inf,84.127496,-2.320849,0.996529,0.294613,0.223529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644942,68.343572,68.822400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435954,68.539454,14.464209,68.079723,-0.047111,0.034385,0.000000,14.352669,80.206381,0.000250,68.388698,80.040903,68.609773,12.674070,68.647011,79.622462,67.902987,79.484656,-0.000521,0.030362,68.278540,16.230699,80.738130,0.002861,-40.000236,-0.000000,NaN,Inf,84.199391,-2.372735,1.000285,0.291915,0.220972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636477,68.334272,68.797994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459413,68.540830,14.401270,68.079723,-0.046518,0.034403,0.000000,14.354524,80.249259,-0.000003,68.368729,80.036098,68.612420,12.630413,68.647579,79.573794,67.902417,79.509365,-0.000521,0.030370,68.268462,16.255363,80.713227,0.001710,-40.001259,-0.000000,NaN,Inf,84.173423,-2.353300,1.001957,0.292614,0.221307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626240,68.326525,68.797840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463702,68.540830,14.539778,68.079723,-0.044800,0.034409,0.000000,14.353239,80.267096,-0.000089,68.370968,80.072662,68.605377,12.653435,68.628478,79.653999,67.877639,79.573703,-0.000521,0.030390,68.278975,16.152997,80.744901,0.000406,-40.000944,0.000001,NaN,Inf,84.111132,-2.334816,0.995979,0.294061,0.221613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622521,68.321974,68.781394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448265,68.538903,14.443595,68.080273,-0.044263,0.034407,0.000000,14.356522,80.209580,0.000025,68.388025,80.024289,68.627052,12.629311,68.636858,79.569436,67.906052,79.521320,-0.000521,0.030410,68.277866,16.114272,80.869247,-0.002953,-40.001075,-0.000001,NaN,Inf,84.099503,-2.263416,1.005260,0.294993,0.224582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631730,68.345738,68.808951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440085,68.536977,14.525191,68.080273,-0.046554,0.034396,0.000000,14.352669,80.250345,-0.000196,68.413903,80.105553,68.614432,12.708164,68.666220,79.583511,67.918812,79.504571,-0.000522,0.030416,68.293447,16.242678,80.744004,-0.002823,-40.000734,0.000000,NaN,Inf,84.139452,-2.329786,0.999677,0.294816,0.223850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641136,68.354731,68.805080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430645,68.541105,14.457629,68.079172,-0.048097,0.034430,0.000000,14.353097,80.252571,-0.000309,68.406624,80.054651,68.629676,12.672051,68.666089,79.668199,67.906906,79.526220,-0.000521,0.030458,68.308073,16.208974,80.804474,-0.003864,-40.001311,-0.000001,NaN,Inf,84.159730,-2.354688,1.005894,0.292307,0.221209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626874,68.342959,68.816037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431014,68.538903,14.401868,68.079447,-0.046635,0.034407,0.000000,14.349957,80.289310,-0.000062,68.389458,80.081725,68.599909,12.585880,68.628413,79.603942,67.890860,79.488800,-0.000520,0.030473,68.261107,16.205507,80.766745,-0.004082,-40.000734,-0.000000,NaN,Inf,84.189880,-2.327193,1.001870,0.293264,0.220966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600843,68.341449,68.779228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451603,68.538903,14.514268,68.079447,-0.044752,0.034424,0.000000,14.352811,80.283502,-0.000161,68.388394,80.065249,68.618522,12.633431,68.639550,79.653897,67.892283,79.500959,-0.000520,0.030472,68.282370,16.165368,80.729299,-0.004714,-40.000787,0.000000,NaN,Inf,84.186291,-2.338167,0.997980,0.292744,0.220882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608652,68.351340,68.793117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457594,68.538903,14.435713,68.078345,-0.044372,0.034367,0.000000,14.351099,80.318727,-0.000236,68.390153,80.008958,68.597438,12.610023,68.633008,79.564339,67.891975,79.469863,-0.000521,0.030492,68.272967,16.191224,80.715513,-0.004676,-40.002151,-0.000001,NaN,Inf,84.130394,-2.330776,1.004336,0.293616,0.220998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616658,68.323593,68.786992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443672,68.538353,14.532737,68.076693,-0.046762,0.034394,0.000000,14.355665,80.236018,-0.000135,68.369467,80.045037,68.605005,12.658960,68.635174,79.567765,67.884029,79.495815,-0.000522,0.030486,68.271269,16.195134,80.784364,-0.004731,-40.001154,0.000000,NaN,Inf,84.114140,-2.353013,0.998487,0.293106,0.222271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612590,68.341974,68.786532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423447,68.538628,14.472462,68.076968,-0.047775,0.034425,0.000000,14.353668,80.219147,-0.000002,68.373989,80.108339,68.600281,12.672133,68.633358,79.523067,67.890664,79.461821,-0.000522,0.030488,68.274971,16.159333,80.788566,-0.004614,-40.000970,-0.000001,NaN,Inf,84.151368,-2.326251,1.006166,0.293362,0.221168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612852,68.337248,68.782357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427799,68.538628,14.492880,68.076968,-0.047428,0.034443,0.000000,14.351955,80.301932,-0.000096,68.382245,80.089083,68.598597,12.631596,68.644976,79.579863,67.896486,79.487370,-0.000520,0.030540,68.260912,16.182234,80.786527,-0.004601,-40.000315,-0.000001,NaN,Inf,84.206574,-2.357533,1.003398,0.292721,0.220987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586230,68.338473,68.781526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445521,68.539179,14.512718,68.072286,-0.044806,0.034465,0.000000,14.351384,80.293352,-0.000022,68.371531,80.048715,68.587289,12.684368,68.643226,79.595102,67.891100,79.461987,-0.000520,0.030566,68.262586,16.261741,80.644661,-0.007018,-40.000131,-0.000001,NaN,Inf,84.194748,-2.344830,1.004511,0.293846,0.221215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591546,68.325497,68.768664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468006,68.538628,14.433478,68.070358,-0.044393,0.034447,0.000000,14.355380,80.236876,0.000112,68.375638,80.042802,68.607236,12.660795,68.659022,79.576280,67.914368,79.466472,-0.000520,0.030544,68.284066,16.193371,80.755852,-0.007069,-40.001652,-0.000001,NaN,Inf,84.152597,-2.359299,1.004652,0.293217,0.220856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618977,68.342959,68.802716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466401,68.539729,14.559715,68.074765,-0.046721,0.034416,0.000000,14.353382,80.254491,0.000013,68.397324,80.037068,68.630310,12.710019,68.685846,79.616494,67.917915,79.496633,-0.000521,0.030576,68.281390,16.225669,80.767723,-0.007049,-40.001705,0.000000,NaN,Inf,84.085632,-2.377866,0.997614,0.293060,0.221410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623352,68.348583,68.818311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432495,68.540279,14.503567,68.072286,-0.047822,0.034361,0.000000,14.353668,80.243989,-0.000116,68.390262,80.096644,68.616029,12.608513,68.658257,79.584184,67.888342,79.552094,-0.000522,0.030570,68.272249,16.243020,80.807819,-0.006915,-40.000288,-0.000001,NaN,Inf,84.091081,-2.359545,1.006450,0.292896,0.221390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598262,68.325147,68.800399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438926,68.540279,14.545703,68.072286,-0.046030,0.034425,0.000000,14.352526,80.278477,0.000228,68.407059,80.041573,68.625805,12.609003,68.664711,79.599014,67.896530,79.557482,-0.000523,0.030559,68.279977,16.299475,80.836046,-0.006995,-40.001311,-0.000001,NaN,Inf,84.183644,-2.289776,1.004924,0.293036,0.222071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599312,68.338255,68.784894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431821,68.540004,14.539459,68.072286,-0.044545,0.034389,0.000000,14.347389,80.238528,0.000154,68.374727,80.066973,68.592407,12.617731,68.633380,79.613271,67.876435,79.488191,-0.000522,0.030531,68.265786,16.163720,80.836129,-0.007041,-40.000708,-0.000001,NaN,Inf,84.166179,-2.294060,1.007395,0.292653,0.221043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590014,68.316066,68.766478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454706,68.538628,14.457693,68.073939,-0.043671,0.034336,0.000000,14.352669,80.183826,-0.000028,68.378792,80.041066,68.618128,12.588755,68.653290,79.550426,67.885521,79.486288,-0.000522,0.030539,68.269858,16.193450,80.812041,-0.010536,-40.002255,-0.000001,NaN,Inf,84.185198,-2.324185,1.007458,0.293090,0.221183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619896,68.351362,68.809215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450234,68.539179,14.506883,68.073663,-0.046900,0.034274,0.000000,14.354524,80.185518,0.000286,68.405604,80.083368,68.628954,12.646726,68.661626,79.634096,67.915027,79.559806,-0.000522,0.030525,68.297541,16.224678,80.792033,-0.009276,-40.001547,-0.000000,NaN,Inf,84.121700,-2.334649,1.000207,0.293247,0.221575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623658,68.365935,68.816257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448317,68.538353,14.530965,68.073663,-0.047995,0.034203,0.000000,14.353525,80.255124,0.000161,68.366383,79.975322,68.602490,12.680473,68.649286,79.593168,67.884249,79.495633,-0.000520,0.030528,68.262391,16.160339,80.749265,-0.009240,-40.001311,-0.000001,NaN,Inf,84.143678,-2.282512,1.003921,0.293432,0.221815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622127,68.335300,68.787583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446379,68.538353,14.455848,68.073663,-0.046084,0.034150,0.000000,14.352669,80.230406,-0.000072,68.363777,80.050974,68.598706,12.657921,68.620974,79.561020,67.877881,79.549625,-0.000521,0.030519,68.239105,16.290593,80.725077,-0.010355,-40.000734,-0.000001,NaN,Inf,84.138759,-2.326604,1.005720,0.294000,0.222103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571376,68.312805,68.780389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449158,68.540830,14.511855,68.073939,-0.044600,0.034130,0.000000,14.355808,80.196609,-0.000099,68.401692,80.046967,68.618435,12.624520,68.672719,79.563018,67.895698,79.506568,-0.000522,0.030500,68.298998,16.136695,80.789891,-0.011597,-40.000472,-0.000000,NaN,Inf,84.144019,-2.281102,1.000655,0.293271,0.221473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626852,68.356657,68.834342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436704,68.539454,14.426714,68.071735,-0.045483,0.034094,0.000000,14.351812,80.276620,-0.000032,68.384071,79.972960,68.605705,12.705839,68.633795,79.651757,67.878778,79.564114,-0.000522,0.030525,68.254057,16.241165,80.753590,-0.013684,-40.001416,-0.000001,NaN,Inf,84.138955,-2.330126,1.004339,0.293907,0.221708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602068,68.330202,68.795414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429550,68.538353,14.453583,68.074490,-0.047404,0.033995,0.000000,14.354952,80.222719,-0.000238,68.377573,79.981623,68.604787,12.662325,68.639112,79.643162,67.903009,79.460984,-0.000521,0.030508,68.267810,16.277780,80.733560,-0.012845,-40.000813,0.000000,NaN,Inf,84.171385,-2.271504,0.999308,0.293732,0.221862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598240,68.347576,68.815468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457271,68.538353,14.532100,68.074490,-0.048370,0.034006,0.000000,14.351955,80.174450,-0.000298,68.374749,80.071702,68.607324,12.648888,68.659526,79.558024,67.893925,79.543035,-0.000522,0.030497,68.264981,16.225227,80.725669,-0.009754,-40.000839,-0.000000,NaN,Inf,84.189715,-2.370486,1.001666,0.294242,0.222406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609505,68.357182,68.783953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462348,68.540279,14.485285,68.075867,-0.046067,0.033943,0.000000,14.358377,80.230067,-0.000023,68.379574,79.984885,68.579350,12.637692,68.656484,79.570476,67.893379,79.463756,-0.000522,0.030504,68.266092,16.184061,80.681511,-0.006717,-40.000393,-0.000001,NaN,Inf,84.114468,-2.301922,1.005176,0.295895,0.224447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594827,68.320464,68.792965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458221,68.539179,14.551280,68.074490,-0.044576,0.033917,0.000000,14.351955,80.195534,-0.000213,68.386743,80.004778,68.592473,12.623277,68.637187,79.628594,67.891867,79.530792,-0.000523,0.030486,68.256733,16.184860,80.772659,-0.006397,-40.001259,-0.000000,NaN,Inf,84.102623,-2.358846,1.001586,0.296086,0.224232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591743,68.334425,68.788546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465707,68.540004,14.505743,68.073112,-0.045440,0.033945,0.000000,14.356950,80.163428,-0.000324,68.391068,80.022118,68.612770,12.598909,68.635043,79.574916,67.886243,79.478816,-0.000524,0.030464,68.263959,16.225955,80.716958,-0.003821,-40.001626,-0.000001,NaN,Inf,84.112714,-2.308736,1.006436,0.296414,0.224617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602899,68.331865,68.782095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450577,68.540555,14.492735,68.074214,-0.047391,0.033939,0.000000,14.348245,80.247229,-0.000007,68.381920,79.976215,68.619659,12.612878,68.671034,79.636944,67.898654,79.410202,-0.000525,0.030426,68.274645,16.193292,80.723427,-0.003839,-40.000577,-0.000000,NaN,Inf,84.107170,-2.344515,1.002769,0.295253,0.224467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616855,68.341252,68.798651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443220,68.540555,14.558613,68.074214,-0.048400,0.033970,0.000000,14.352526,80.156553,-0.000068,68.378704,80.009410,68.612092,12.649295,68.655150,79.558758,67.894999,79.420033,-0.000526,0.030415,68.263154,16.131772,80.724119,-0.003833,-40.001311,-0.000000,NaN,Inf,84.134828,-2.402967,1.002917,0.295909,0.224660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591830,68.308319,68.794999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425564,68.538353,14.436080,68.073663,-0.046188,0.033994,0.000000,14.355523,80.315306,-0.000238,68.374163,80.070722,68.601200,12.684917,68.619311,79.642266,67.871708,79.438211,-0.000527,0.030392,68.250335,16.138051,80.711779,-0.003847,-40.001075,-0.000001,NaN,Inf,84.154795,-2.392180,1.007989,0.294905,0.224388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569298,68.317794,68.775469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434541,68.539179,14.518400,68.073112,-0.044664,0.033955,0.000000,14.354238,80.256982,-0.000107,68.396347,80.016808,68.616247,12.645951,68.646836,79.629248,67.908197,79.491776,-0.000527,0.030399,68.271315,16.162693,80.802516,-0.005932,-40.000682,-0.000000,NaN,Inf,84.200546,-2.355703,1.000729,0.295048,0.224319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606377,68.344907,68.821898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460998,68.539179,14.534599,68.074490,-0.044772,0.034002,0.000000,14.352240,80.190753,0.000092,68.379596,80.069876,68.611283,12.576255,68.636465,79.569881,67.881756,79.490104,-0.000527,0.030408,68.279347,16.189740,80.706865,-0.006083,-40.000629,-0.000001,NaN,Inf,84.176985,-2.353348,1.005810,0.296455,0.224510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588111,68.336198,68.795896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457820,68.539179,14.460487,68.074490,-0.047233,0.034001,0.000000,14.355095,80.252608,-0.000054,68.391699,80.041705,68.623421,12.623154,68.669809,79.572572,67.913912,79.437293,-0.000526,0.030404,68.268727,16.204573,80.741698,-0.006152,-40.001233,-0.000001,NaN,Inf,84.105183,-2.328118,1.005090,0.296173,0.224431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598174,68.354994,68.822621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460190,68.541380,14.536831,68.078345,-0.046862,0.033989,0.000000,14.352383,80.173244,0.000062,68.381944,80.084963,68.600391,12.630393,68.662567,79.580618,67.885369,79.462333,-0.000525,0.030412,68.251099,16.124573,80.721529,-0.006144,-40.001259,-0.000000,NaN,Inf,84.113801,-2.398571,1.000184,0.295013,0.223449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578880,68.320311,68.797844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443261,68.539454,14.511704,68.078896,-0.044963,0.033985,0.000000,14.349386,80.247390,0.000233,68.401412,80.027875,68.624165,12.610594,68.655587,79.621462,67.916211,79.486924,-0.000525,0.030423,68.265224,16.126007,80.797990,-0.006023,-40.000944,-0.000001,NaN,Inf,84.111512,-2.352386,1.005300,0.295586,0.224084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596424,68.348254,68.802480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422166,68.538078,14.493001,68.078896,-0.043822,0.033971,0.000000,14.348387,80.264369,-0.000091,68.380816,80.070896,68.615788,12.713833,68.666330,79.633501,67.913762,79.443809,-0.000525,0.030421,68.275193,16.206398,80.678048,-0.005898,-40.001390,-0.000001,NaN,Inf,84.153585,-2.364879,1.004739,0.295440,0.224258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602177,68.347773,68.807097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437053,68.538353,14.529446,68.077244,-0.046299,0.033930,0.000000,14.354096,80.250301,-0.000231,68.379969,79.966797,68.611764,12.689852,68.675191,79.634320,67.885459,79.496367,-0.000525,0.030428,68.271037,16.252309,80.744941,-0.006532,-40.001600,-0.000001,NaN,Inf,84.209505,-2.393695,1.004911,0.295395,0.224028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603140,68.337510,68.797102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453211,68.538353,14.466870,68.077244,-0.047780,0.033885,0.000000,14.353239,80.264481,0.000007,68.379992,80.084845,68.612529,12.612164,68.651430,79.558005,67.898376,79.490287,-0.000525,0.030441,68.261136,16.166945,80.711616,-0.007155,-40.000865,-0.000001,NaN,Inf,84.169338,-2.327281,1.006400,0.295599,0.224176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614296,68.352412,68.797126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457591,68.538903,14.523625,68.075040,-0.047568,0.033920,0.000000,14.350243,80.255764,-0.000258,68.369890,80.006477,68.599166,12.576378,68.661757,79.571143,67.894852,79.504430,-0.000524,0.030418,68.265903,16.215474,80.787588,-0.008390,-40.000787,-0.000000,NaN,Inf,84.125479,-2.344606,1.000945,0.296115,0.223871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599683,68.329064,68.802332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462502,68.541105,14.405172,68.075040,-0.045148,0.033921,0.000000,14.348958,80.180933,-0.000489,68.372976,79.969781,68.576441,12.647848,68.630294,79.632768,67.885485,79.491556,-0.000524,0.030433,68.260311,16.103755,80.688409,-0.008267,-40.000420,-0.000001,NaN,Inf,84.114149,-2.330828,1.004567,0.295260,0.224485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590671,68.317969,68.780507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464896,68.540279,14.519046,68.075591,-0.043804,0.033942,0.000000,14.356236,80.282188,-0.000263,68.370132,80.044633,68.589258,12.587266,68.642700,79.606636,67.870974,79.382770,-0.000525,0.030397,68.233891,16.177326,80.730440,-0.008477,-40.000918,0.000001,NaN,Inf,84.103030,-2.330795,0.996036,0.295668,0.224295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600996,68.318735,68.785955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445477,68.538903,14.566673,68.076693,-0.046367,0.033958,0.000000,14.351242,80.172266,-0.000267,68.372849,80.087395,68.598028,12.738057,68.639418,79.674818,67.881197,79.538404,-0.000527,0.030370,68.264732,16.276859,80.678781,-0.008355,-40.000813,-0.000001,NaN,Inf,84.098425,-2.413276,1.003744,0.295537,0.223826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623899,68.333746,68.793260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444482,68.538903,14.445762,68.076693,-0.047821,0.033980,0.000000,14.353525,80.244174,-0.000503,68.377045,80.101049,68.607017,12.744745,68.645501,79.583715,67.902892,79.496449,-0.000527,0.030362,68.251981,16.239924,80.713044,-0.008360,-40.001915,-0.000001,NaN,Inf,84.147019,-2.292551,1.008390,0.296759,0.224027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602549,68.339830,68.799146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430383,68.538628,14.491104,68.077795,-0.047607,0.033994,0.000000,14.350671,80.203565,-0.000407,68.357748,80.007067,68.595600,12.695889,68.639484,79.496438,67.882621,79.378510,-0.000525,0.030372,68.250434,16.226896,80.696974,-0.008317,-40.001206,-0.000000,NaN,Inf,84.149721,-2.344655,1.000089,0.296718,0.224282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575751,68.325497,68.778477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427681,68.541655,14.376617,68.079723,-0.045246,0.034063,0.000000,14.354952,80.253609,-0.000181,68.393016,80.079735,68.597547,12.669339,68.645172,79.586935,67.890285,79.429315,-0.000525,0.030368,68.244408,16.243812,80.767498,-0.008656,-40.001233,-0.000001,NaN,Inf,84.187728,-2.409931,1.004208,0.295429,0.224532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604714,68.327028,68.799431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437046,68.539179,14.490513,68.081375,-0.044132,0.034058,0.000000,14.349957,80.180298,-0.000360,68.381413,80.030395,68.611698,12.685388,68.655587,79.688039,67.896064,79.508063,-0.000525,0.030380,68.234853,16.194841,80.757282,-0.008832,-40.000970,0.000001,NaN,Inf,84.198095,-2.380733,0.996461,0.294946,0.225155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608892,68.336613,68.807282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446196,68.539179,14.409060,68.081375,-0.045453,0.033985,0.000000,14.345961,80.153911,-0.000430,68.409313,80.068145,68.599428,12.661817,68.660772,79.550564,67.907119,79.497211,-0.000526,0.030391,68.279754,16.265999,80.742844,-0.006432,-40.001311,-0.000001,NaN,Inf,84.170183,-2.329408,1.003703,0.295805,0.224689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609505,68.355935,68.812510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471448,68.538628,14.442855,68.080549,-0.047511,0.033982,0.000000,14.352954,80.190159,-0.000131,68.356819,79.993757,68.589913,12.639773,68.619660,79.552178,67.872119,79.532118,-0.000527,0.030403,68.236271,16.175028,80.774473,-0.006466,-40.000997,0.000000,NaN,Inf,84.145343,-2.348329,0.997429,0.295720,0.224604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598742,68.311492,68.790423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457565,68.538628,14.504593,68.081375,-0.047638,0.033985,0.000000,14.349529,80.203895,-0.000247,68.399494,79.966778,68.617318,12.598666,68.662041,79.600580,67.894316,79.467477,-0.000528,0.030404,68.278602,16.217221,80.762238,-0.006483,-40.000787,0.000000,NaN,Inf,84.076301,-2.288029,0.998024,0.295697,0.223936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621164,68.351799,68.810938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455211,68.540279,14.443018,68.083578,-0.045240,0.034003,0.000000,14.353239,80.213162,-0.000399,68.373899,80.032377,68.603911,12.690464,68.640315,79.528343,67.900139,79.477554,-0.000528,0.030414,68.253792,16.109020,80.738211,-0.009062,-40.001390,-0.000000,NaN,Inf,84.083112,-2.307180,1.002437,0.296136,0.224228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589051,68.332149,68.804705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433712,68.540279,14.422507,68.085231,-0.044186,0.033996,0.000000,14.356950,80.237629,-0.000033,68.387264,79.917346,68.599974,12.693359,68.653421,79.547862,67.892392,79.460859,-0.000529,0.030422,68.262217,16.144565,80.748122,-0.009205,-40.000734,0.000000,NaN,Inf,84.121980,-2.355600,0.999156,0.296816,0.224715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592180,68.350661,68.804861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434573,68.540279,14.456836,68.085231,-0.045551,0.033976,0.000000,14.351812,80.254229,-0.000059,68.381353,80.062788,68.595687,12.672398,68.636661,79.536531,67.881031,79.519876,-0.000529,0.030408,68.258364,16.226725,80.771863,-0.009240,-40.001338,0.000000,NaN,Inf,84.180338,-2.359960,0.999224,0.295412,0.223999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610336,68.348451,68.797250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434039,68.539729,14.424328,68.086608,-0.047555,0.034034,0.000000,14.349672,80.212373,-0.000189,68.408340,80.009155,68.622852,12.571892,68.667576,79.599582,67.921527,79.492270,-0.000529,0.030413,68.267615,16.158619,80.729912,-0.011359,-40.001180,-0.000000,NaN,Inf,84.177998,-2.305813,1.001542,0.295673,0.224529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628776,68.354009,68.814025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458376,68.536977,14.561614,68.088261,-0.046705,0.034048,0.000000,14.354666,80.216714,0.000021,68.389654,80.021622,68.602314,12.656656,68.653267,79.602621,67.896879,79.475390,-0.000530,0.030398,68.249311,16.255342,80.758728,-0.011342,-40.000813,0.000000,NaN,Inf,84.178898,-2.366319,0.999327,0.296116,0.224210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598261,68.330967,68.810591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
