OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:11:24 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.438523,68.536152,14.547284,68.040062,-0.045422,0.034029,0.000000,14.347959,80.238935,-0.000291,68.383834,79.984539,68.595490,12.560066,68.643531,79.590210,67.878956,79.444197,-0.000543,0.030238,68.267879,16.135082,80.763768,-0.008678,-40.000892,-0.000001,NaN,Inf,84.198763,-2.334657,1.007067,0.293408,0.221691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554027,68.307924,68.781463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698679,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466577,68.537803,14.579373,68.040613,-0.043750,0.034015,0.000000,14.355951,80.242841,-0.000304,68.381532,80.015271,68.622589,12.583881,68.661909,79.658014,67.890777,79.508017,-0.000542,0.030286,68.266813,16.190989,80.764581,-0.013724,-40.000892,-0.000001,NaN,Inf,84.163146,-2.358609,1.007533,0.293194,0.221252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545386,68.338363,68.791196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466068,68.540830,14.458654,68.042816,-0.046221,0.033989,0.000000,14.356950,80.169966,-0.000404,68.400957,80.012047,68.627247,12.532027,68.669064,79.643367,67.921575,79.459554,-0.000541,0.030301,68.297434,16.157856,80.720548,-0.015081,-40.001521,-0.000001,NaN,Inf,84.088680,-2.324154,1.007797,0.293910,0.221408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547136,68.344271,68.814072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462736,68.539729,14.550336,68.041164,-0.047541,0.034030,0.000000,14.352240,80.159209,-0.000299,68.389461,80.040962,68.608045,12.662060,68.646528,79.611604,67.897101,79.485207,-0.000541,0.030305,68.272688,16.167423,80.736886,-0.014682,-40.000734,0.000000,NaN,Inf,84.093087,-2.390089,0.999487,0.294000,0.222132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550790,68.316327,68.796269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432497,68.538078,14.524897,68.041439,-0.048034,0.034035,0.000000,14.354096,80.211567,-0.000181,68.398913,80.014228,68.620205,12.608289,68.673243,79.611177,67.892066,79.516282,-0.000541,0.030301,68.298695,16.159925,80.721936,-0.014719,-40.000865,-0.000001,NaN,Inf,84.101021,-2.347015,1.006057,0.293545,0.221634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572928,68.334315,68.815339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430068,68.539179,14.471241,68.043091,-0.044599,0.034012,0.000000,14.343964,80.136713,-0.000291,68.404671,80.035772,68.598684,12.551666,68.646309,79.534713,67.893292,79.495213,-0.000541,0.030310,68.254841,16.234301,80.687330,-0.014618,-40.001128,-0.000001,NaN,Inf,84.181437,-2.319453,1.006402,0.294039,0.221370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581744,68.343549,68.802020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432192,68.539179,14.555616,68.043091,-0.043938,0.034040,0.000000,14.349529,80.230535,-0.000173,68.379488,79.990332,68.590591,12.655434,68.624911,79.681744,67.903274,79.470253,-0.000541,0.030304,68.266833,16.188997,80.753590,-0.012417,-40.001600,-0.000001,NaN,Inf,84.177576,-2.329280,1.004620,0.293780,0.221790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578638,68.325890,68.797449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447243,68.536702,14.500375,68.044193,-0.046521,0.034080,0.000000,14.352811,80.212080,-0.000091,68.375816,80.078082,68.634071,12.660347,68.663835,79.524818,67.907477,79.548952,-0.000541,0.030312,68.277628,16.186044,80.672846,-0.012455,-40.001049,-0.000001,NaN,Inf,84.183366,-2.364030,1.008552,0.293538,0.220426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597604,68.341536,68.793338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461133,68.539729,14.512889,68.044469,-0.047902,0.034081,0.000000,14.357949,80.180608,-0.000214,68.381856,79.975848,68.583854,12.583595,68.651014,79.572167,67.885280,79.469857,-0.000541,0.030312,68.283678,16.151307,80.731336,-0.012182,-40.000603,-0.000001,NaN,Inf,84.140024,-2.311188,1.003678,0.293186,0.221987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593098,68.344927,68.802326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471357,68.539454,14.538131,68.042265,-0.048331,0.034053,0.000000,14.354666,80.245152,-0.000304,68.396045,80.020810,68.621714,12.632350,68.664360,79.573448,67.889177,79.504610,-0.000541,0.030314,68.276801,16.235322,80.705375,-0.011968,-40.001154,-0.000001,NaN,Inf,84.105366,-2.346323,1.003579,0.293009,0.221824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602701,68.336240,68.805804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449285,68.539454,14.429338,68.042265,-0.045541,0.034062,0.000000,14.347674,80.195992,0.000096,68.375186,79.943644,68.601264,12.622095,68.636004,79.562055,67.890207,79.490925,-0.000540,0.030341,68.269968,16.124130,80.663466,-0.012075,-40.000892,-0.000001,NaN,Inf,84.077373,-2.325024,1.004614,0.294428,0.222335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572688,68.319522,68.784809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432927,68.539179,14.508327,68.041164,-0.044225,0.034145,0.000000,14.352526,80.172243,0.000043,68.379988,80.022730,68.598946,12.694645,68.632022,79.525836,67.908768,79.548014,-0.000540,0.030322,68.273123,16.248278,80.668808,-0.012426,-40.000734,0.000000,NaN,Inf,84.137234,-2.335975,0.998620,0.294463,0.221713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579929,68.325102,68.778007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426492,68.536977,14.427065,68.038134,-0.045702,0.034134,0.000000,14.355237,80.269748,-0.000085,68.369623,80.119330,68.613994,12.576805,68.638761,79.543216,67.881275,79.465024,-0.000540,0.030344,68.273493,16.109541,80.644272,-0.012292,-40.000288,-0.000001,NaN,Inf,84.181370,-2.313158,1.005224,0.293314,0.221711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607864,68.324358,68.799986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435763,68.538903,14.450002,68.040062,-0.047994,0.034064,0.000000,14.353953,80.245746,0.000327,68.385464,80.071426,68.607760,12.645339,68.657052,79.579417,67.882261,79.548624,-0.000539,0.030339,68.255038,16.281375,80.694382,-0.012121,-40.001574,-0.000000,NaN,Inf,84.196650,-2.345822,1.000040,0.293095,0.221458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588745,68.332258,68.780610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436855,68.540004,14.520354,68.040337,-0.046547,0.034045,0.000000,14.348816,80.206613,0.000151,68.373773,80.007974,68.609663,12.651294,68.636092,79.596281,67.905835,79.471824,-0.000540,0.030349,68.255320,16.183033,80.765930,-0.012009,-40.001364,-0.000000,NaN,Inf,84.176103,-2.286933,1.000986,0.294057,0.222749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574438,68.312126,68.792529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432680,68.540004,14.440140,68.040337,-0.044602,0.034046,0.000000,14.351099,80.187160,-0.000073,68.371775,80.027963,68.589497,12.622910,68.638783,79.612092,67.853081,79.463824,-0.000539,0.030347,68.263656,16.215673,80.707518,-0.012401,-40.001862,-0.000001,NaN,Inf,84.171527,-2.365452,1.005784,0.292828,0.221396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578791,68.335606,68.782622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453506,68.540004,14.440625,68.040337,-0.044922,0.034051,0.000000,14.348387,80.180035,-0.000086,68.363389,80.031911,68.577074,12.673378,68.651298,79.630568,67.908266,79.516124,-0.000539,0.030347,68.253189,16.297470,80.702522,-0.012308,-40.001206,-0.000000,NaN,Inf,84.182865,-2.318500,1.000517,0.293011,0.221610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599617,68.304051,68.796205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470370,68.539179,14.495407,68.036206,-0.047717,0.034096,0.000000,14.358662,80.181648,-0.000064,68.401562,80.060054,68.621998,12.686589,68.662150,79.563265,67.900558,79.471550,-0.000539,0.030353,68.278193,16.219463,80.640028,-0.011950,-40.001075,0.000000,NaN,Inf,84.126331,-2.335766,0.999109,0.293704,0.221407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595504,68.331120,68.794321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443949,68.540004,14.458771,68.032075,-0.048331,0.034096,0.000000,14.354238,80.258616,-0.000346,68.385702,80.014209,68.594725,12.590651,68.649001,79.564708,67.897057,79.461413,-0.000538,0.030375,68.292492,16.214875,80.772168,-0.012068,-40.000682,-0.000000,NaN,Inf,84.079772,-2.360374,1.001730,0.294328,0.221518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600645,68.332520,68.816586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432624,68.540004,14.574203,68.032075,-0.047671,0.034134,0.000000,14.353239,80.181128,-0.000395,68.392133,80.032865,68.619133,12.671868,68.650138,79.618633,67.888147,79.465148,-0.000538,0.030386,68.281153,16.134619,80.720753,-0.014105,-40.000629,-0.000000,NaN,Inf,84.152265,-2.364224,1.001026,0.293109,0.221994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581001,68.317443,68.796049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446903,68.539454,14.506659,68.029596,-0.044906,0.034178,0.000000,14.350243,80.196110,-0.000113,68.394392,80.009401,68.618827,12.635267,68.657315,79.493076,67.907059,79.529080,-0.000538,0.030404,68.287550,16.146883,80.770620,-0.013568,-40.000944,-0.000001,NaN,Inf,84.183018,-2.352605,1.009810,0.294001,0.221968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611867,68.338341,68.814944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457700,68.539179,14.452246,68.026015,-0.045049,0.034262,0.000000,14.347959,80.183857,-0.000355,68.382245,80.032783,68.595162,12.675233,68.636135,79.477429,67.860718,79.477661,-0.000537,0.030385,68.259257,16.295401,80.825116,-0.012581,-40.001023,-0.000001,NaN,Inf,84.143697,-2.325170,1.004136,0.293874,0.221988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595679,68.319653,68.782356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463914,68.539454,14.553251,68.023812,-0.047841,0.034354,0.000000,14.359090,80.193844,-0.000400,68.388806,79.971467,68.610319,12.615894,68.647972,79.602808,67.876894,79.557680,-0.000537,0.030402,68.275754,16.159833,80.795294,-0.012922,-40.001941,0.000000,NaN,Inf,84.114127,-2.316101,0.999623,0.294084,0.222070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602110,68.338975,68.793116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436671,68.540830,14.474082,68.021058,-0.048315,0.034420,0.000000,14.349386,80.216664,-0.000117,68.399018,79.912706,68.606689,12.533598,68.643509,79.554315,67.885934,79.485781,-0.000536,0.030390,68.281847,16.176220,80.726363,-0.012831,-40.000944,-0.000001,NaN,Inf,84.097551,-2.274280,1.006177,0.294135,0.222152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609286,68.315386,68.802564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429253,68.540830,14.504154,68.021058,-0.047570,0.034472,0.000000,14.347246,80.177750,-0.000251,68.401952,79.977977,68.611741,12.650377,68.658956,79.627796,67.913011,79.482334,-0.000536,0.030372,68.288920,16.219697,80.722591,-0.012460,-40.000577,-0.000000,NaN,Inf,84.172851,-2.335432,1.002591,0.293541,0.221953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625976,68.337072,68.812996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455174,68.540004,14.605559,68.017477,-0.044851,0.034494,0.000000,14.352383,80.190405,-0.000328,68.394975,79.963947,68.609904,12.636266,68.664185,79.650209,67.899329,79.480289,-0.000536,0.030384,68.284000,16.141639,80.738171,-0.012302,-40.001128,-0.000001,NaN,Inf,84.193000,-2.365007,1.005191,0.294020,0.221322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607098,68.332739,68.796417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464847,68.539454,14.508334,68.018028,-0.044376,0.034494,0.000000,14.355237,80.225293,-0.000235,68.405250,80.071249,68.607323,12.657227,68.654536,79.572552,67.906353,79.495386,-0.000537,0.030376,68.296359,16.121848,80.670867,-0.012531,-40.000944,-0.000002,NaN,Inf,84.121805,-2.352808,1.010404,0.293444,0.221053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633610,68.360092,68.810083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453936,68.539454,14.514848,68.014448,-0.046935,0.034453,0.000000,14.351670,80.197864,0.000045,68.392778,80.071092,68.612506,12.618098,68.641846,79.619345,67.900443,79.407587,-0.000537,0.030364,68.275597,16.182933,80.719673,-0.014907,-40.001128,-0.000000,NaN,Inf,84.095020,-2.348887,1.003006,0.293845,0.221486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638795,68.349479,68.787141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430393,68.539454,14.440500,68.014448,-0.048205,0.034471,0.000000,14.352811,80.238557,-0.000062,68.386195,80.011157,68.598049,12.631147,68.640271,79.623583,67.885908,79.556135,-0.000536,0.030347,68.283475,16.178988,80.740230,-0.015021,-40.000839,-0.000001,NaN,Inf,84.124614,-2.406653,1.004214,0.293966,0.221423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621426,68.342083,68.797967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441437,68.539454,14.480642,68.012244,-0.045781,0.034410,0.000000,14.356807,80.231766,0.000009,68.395080,80.071681,68.615634,12.640363,68.640818,79.561735,67.906921,79.466104,-0.000537,0.030360,68.291135,16.163129,80.740474,-0.017463,-40.000865,-0.000000,NaN,Inf,84.188528,-2.284414,1.000700,0.293614,0.221438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606179,68.354687,68.791536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442246,68.540004,14.526550,68.012795,-0.044454,0.034408,0.000000,14.347389,80.215973,0.000293,68.378543,79.960577,68.608088,12.618873,68.650729,79.568126,67.889845,79.419956,-0.000538,0.030330,68.286563,16.190139,80.750308,-0.019042,-40.001311,-0.000000,NaN,Inf,84.158537,-2.370685,1.002715,0.293466,0.221512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596970,68.335496,68.803978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460464,68.538353,14.441968,68.009766,-0.044164,0.034376,0.000000,14.350100,80.216887,-0.000020,68.401728,80.029563,68.622020,12.678353,68.671318,79.631139,67.906131,79.480781,-0.000540,0.030322,68.282080,16.234037,80.793646,-0.019237,-40.001259,-0.000001,NaN,Inf,84.156889,-2.387083,1.005837,0.293463,0.221441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627114,68.360245,68.818172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447434,68.539454,14.537573,68.007838,-0.046977,0.034352,0.000000,14.351527,80.208508,-0.000112,68.373609,80.000776,68.606470,12.659063,68.649110,79.601274,67.884875,79.510449,-0.000541,0.030325,68.274177,16.198708,80.752651,-0.018948,-40.000918,0.000000,NaN,Inf,84.105807,-2.359254,0.998721,0.293227,0.221271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607820,68.325562,68.804829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432872,68.539454,14.474110,68.007838,-0.048252,0.034444,0.000000,14.347817,80.186656,0.000147,68.366331,80.026792,68.588951,12.594832,68.631585,79.653955,67.870472,79.471315,-0.000541,0.030318,68.276398,16.251609,80.740620,-0.018663,-40.000970,-0.000001,NaN,Inf,84.142257,-2.316489,1.006239,0.293373,0.221384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604845,68.312607,68.793348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431714,68.540279,14.430993,68.009490,-0.045924,0.034545,0.000000,14.352526,80.151323,-0.000204,68.383603,80.103136,68.592319,12.596605,68.630797,79.550609,67.897022,79.490879,-0.000542,0.030311,68.274676,16.188056,80.671582,-0.018575,-40.000341,-0.000000,NaN,Inf,84.181793,-2.330458,1.002857,0.294339,0.221656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624423,68.325956,68.811148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435430,68.537528,14.499864,68.007287,-0.044699,0.034534,0.000000,14.352669,80.183009,-0.000426,68.379885,80.062507,68.604086,12.606373,68.634670,79.532009,67.886622,79.478779,-0.000542,0.030297,68.277569,16.196896,80.807962,-0.018870,-40.001101,0.000000,NaN,Inf,84.185765,-2.342822,0.999950,0.293320,0.222034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597539,68.341886,68.798680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456065,68.538628,14.538149,68.003982,-0.045277,0.034564,0.000000,14.351242,80.210837,-0.000311,68.388620,80.092756,68.599406,12.694665,68.654515,79.527649,67.880034,79.429522,-0.000541,0.030283,68.277635,16.191038,80.739966,-0.018487,-40.000105,-0.000001,NaN,Inf,84.172920,-2.341196,1.004464,0.293325,0.221911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624861,68.316415,68.795838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467894,68.538903,14.518914,68.003156,-0.048137,0.034562,0.000000,14.349957,80.198112,-0.000219,68.375040,79.975978,68.594288,12.624052,68.631103,79.590089,67.877582,79.476721,-0.000540,0.030269,68.257416,16.166781,80.766908,-0.018539,-40.001521,-0.000001,NaN,Inf,84.118012,-2.370330,1.005678,0.292849,0.221010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604780,68.332083,68.788817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466085,68.538903,14.513629,68.003156,-0.048641,0.034560,0.000000,14.353525,80.188115,-0.000421,68.395376,80.032988,68.604064,12.702005,68.656681,79.571817,67.886008,79.452537,-0.000540,0.030250,68.275305,16.214818,80.773413,-0.021136,-40.001993,-0.000001,NaN,Inf,84.072481,-2.346628,1.009378,0.293580,0.221150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633676,68.328976,68.802638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457919,68.538628,14.479175,68.002880,-0.045805,0.034544,0.000000,14.355095,80.187069,-0.000287,68.403959,80.061847,68.623858,12.662794,68.670661,79.558230,67.904636,79.573926,-0.000540,0.030240,68.288449,16.238376,80.697482,-0.020998,-40.000577,-0.000001,NaN,Inf,84.091114,-2.359612,1.003287,0.293306,0.221123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628120,68.370814,68.791746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439074,68.536152,14.535237,68.002054,-0.044554,0.034568,0.000000,14.351527,80.184973,-0.000041,68.393160,80.010360,68.602074,12.587124,68.639724,79.495175,67.890014,79.521223,-0.000539,0.030220,68.279287,16.178196,80.806004,-0.020842,-40.000525,-0.000000,NaN,Inf,84.112985,-2.290253,1.001470,0.292708,0.221094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606748,68.329063,68.790018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434007,68.540004,14.457212,68.000677,-0.045219,0.034590,0.000000,14.354524,80.161329,-0.000282,68.407565,80.046657,68.612441,12.608554,68.664229,79.663921,67.900783,79.466595,-0.000541,0.030204,68.297023,16.162814,80.762990,-0.021224,-40.001416,-0.000001,NaN,Inf,84.161648,-2.313818,1.006660,0.294141,0.221599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637067,68.353987,68.817399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457201,68.540004,14.509695,68.000677,-0.047995,0.034611,0.000000,14.353525,80.135324,-0.000331,68.415387,80.006835,68.637986,12.657146,68.647382,79.645321,67.894107,79.517344,-0.000541,0.030176,68.285424,16.193485,80.817955,-0.021307,-40.001521,-0.000000,NaN,Inf,84.179261,-2.364191,1.001608,0.294328,0.221560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618145,68.348363,68.797016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432319,68.538903,14.539547,67.997923,-0.048417,0.034557,0.000000,14.346247,80.196200,-0.000017,68.380187,80.001182,68.624995,12.668464,68.647688,79.622560,67.890669,79.458972,-0.000541,0.030161,68.284074,16.196874,80.796156,-0.020848,-40.001469,-0.000001,NaN,Inf,84.116306,-2.320723,1.003631,0.294829,0.221153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596839,68.332455,68.798153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438050,68.538903,14.476075,67.996821,-0.045658,0.034607,0.000000,14.352240,80.172121,-0.000204,68.378123,79.918972,68.617340,12.659613,68.639199,79.638984,67.881104,79.466271,-0.000540,0.030117,68.286141,16.207134,80.745044,-0.020585,-40.001600,-0.000001,NaN,Inf,84.182745,-2.359607,1.007430,0.294507,0.221335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601236,68.338932,68.784440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448716,68.540555,14.547249,67.995444,-0.044430,0.034671,0.000000,14.354809,80.183188,-0.000304,68.389682,80.075044,68.604239,12.567732,68.661013,79.618573,67.897324,79.460841,-0.000539,0.030107,68.289449,16.242357,80.786281,-0.020807,-40.002360,-0.000001,NaN,Inf,84.180304,-2.342319,1.006354,0.293115,0.221705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599770,68.323330,68.802308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458946,68.537803,14.546358,67.994342,-0.045090,0.034726,0.000000,14.352811,80.181354,0.000090,68.386856,80.011807,68.616881,12.643871,68.655368,79.590335,67.881584,79.529526,-0.000539,0.030103,68.280830,16.236585,80.681983,-0.020983,-40.001311,-0.000001,NaN,Inf,84.139877,-2.364904,1.006819,0.292444,0.221507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599530,68.338057,68.800295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470004,68.537803,14.485828,67.994342,-0.047769,0.034750,0.000000,14.352526,80.174041,0.000027,68.406803,80.051481,68.604414,12.631678,68.650795,79.576849,67.870486,79.491043,-0.000539,0.030099,68.275172,16.223992,80.828214,-0.020650,-40.000997,-0.000001,NaN,Inf,84.109373,-2.299371,1.006045,0.294318,0.222238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601608,68.332236,68.809153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454426,68.538078,14.539378,67.992690,-0.047199,0.034757,0.000000,14.351242,80.167036,-0.000069,68.387791,80.070502,68.607870,12.599399,68.643444,79.570349,67.894587,79.448785,-0.000538,0.030097,68.272255,16.157727,80.846509,-0.020595,-40.001574,-0.000000,NaN,Inf,84.079390,-2.316168,1.001094,0.292746,0.221261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608805,68.334862,68.799574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458204,68.537803,14.449315,67.994618,-0.044523,0.034743,0.000000,14.348102,80.158503,0.000194,68.394396,80.085555,68.596059,12.628885,68.642437,79.619363,67.893339,79.538693,-0.000538,0.030090,68.276804,16.253208,80.748248,-0.018548,-40.000787,-0.000001,NaN,Inf,84.121908,-2.370911,1.005877,0.293480,0.223241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580367,68.326372,68.794172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440010,68.540830,14.537279,67.995995,-0.043929,0.034733,0.000000,14.352954,80.144396,0.000382,68.390202,80.032254,68.622742,12.675008,68.648760,79.528383,67.899927,79.539463,-0.000539,0.030079,68.287076,16.228359,80.832395,-0.018390,-40.000052,0.000000,NaN,Inf,84.111385,-2.304484,0.999385,0.294496,0.223222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600405,68.339348,68.798677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436602,68.539729,14.562297,67.994342,-0.046512,0.034719,0.000000,14.353382,80.204479,-0.000048,68.369820,79.998896,68.570688,12.536289,68.633685,79.547065,67.884385,79.552461,-0.000539,0.030059,68.262939,16.205814,80.822054,-0.018432,-40.000813,-0.000001,NaN,Inf,84.163786,-2.310512,1.006736,0.293468,0.221272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574110,68.313877,68.771513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440139,68.539729,14.517737,67.994342,-0.047623,0.034703,0.000000,14.347674,80.197300,-0.000069,68.381316,80.074893,68.599450,12.591264,68.650401,79.527015,67.868932,79.475090,-0.000539,0.030056,68.280243,16.245067,80.753204,-0.020914,-40.000288,-0.000000,NaN,Inf,84.183534,-2.335813,1.002328,0.293753,0.221356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565054,68.316043,68.792226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440999,68.538353,14.555072,67.994618,-0.046889,0.034726,0.000000,14.351812,80.181499,0.000121,68.386552,80.008047,68.611763,12.552174,68.652742,79.582980,67.887932,79.500124,-0.000539,0.030039,68.270601,16.232304,80.855074,-0.020878,-40.001888,-0.000001,NaN,Inf,84.162336,-2.326181,1.005374,0.293958,0.221001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574460,68.334600,68.795834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442208,68.539729,14.467873,67.997096,-0.044055,0.034696,0.000000,14.353382,80.192875,-0.000296,68.380141,80.053799,68.595841,12.596320,68.636814,79.629858,67.898526,79.459251,-0.000539,0.030018,68.271623,16.266200,80.698380,-0.020845,-40.001600,-0.000001,NaN,Inf,84.158624,-2.327031,1.007899,0.292884,0.221391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559781,68.319085,68.808911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469689,68.540279,14.553864,67.994893,-0.043837,0.034631,0.000000,14.355523,80.270033,-0.000386,68.386181,79.947919,68.602971,12.602375,68.638958,79.538775,67.876745,79.458779,-0.000540,0.030011,68.280154,16.184653,80.786832,-0.020628,-40.000446,-0.000000,NaN,Inf,84.156717,-2.367260,1.001777,0.293258,0.220912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583539,68.324971,68.792967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479302,68.540279,14.486423,67.994893,-0.045574,0.034668,0.000000,14.352383,80.217209,-0.000113,68.382184,80.038019,68.591313,12.580150,68.639768,79.590885,67.883115,79.511468,-0.000541,0.030018,68.258369,16.147054,80.779287,-0.020599,-40.000551,-0.000001,NaN,Inf,84.082720,-2.345821,1.005817,0.294679,0.221391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591414,68.317882,68.783126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452031,68.538903,14.546138,67.992139,-0.047412,0.034697,0.000000,14.355665,80.202186,-0.000137,68.357455,79.999717,68.589717,12.674946,68.637755,79.532399,67.870264,79.554418,-0.000540,0.030011,68.269989,16.274063,80.816832,-0.020889,-40.001469,-0.000000,NaN,Inf,84.056669,-2.313990,1.000492,0.295108,0.221204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569866,68.326263,68.786908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437637,68.536977,14.574489,67.992690,-0.047643,0.034707,0.000000,14.345533,80.195159,-0.000319,68.400912,80.087535,68.620949,12.573626,68.645719,79.519659,67.897408,79.482091,-0.000541,0.030011,68.288706,16.210436,80.852058,-0.020814,-40.000498,-0.000001,NaN,Inf,84.129231,-2.270013,1.006512,0.294235,0.221350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594870,68.345038,68.805717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449021,68.537528,14.537554,67.996546,-0.043873,0.034773,0.000000,14.359376,80.206223,-0.000055,68.378835,80.051509,68.613251,12.594320,68.642175,79.579950,67.889308,79.466224,-0.000542,0.030022,68.269902,16.193593,80.677616,-0.020562,-40.000997,-0.000001,NaN,Inf,84.166374,-2.349580,1.009479,0.293188,0.221215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598808,68.322367,68.788067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442314,68.538628,14.533461,67.994067,-0.043619,0.034823,0.000000,14.350243,80.180910,-0.000084,68.381725,79.954497,68.606142,12.652069,68.653771,79.597545,67.887228,79.490718,-0.000542,0.030033,68.270315,16.072548,80.797704,-0.020545,-40.002098,-0.000001,NaN,Inf,84.136024,-2.352986,1.006127,0.293614,0.222163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619130,68.334797,68.783080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453279,68.538628,14.512444,67.994067,-0.045326,0.034847,0.000000,14.360946,80.249306,-0.000262,68.406212,80.044307,68.614563,12.565875,68.646813,79.752973,67.896924,79.494239,-0.000542,0.030025,68.275406,16.220761,80.717038,-0.020810,-40.001390,-0.000001,NaN,Inf,84.155330,-2.333146,1.006311,0.293609,0.221812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609680,68.332827,68.794845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455365,68.539454,14.432427,67.995719,-0.047209,0.034869,0.000000,14.348673,80.187839,-0.000201,68.382767,80.012542,68.599319,12.598788,68.650270,79.526058,67.880376,79.523755,-0.000540,0.030034,68.288312,16.174357,80.801845,-0.020764,-40.000839,-0.000001,NaN,Inf,84.125570,-2.340289,1.004094,0.293834,0.221444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607318,68.319238,68.799088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
