OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:24:47 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.421163,68.537528,14.527964,68.106163,-0.042988,0.034730,0.000000,14.351384,80.236476,0.000004,68.381412,80.125061,68.618891,12.663324,68.627863,79.570166,67.881506,79.512428,-0.000508,0.030207,68.295638,16.217436,80.726403,-0.020639,-40.000420,-0.000001,NaN,Inf,84.187601,-2.342657,1.003870,0.293038,0.220513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666791,68.314706,68.793984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451576,68.538353,14.521790,68.108917,-0.044827,0.034653,0.000000,14.356522,80.186208,0.000006,68.389820,80.010969,68.619438,12.658185,68.635477,79.613440,67.894135,79.567680,-0.000509,0.030211,68.282144,16.213712,80.748999,-0.020695,-40.000393,-0.000001,NaN,Inf,84.211680,-2.311686,1.007406,0.293402,0.221231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662351,68.320658,68.788734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467725,68.538903,14.494384,68.112773,-0.046476,0.034657,0.000000,14.358377,80.213069,-0.000115,68.393231,80.025494,68.590502,12.622847,68.630642,79.594434,67.890918,79.557293,-0.000509,0.030216,68.277705,16.237720,80.731601,-0.020775,-40.001495,-0.000001,NaN,Inf,84.129916,-2.284276,1.004859,0.292789,0.221246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652530,68.302101,68.782195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463173,68.538903,14.524905,68.112773,-0.046070,0.034574,0.000000,14.352383,80.208710,0.000208,68.385864,80.049227,68.615566,12.623379,68.658210,79.481201,67.910529,79.490410,-0.000508,0.030222,68.294308,16.251253,80.775860,-0.020969,-40.000918,-0.000000,NaN,Inf,84.086670,-2.288584,1.001843,0.293387,0.221644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662635,68.311380,68.809269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442489,68.538078,14.518326,68.111947,-0.044200,0.034508,0.000000,14.352811,80.181027,0.000182,68.389232,79.967949,68.607102,12.616303,68.656394,79.561977,67.902277,79.447743,-0.000508,0.030234,68.289412,16.251353,80.899473,-0.020894,-40.000603,-0.000001,NaN,Inf,84.099009,-2.356670,1.004268,0.292613,0.221154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681600,68.327026,68.794376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428435,68.538078,14.478943,68.114150,-0.043164,0.034462,0.000000,14.352526,80.171589,-0.000019,68.397358,80.063502,68.628886,12.567080,68.663220,79.519154,67.907552,79.483697,-0.000509,0.030234,68.283492,16.196589,80.756424,-0.020910,-40.001364,-0.000001,NaN,Inf,84.154302,-2.379358,1.005251,0.292844,0.220970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678865,68.323043,68.802139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426204,68.536427,14.526341,68.115528,-0.044213,0.034478,0.000000,14.352098,80.165931,0.000203,68.380237,80.013205,68.616551,12.577907,68.645476,79.492324,67.888225,79.446376,-0.000510,0.030230,68.275440,16.239645,80.789933,-0.020883,-40.001180,-0.000001,NaN,Inf,84.192470,-2.358560,1.003501,0.292802,0.221217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645333,68.302802,68.785737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454099,68.539179,14.524247,68.115252,-0.046085,0.034494,0.000000,14.360946,80.238683,0.000219,68.399313,80.045606,68.612526,12.642055,68.653090,79.481451,67.890390,79.455877,-0.000510,0.030208,68.272631,16.133628,80.738901,-0.020949,-40.001101,-0.000001,NaN,Inf,84.196881,-2.366295,1.006941,0.292311,0.221091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655854,68.321227,68.791641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451277,68.539179,14.474402,68.115252,-0.045065,0.034477,0.000000,14.350813,80.183442,-0.000007,68.392057,80.021017,68.626524,12.632575,68.649217,79.534555,67.903043,79.524100,-0.000511,0.030225,68.287692,16.223757,80.730238,-0.020986,-40.001600,0.000000,NaN,Inf,84.160264,-2.318574,0.998320,0.293181,0.221247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655723,68.301139,68.795141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474499,68.537803,14.540772,68.114701,-0.042904,0.034523,0.000000,14.363086,80.172833,-0.000016,68.380172,80.054407,68.621931,12.619563,68.647533,79.593928,67.901883,79.484299,-0.000511,0.030238,68.292742,16.278365,80.822295,-0.020940,-40.001311,-0.000000,NaN,Inf,84.131553,-2.324763,1.001600,0.292587,0.220404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627855,68.332300,68.788165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431828,68.536702,14.410689,68.114701,-0.043514,0.034516,0.000000,14.355951,80.241043,0.000051,68.402876,80.046784,68.600781,12.589427,68.638431,79.561042,67.893147,79.476348,-0.000513,0.030284,68.286124,16.252359,80.775349,-0.020879,-40.001023,-0.000001,NaN,Inf,84.067208,-2.352454,1.004579,0.292434,0.221207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634549,68.298250,68.785254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427718,68.535051,14.482594,68.110019,-0.045640,0.034593,0.000000,14.355808,80.149539,-0.000160,68.416761,80.031535,68.610361,12.640832,68.643441,79.616149,67.895907,79.526320,-0.000512,0.030290,68.279357,16.231049,80.774880,-0.020813,-40.000865,0.000000,NaN,Inf,84.181878,-2.349483,0.998535,0.292100,0.220283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616284,68.322803,68.807957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443284,68.535051,14.415164,68.110019,-0.046347,0.034624,0.000000,14.354524,80.215264,-0.000242,68.402465,80.075733,68.628011,12.631392,68.661514,79.545273,67.907706,79.437702,-0.000512,0.030273,68.289847,16.223037,80.741127,-0.020894,-40.000052,-0.000001,NaN,Inf,84.191390,-2.316017,1.003803,0.292919,0.220967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652639,68.330483,68.793982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457045,68.538903,14.438320,68.111672,-0.045785,0.034571,0.000000,14.350385,80.200175,-0.000028,68.407137,79.950741,68.619153,12.648297,68.663461,79.635988,67.901599,79.399446,-0.000511,0.030270,68.285430,16.192807,80.761789,-0.023158,-40.001705,0.000000,NaN,Inf,84.149119,-2.392069,0.998053,0.292643,0.220704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626324,68.319958,68.795776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435221,68.537252,14.519360,68.109744,-0.043066,0.034581,0.000000,14.354952,80.254263,-0.000154,68.379302,80.014760,68.610011,12.638345,68.648080,79.530055,67.915148,79.492652,-0.000511,0.030265,68.265820,16.220839,80.753466,-0.024368,-40.001390,0.000000,NaN,Inf,84.115630,-2.413717,0.998705,0.293132,0.221073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617180,68.340746,68.794354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428225,68.536977,14.448274,68.104511,-0.044036,0.034571,0.000000,14.359233,80.163914,-0.000238,68.417176,80.003609,68.633435,12.637569,68.667771,79.592194,67.912960,79.484854,-0.000510,0.030293,68.305823,16.131587,80.875221,-0.024067,-40.000577,-0.000001,NaN,Inf,84.110286,-2.341855,1.003373,0.293020,0.220819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611515,68.335494,68.818762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444850,68.538353,14.460507,68.106439,-0.045953,0.034585,0.000000,14.355237,80.258471,-0.000042,68.371285,80.012121,68.605265,12.692462,68.633355,79.491389,67.890852,79.407726,-0.000510,0.030283,68.256137,16.239503,80.802862,-0.023989,-40.000892,-0.000000,NaN,Inf,84.191939,-2.363129,1.001390,0.293139,0.221223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580014,68.294420,68.772987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462927,68.538353,14.506659,68.106439,-0.046486,0.034561,0.000000,14.358234,80.183835,-0.000040,68.404183,80.075707,68.618475,12.681430,68.663198,79.523396,67.899456,79.494629,-0.000510,0.030295,68.286607,16.215753,80.772411,-0.024210,-40.000944,-0.000000,NaN,Inf,84.148170,-2.396961,1.001084,0.293149,0.220468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609852,68.327179,68.801114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457965,68.538353,14.447468,68.102858,-0.045745,0.034533,0.000000,14.360517,80.168303,-0.000110,68.417090,79.980691,68.622149,12.600029,68.675188,79.543770,67.920360,79.491362,-0.000512,0.030307,68.286716,16.224928,80.851379,-0.024323,-40.001101,-0.000000,NaN,Inf,84.099129,-2.342538,1.003024,0.292662,0.221590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616852,68.334181,68.794991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435796,68.536977,14.514975,68.100655,-0.043400,0.034548,0.000000,14.358805,80.231149,-0.000054,68.381021,80.066370,68.603646,12.668951,68.648364,79.511254,67.905650,79.408845,-0.000512,0.030294,68.274158,16.191217,80.794682,-0.024345,-40.000787,0.000000,NaN,Inf,84.112584,-2.365811,0.999274,0.293196,0.220765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603334,68.308601,68.803564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430501,68.536427,14.517146,68.100655,-0.043577,0.034561,0.000000,14.354952,80.247889,0.000088,68.388692,80.051796,68.611476,12.562980,68.637074,79.561184,67.910883,79.438946,-0.000511,0.030313,68.269023,16.207384,80.815793,-0.024024,-40.001206,-0.000001,NaN,Inf,84.171374,-2.410948,1.005485,0.292689,0.221286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616568,68.301051,68.797988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442788,68.536427,14.464134,68.100655,-0.045160,0.034589,0.000000,14.351242,80.187793,0.000012,68.384717,80.020308,68.619831,12.611144,68.636702,79.499128,67.906462,79.475067,-0.000512,0.030331,68.300189,16.266849,80.778471,-0.024125,-40.001049,-0.000001,NaN,Inf,84.185208,-2.394343,1.006004,0.293104,0.220913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607884,68.325210,68.794817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473101,68.540004,14.534063,68.100379,-0.046522,0.034545,0.000000,14.360803,80.199315,-0.000020,68.392821,79.995108,68.620203,12.707000,68.657028,79.549270,67.925439,79.499809,-0.000514,0.030327,68.285563,16.273949,80.780691,-0.024331,-40.000446,-0.000000,NaN,Inf,84.151840,-2.363727,1.001478,0.291924,0.220547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615321,68.330987,68.810038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443689,68.535601,14.532844,68.101481,-0.045877,0.034478,0.000000,14.354666,80.317228,0.000195,68.381110,80.077013,68.617950,12.708204,68.659348,79.528792,67.906156,79.502161,-0.000514,0.030289,68.281277,16.293083,80.818118,-0.024460,-40.001390,-0.000001,NaN,Inf,84.085575,-2.355338,1.004213,0.292376,0.221191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631355,68.315012,68.775397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422072,68.538078,14.416121,68.104511,-0.043487,0.034439,0.000000,14.351670,80.207997,0.000105,68.395472,80.119823,68.616135,12.638652,68.653375,79.593431,67.889848,79.577847,-0.000514,0.030286,68.271679,16.284179,80.772047,-0.024195,-40.001416,-0.000001,NaN,Inf,84.148570,-2.343777,1.006173,0.292731,0.221300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591718,68.311117,68.769491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421183,68.535877,14.508672,68.106989,-0.043622,0.034432,0.000000,14.353239,80.166419,-0.000043,68.388258,80.057393,68.616441,12.631412,68.652018,79.501451,67.911277,79.505305,-0.000515,0.030283,68.266520,16.216337,80.791727,-0.023986,-40.001390,0.000000,NaN,Inf,84.209760,-2.272625,0.999587,0.293409,0.220704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615299,68.311839,68.800875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428761,68.535877,14.395090,68.106989,-0.045489,0.034432,0.000000,14.356950,80.232726,0.000273,68.392757,80.039661,68.603843,12.631534,68.639415,79.556663,67.894183,79.477510,-0.000516,0.030269,68.273095,16.196582,80.777001,-0.024189,-40.000734,-0.000001,NaN,Inf,84.209975,-2.346619,1.006067,0.293133,0.220869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607271,68.317529,68.793769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468824,68.536152,14.432648,68.110845,-0.046388,0.034368,0.000000,14.357378,80.207985,0.000163,68.399146,80.027257,68.617447,12.626905,68.656766,79.505264,67.903531,79.455084,-0.000518,0.030267,68.279080,16.288410,80.917745,-0.024289,-40.001101,0.000000,NaN,Inf,84.189383,-2.349676,0.997666,0.292513,0.220539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612980,68.321993,68.790642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461573,68.537528,14.509526,68.113324,-0.045249,0.034329,0.000000,14.358520,80.238545,-0.000043,68.398971,79.981779,68.648219,12.571116,68.663023,79.498420,67.922070,79.483977,-0.000517,0.030251,68.301234,16.183548,80.765518,-0.024414,-40.000551,0.000000,NaN,Inf,84.080938,-2.375287,0.997500,0.292884,0.220955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623809,68.332409,68.821631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437782,68.537252,14.447431,68.116354,-0.043274,0.034302,0.000000,14.355808,80.187129,-0.000047,68.414486,80.002459,68.625496,12.547198,68.659829,79.508094,67.926471,79.516852,-0.000519,0.030258,68.280800,16.287333,80.818770,-0.024183,-40.000787,-0.000001,NaN,Inf,84.101973,-2.372874,1.003316,0.292581,0.221410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611055,68.325056,68.794032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427437,68.537252,14.408322,68.117180,-0.044929,0.034307,0.000000,14.353953,80.245909,-0.000049,68.368902,80.006126,68.612898,12.624133,68.637249,79.565726,67.895105,79.491327,-0.000520,0.030242,68.259538,16.192765,80.802557,-0.024190,-40.000970,-0.000000,NaN,Inf,84.166257,-2.353443,1.000668,0.292234,0.220932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598455,68.313284,68.790950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431567,68.537252,14.531483,68.117180,-0.046882,0.034243,0.000000,14.356379,80.224964,-0.000284,68.387611,80.014563,68.619088,12.530314,68.645104,79.544684,67.909793,79.509424,-0.000522,0.030254,68.276210,16.213077,80.769740,-0.024434,-40.001023,-0.000001,NaN,Inf,84.166073,-2.346145,1.005513,0.293272,0.220760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615452,68.330286,68.795652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457317,68.537528,14.462894,68.122138,-0.046438,0.034282,0.000000,14.357378,80.241816,-0.000280,68.383244,80.073389,68.610514,12.702270,68.654819,79.507383,67.901651,79.490671,-0.000522,0.030243,68.273077,16.202261,80.814466,-0.024575,-40.002177,-0.000001,NaN,Inf,84.183135,-2.342149,1.006923,0.293271,0.221481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616021,68.310067,68.796659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448674,68.537252,14.525740,68.121587,-0.044741,0.034321,0.000000,14.357521,80.230028,-0.000036,68.405277,80.010344,68.649203,12.625090,68.678973,79.508014,67.935076,79.528685,-0.000522,0.030226,68.287702,16.195676,80.792745,-0.024433,-40.000472,-0.000000,NaN,Inf,84.113517,-2.347603,1.000386,0.292856,0.220414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623962,68.335888,68.815512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418736,68.537252,14.531191,68.122964,-0.043584,0.034343,0.000000,14.353382,80.283092,-0.000192,68.410709,79.982165,68.634725,12.675273,68.674466,79.499964,67.927656,79.487818,-0.000522,0.030214,68.295211,16.119337,80.833639,-0.024419,-40.000734,-0.000001,NaN,Inf,84.136690,-2.353473,1.005334,0.292833,0.221604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648964,68.327223,68.815162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443670,68.537252,14.438008,68.122964,-0.044622,0.034414,0.000000,14.355237,80.237224,-0.000258,68.393501,79.992304,68.627377,12.664241,68.646745,79.503123,67.899924,79.417357,-0.000523,0.030214,68.278389,16.179937,80.787688,-0.024439,-40.001731,-0.000001,NaN,Inf,84.218003,-2.375676,1.007799,0.293766,0.221635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632055,68.328601,68.797426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461995,68.538903,14.498990,68.122138,-0.046712,0.034491,0.000000,14.355237,80.278247,-0.000012,68.385203,80.019269,68.620356,12.606658,68.644710,79.527733,67.889484,79.437762,-0.000524,0.030196,68.261807,16.321385,80.793562,-0.024445,-40.001154,0.000000,NaN,Inf,84.150273,-2.399045,0.999608,0.293816,0.221413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634177,68.315341,68.785334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461914,68.538078,14.450287,68.118557,-0.046762,0.034552,0.000000,14.354238,80.250444,-0.000046,68.408125,80.050920,68.628164,12.657044,68.664992,79.543358,67.906338,79.513650,-0.000524,0.030201,68.271534,16.234894,80.699399,-0.024487,-40.000682,-0.000000,NaN,Inf,84.102204,-2.373803,1.002558,0.292787,0.221080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642402,68.318579,68.806744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428812,68.536977,14.397009,68.117180,-0.044769,0.034580,0.000000,14.358377,80.280569,-0.000277,68.390961,79.987647,68.616179,12.571136,68.653418,79.536088,67.894869,79.477305,-0.000525,0.030218,68.294038,16.197353,80.793112,-0.024436,-40.001442,0.000000,NaN,Inf,84.101598,-2.335632,0.999196,0.292443,0.221477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623349,68.311992,68.811075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429751,68.537803,14.461636,68.114701,-0.043575,0.034565,0.000000,14.350956,80.161847,0.000048,68.395980,79.938642,68.610951,12.586227,68.661492,79.523778,67.896183,79.477393,-0.000526,0.030221,68.284593,16.255734,80.773128,-0.024409,-40.000393,0.000000,NaN,Inf,84.190346,-2.350512,0.997796,0.293280,0.221240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632252,68.302189,68.805739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449181,68.537803,14.446430,68.114701,-0.044663,0.034555,0.000000,14.351242,80.278827,0.000061,68.405714,79.970603,68.620881,12.600867,68.663111,79.488208,67.922624,79.489595,-0.000527,0.030217,68.287726,16.153133,80.737682,-0.024379,-40.000629,-0.000000,NaN,Inf,84.188621,-2.351761,1.002210,0.292013,0.221164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638027,68.320855,68.803486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465958,68.536152,14.436906,68.113049,-0.046310,0.034547,0.000000,14.354381,80.276083,-0.000109,68.395806,79.910554,68.608830,12.583290,68.653550,79.544967,67.927614,79.432009,-0.000527,0.030214,68.286899,16.233560,80.747837,-0.024389,-40.000787,0.000000,NaN,Inf,84.135865,-2.369355,0.999810,0.292631,0.220855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626805,68.310876,68.796837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443752,68.537803,14.541334,68.107816,-0.046113,0.034530,0.000000,14.349386,80.236276,0.000060,68.394438,80.033560,68.624533,12.551216,68.641822,79.523675,67.915424,79.480884,-0.000526,0.030188,68.269816,16.185409,80.751816,-0.024406,-40.000970,0.000000,NaN,Inf,84.088707,-2.416107,0.997992,0.292876,0.221241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629212,68.325757,68.794630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443361,68.537252,14.479296,68.106163,-0.044009,0.034485,0.000000,14.359518,80.204568,0.000226,68.392785,80.013804,68.619984,12.523829,68.646833,79.605517,67.904608,79.428495,-0.000527,0.030179,68.276430,16.233775,80.771085,-0.024400,-40.000970,-0.000001,NaN,Inf,84.150598,-2.368471,1.006756,0.293419,0.220930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637961,68.324947,68.799614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419925,68.537252,14.601601,68.106163,-0.043043,0.034416,0.000000,14.353097,80.236554,-0.000060,68.405235,79.990976,68.620290,12.642525,68.652127,79.623705,67.920894,79.490471,-0.000527,0.030167,68.296758,16.205692,80.747532,-0.024399,-40.000892,-0.000000,NaN,Inf,84.151110,-2.395650,1.002488,0.292142,0.220870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634111,68.309454,68.815470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452529,68.534501,14.505005,68.102307,-0.044990,0.034396,0.000000,14.356950,80.192520,-0.000208,68.391830,80.020006,68.607190,12.601356,68.650246,79.607838,67.900735,79.551621,-0.000530,0.030128,68.286225,16.286177,80.734579,-0.024401,-40.001259,-0.000002,NaN,Inf,84.214769,-2.366992,1.012599,0.293648,0.221986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622671,68.317135,68.801977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460485,68.536702,14.436194,68.099002,-0.046421,0.034339,0.000000,14.357235,80.233828,-0.000011,68.380314,79.984231,68.605068,12.658083,68.638146,79.566238,67.906186,79.507832,-0.000530,0.030130,68.269729,16.271530,80.743186,-0.024455,-40.000682,-0.000001,NaN,Inf,84.120381,-2.305800,1.003631,0.292432,0.221376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630524,68.311270,68.799528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435331,68.538628,14.517199,68.099828,-0.045844,0.034327,0.000000,14.352669,80.253614,-0.000248,68.397675,80.029695,68.632713,12.567059,68.651252,79.593452,67.916189,79.481064,-0.000531,0.030111,68.281742,16.207398,80.783977,-0.024480,-40.001495,0.000000,NaN,Inf,84.104098,-2.339698,0.998320,0.292911,0.221194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649030,68.297769,68.797472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438442,68.539179,14.450344,68.099002,-0.043785,0.034332,0.000000,14.359090,80.198583,-0.000386,68.402369,80.019061,68.619962,12.608553,68.664686,79.510888,67.896796,79.454022,-0.000530,0.030138,68.289339,16.273385,80.829557,-0.024463,-40.000577,-0.000001,NaN,Inf,84.174289,-2.369105,1.005671,0.293086,0.221643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621315,68.315778,68.813832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446312,68.539179,14.530910,68.099002,-0.043999,0.034303,0.000000,14.352240,80.212653,-0.000170,68.421727,79.993368,68.612089,12.650641,68.664708,79.604759,67.920456,79.483901,-0.000531,0.030140,68.284744,16.192365,80.782081,-0.024480,-40.001547,-0.000000,NaN,Inf,84.166392,-2.369323,1.000824,0.293019,0.221829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664145,68.338251,68.801320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459631,68.539179,14.519371,68.099002,-0.045472,0.034310,0.000000,14.356807,80.155114,-0.000132,68.404305,80.126098,68.616835,12.649172,68.639525,79.540874,67.899162,79.460064,-0.000530,0.030149,68.285488,16.290793,80.775226,-0.024455,-40.001154,-0.000001,NaN,Inf,84.145028,-2.371316,1.005856,0.292391,0.221995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622759,68.317638,68.780459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436209,68.538903,14.464095,68.095973,-0.047246,0.034286,0.000000,14.350956,80.193554,-0.000362,68.384596,80.042602,68.596976,12.658003,68.642107,79.537305,67.902597,79.525223,-0.000532,0.030158,68.271123,16.239488,80.819139,-0.024469,-40.001442,-0.000001,NaN,Inf,84.108891,-2.367306,1.004131,0.292849,0.220705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617027,68.310242,68.782645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436178,68.536702,14.535365,68.097074,-0.045990,0.034276,0.000000,14.358662,80.213355,-0.000165,68.407153,80.100014,68.625999,12.624111,68.657838,79.547782,67.918251,79.529337,-0.000532,0.030146,68.285860,16.191731,80.690118,-0.024429,-40.000970,-0.000000,NaN,Inf,84.172181,-2.323503,1.001932,0.291980,0.220814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646055,68.338033,68.797870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446339,68.536977,14.486897,68.099828,-0.043809,0.034257,0.000000,14.355808,80.185495,-0.000106,68.396526,80.033972,68.624533,12.632839,68.657619,79.554869,67.911289,79.521260,-0.000532,0.030141,68.264878,16.197410,80.864944,-0.024413,-40.000997,-0.000001,NaN,Inf,84.174714,-2.337417,1.006872,0.292661,0.221291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644174,68.310373,68.794238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449387,68.536977,14.511339,68.099828,-0.043904,0.034332,0.000000,14.348530,80.231171,-0.000278,68.377407,80.032379,68.611061,12.672868,68.637074,79.531131,67.908248,79.488026,-0.000533,0.030147,68.275500,16.163549,80.741334,-0.024423,-40.000892,-0.000000,NaN,Inf,84.142753,-2.335068,1.002808,0.293008,0.222406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622802,68.298972,68.781642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424471,68.538078,14.537033,68.101481,-0.045343,0.034383,0.000000,14.352954,80.168095,-0.000188,68.393811,80.109087,68.618300,12.581210,68.648058,79.517138,67.904810,79.408218,-0.000534,0.030180,68.282834,16.253301,80.776758,-0.024454,-40.000603,-0.000001,NaN,Inf,84.134480,-2.356116,1.004288,0.293440,0.221388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649992,68.325757,68.792336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435551,68.536977,14.436216,68.101206,-0.047161,0.034362,0.000000,14.352954,80.177084,0.000068,68.410217,80.080336,68.627508,12.710733,68.655190,79.569943,67.915516,79.433847,-0.000535,0.030198,68.279005,16.301708,80.747063,-0.024432,-40.000708,-0.000001,NaN,Inf,84.203241,-2.410563,1.007804,0.293344,0.220781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636758,68.317923,68.808434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470270,68.535601,14.490397,68.103960,-0.046206,0.034366,0.000000,14.360660,80.232514,-0.000079,68.401657,80.069687,68.628120,12.627251,68.665364,79.599814,67.915210,79.556311,-0.000536,0.030222,68.290692,16.288246,80.772879,-0.024420,-40.000682,-0.000000,NaN,Inf,84.172040,-2.402675,1.000046,0.292262,0.220879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640696,68.323109,68.794416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457572,68.535601,14.429797,68.103960,-0.044382,0.034332,0.000000,14.358091,80.284533,-0.000254,68.409763,80.001980,68.624402,12.563836,68.669959,79.518527,67.927534,79.513748,-0.000535,0.030253,68.283098,16.215610,80.787606,-0.024442,-40.001495,-0.000000,NaN,Inf,84.076467,-2.313587,1.001391,0.292655,0.221207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637808,68.334772,68.811716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427490,68.538628,14.429884,68.106989,-0.043343,0.034403,0.000000,14.348958,80.230618,0.000091,68.393577,80.028584,68.614604,12.630231,68.651012,79.533351,67.888355,79.464784,-0.000535,0.030273,68.281359,16.214846,80.764114,-0.024570,-40.000918,0.000000,NaN,Inf,84.110899,-2.356757,0.998079,0.293397,0.221340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610968,68.322059,68.809968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450761,68.536152,14.487327,68.108367,-0.045271,0.034422,0.000000,14.359804,80.217111,-0.000059,68.399597,80.040891,68.621318,12.629494,68.658144,79.552020,67.903569,79.478242,-0.000536,0.030281,68.286561,16.262776,80.745755,-0.024572,-40.001049,-0.000000,NaN,Inf,84.195587,-2.353077,1.000166,0.293080,0.220883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608124,68.324619,68.794420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461920,68.539454,14.425105,68.110845,-0.046264,0.034458,0.000000,14.357949,80.220813,-0.000283,68.379608,80.047645,68.585034,12.629597,68.637227,79.511865,67.896325,79.511973,-0.000536,0.030263,68.247932,16.292591,80.753526,-0.024551,-40.001311,-0.000001,NaN,Inf,84.165277,-2.323782,1.004681,0.292910,0.221103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603421,68.289978,68.765574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456135,68.536702,14.440983,68.109744,-0.044912,0.034480,0.000000,14.354524,80.281946,0.000073,68.375001,80.061276,68.596648,12.678046,68.648430,79.508929,67.891684,79.476390,-0.000536,0.030292,68.252829,16.282274,80.788280,-0.024569,-40.000787,0.000000,NaN,Inf,84.102958,-2.326834,0.997454,0.293401,0.221111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588852,68.302430,68.783792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
