OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:27:28 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.444790,68.538903,14.506266,68.064299,-0.044684,0.034448,0.000000,14.358948,80.296340,-0.000227,68.391372,80.029639,68.632363,12.590303,68.652565,79.528347,67.921900,79.461062,-0.000530,0.030100,68.274602,16.232711,80.771493,-0.024257,-40.001180,-0.000001,NaN,Inf,84.205412,-2.356167,1.004689,0.292616,0.220831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596727,68.312387,68.805256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464917,68.536977,14.431061,68.066227,-0.045364,0.034417,0.000000,14.351242,80.196455,-0.000335,68.382401,80.031192,68.611958,12.668076,68.652937,79.577683,67.913695,79.463803,-0.000530,0.030133,68.260654,16.154773,80.749429,-0.024353,-40.001705,-0.000001,NaN,Inf,84.148882,-2.389321,1.004256,0.292145,0.220670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584215,68.309432,68.785838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428850,68.536702,14.502865,68.065401,-0.046651,0.034377,0.000000,14.354809,80.173709,-0.000363,68.386160,80.038333,68.612505,12.645380,68.662214,79.613032,67.906669,79.374160,-0.000530,0.030171,68.247879,16.209374,80.721670,-0.024271,-40.000892,0.000000,NaN,Inf,84.092356,-2.379128,0.997659,0.292598,0.221161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572292,68.304990,68.800426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429668,68.537252,14.417324,68.065401,-0.047251,0.034394,0.000000,14.356807,80.207904,-0.000103,68.384771,80.113590,68.585209,12.544934,68.634493,79.637846,67.895288,79.471001,-0.000531,0.030195,68.257239,16.165098,80.738026,-0.024286,-40.000551,-0.000001,NaN,Inf,84.189967,-2.437136,1.005130,0.293890,0.220988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574502,68.324663,68.780328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465345,68.536427,14.528642,68.067604,-0.045691,0.034409,0.000000,14.358948,80.179972,-0.000254,68.399353,80.015344,68.618672,12.608410,68.667137,79.569743,67.927445,79.458613,-0.000530,0.030229,68.275153,16.129497,80.723688,-0.024277,-40.000734,0.000000,NaN,Inf,84.188296,-2.355501,0.999145,0.292862,0.221231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608803,68.323634,68.807056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448277,68.538903,14.504474,68.065401,-0.044105,0.034437,0.000000,14.356664,80.276405,-0.000267,68.387316,80.102239,68.617601,12.595361,68.656088,79.618146,67.897435,79.475919,-0.000529,0.030262,68.252344,16.239946,80.666909,-0.024495,-40.000656,-0.000001,NaN,Inf,84.090645,-2.396642,1.004376,0.293232,0.221082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581546,68.308842,68.796187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433052,68.538903,14.419258,68.065401,-0.045464,0.034440,0.000000,14.351242,80.170959,-0.000012,68.381169,80.018197,68.612548,12.630393,68.647708,79.575238,67.907463,79.508857,-0.000529,0.030291,68.268103,16.195961,80.810777,-0.024378,-40.001049,-0.000000,NaN,Inf,84.092198,-2.323551,1.001739,0.293042,0.220857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593949,68.310855,68.785013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444325,68.534501,14.453901,68.064299,-0.046637,0.034462,0.000000,14.352811,80.257025,-0.000156,68.397597,80.062000,68.626283,12.541265,68.663111,79.477228,67.935241,79.418196,-0.000528,0.030324,68.277115,16.140919,80.719346,-0.024419,-40.000393,0.000000,NaN,Inf,84.180754,-2.340231,0.999044,0.292555,0.221057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609350,68.320024,68.789083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461737,68.538078,14.492067,68.059617,-0.047220,0.034462,0.000000,14.358520,80.210924,-0.000236,68.376673,80.067384,68.620575,12.645991,68.636615,79.528734,67.905429,79.403173,-0.000528,0.030354,68.244992,16.224571,80.762581,-0.024280,-40.001495,-0.000000,NaN,Inf,84.145741,-2.433754,1.000663,0.293240,0.220810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589924,68.307660,68.798772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455632,68.536977,14.435889,68.062371,-0.045402,0.034436,0.000000,14.356807,80.156912,-0.000132,68.405943,80.015316,68.603909,12.666464,68.649459,79.463296,67.922439,79.494508,-0.000527,0.030363,68.271829,16.207598,80.784853,-0.024381,-40.000577,-0.000000,NaN,Inf,84.102079,-2.414842,1.002097,0.293486,0.221588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603181,68.322168,68.791250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423154,68.536977,14.536757,68.062371,-0.043714,0.034447,0.000000,14.358948,80.232926,-0.000029,68.384325,80.003324,68.610361,12.668604,68.633465,79.603317,67.892343,79.414212,-0.000526,0.030380,68.276227,16.292113,80.713735,-0.024522,-40.000892,0.000000,NaN,Inf,84.117538,-2.365609,0.998634,0.292681,0.220768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597996,68.318229,68.788190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450084,68.535601,14.461897,68.057964,-0.044859,0.034485,0.000000,14.359947,80.238174,-0.000042,68.368093,80.083105,68.612220,12.551336,68.638650,79.544503,67.883892,79.514134,-0.000526,0.030397,68.253352,16.207455,80.806266,-0.024430,-40.001180,-0.000001,NaN,Inf,84.205720,-2.393747,1.007876,0.292813,0.220792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603181,68.296390,68.778916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454627,68.538078,14.509833,68.056312,-0.046254,0.034453,0.000000,14.354524,80.197776,-0.000066,68.402815,80.072972,68.617732,12.618015,68.658298,79.569394,67.921783,79.510018,-0.000525,0.030375,68.279861,16.240430,80.656448,-0.024468,-40.001075,-0.000000,NaN,Inf,84.131214,-2.312836,1.000818,0.293008,0.220881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595393,68.309389,68.784362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452725,68.537528,14.550808,68.057138,-0.045879,0.034466,0.000000,14.352098,80.219048,0.000147,68.390063,79.975845,68.620991,12.684103,68.659063,79.567294,67.909352,79.509877,-0.000524,0.030379,68.282801,16.288545,80.715859,-0.024295,-40.001049,-0.000001,NaN,Inf,84.121364,-2.353709,1.003819,0.293042,0.220977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599484,68.326370,68.800198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434292,68.537528,14.522012,68.055210,-0.044228,0.034492,0.000000,14.357235,80.174664,-0.000059,68.412921,80.072434,68.633063,12.676190,68.678208,79.644631,67.914497,79.469307,-0.000523,0.030404,68.295773,16.227881,80.766354,-0.024550,-40.001101,-0.000001,NaN,Inf,84.125973,-2.348099,1.006786,0.293122,0.220870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615300,68.324313,68.819466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443195,68.537528,14.470631,68.055210,-0.044153,0.034545,0.000000,14.359090,80.199891,-0.000114,68.403164,80.115711,68.617469,12.586694,68.658035,79.613075,67.899677,79.487976,-0.000524,0.030451,68.263670,16.153761,80.790562,-0.024571,-40.001206,-0.000001,NaN,Inf,84.176011,-2.375939,1.006077,0.292673,0.221330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599703,68.316194,68.807152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469857,68.538903,14.524811,68.057689,-0.045882,0.034525,0.000000,14.358805,80.152372,-0.000130,68.377874,80.077903,68.611149,12.573522,68.649218,79.588180,67.894162,79.513646,-0.000523,0.030458,68.280103,16.258824,80.739535,-0.024568,-40.001416,-0.000000,NaN,Inf,84.151835,-2.347583,1.001900,0.292249,0.220496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586730,68.306960,68.799150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464147,68.536152,14.445422,68.056036,-0.047189,0.034488,0.000000,14.359947,80.158090,-0.000317,68.398496,79.965663,68.626830,12.607289,68.668646,79.619473,67.914521,79.496994,-0.000522,0.030479,68.269746,16.205650,80.747039,-0.024408,-40.001626,-0.000001,NaN,Inf,84.080889,-2.323458,1.003798,0.291812,0.220245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605325,68.308514,68.802038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430418,68.538078,14.456246,68.060443,-0.046639,0.034480,0.000000,14.351099,80.229326,-0.000416,68.396388,80.031861,68.621144,12.583107,68.648824,79.517075,67.913645,79.425788,-0.000522,0.030491,68.276318,16.214525,80.751897,-0.024376,-40.001311,0.000000,NaN,Inf,84.093617,-2.355888,0.998705,0.292906,0.220833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588831,68.311555,68.797839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425082,68.538078,14.501728,68.060443,-0.044740,0.034468,0.000000,14.352811,80.182988,-0.000424,68.414662,80.054691,68.649751,12.643708,68.671622,79.582512,67.929559,79.505530,-0.000522,0.030508,68.280976,16.195561,80.715267,-0.024370,-40.000367,-0.000000,NaN,Inf,84.187084,-2.406651,1.001790,0.293416,0.221411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601650,68.338930,68.807506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458597,68.538078,14.439257,68.058790,-0.043977,0.034437,0.000000,14.355380,80.275448,-0.000327,68.406449,79.999756,68.620116,12.614630,68.663592,79.510600,67.921285,79.481327,-0.000523,0.030512,68.280193,16.236528,80.644414,-0.024280,-40.001338,-0.000001,NaN,Inf,84.201581,-2.364739,1.005313,0.291947,0.220680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587387,68.305537,68.788851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468328,68.537528,14.439874,68.060443,-0.045653,0.034378,0.000000,14.358948,80.259403,-0.000322,68.385960,80.008197,68.617732,12.610857,68.665780,79.548882,67.913121,79.506116,-0.000523,0.030529,68.267527,16.314102,80.764967,-0.024202,-40.000918,0.000000,NaN,Inf,84.098596,-2.370804,0.998663,0.292354,0.220519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577105,68.337245,68.803133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439848,68.537803,14.514404,68.062922,-0.046971,0.034373,0.000000,14.358234,80.185796,-0.000339,68.393501,80.018042,68.618104,12.689750,68.661580,79.527307,67.914479,79.473081,-0.000524,0.030521,68.281696,16.279257,80.698337,-0.024100,-40.001206,0.000000,NaN,Inf,84.083658,-2.347877,0.998033,0.292444,0.219968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593687,68.301030,68.794517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432659,68.536702,14.434012,68.060994,-0.046483,0.034362,0.000000,14.351242,80.207895,-0.000140,68.394977,80.041425,68.629695,12.667260,68.667771,79.598870,67.921373,79.513755,-0.000523,0.030523,68.277386,16.227795,80.764440,-0.024206,-40.001390,-0.000001,NaN,Inf,84.161198,-2.373184,1.005163,0.292116,0.220187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599878,68.308054,68.801405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456449,68.536702,14.605621,68.060994,-0.044571,0.034358,0.000000,14.356379,80.232482,-0.000216,68.391980,80.025446,68.621822,12.633736,68.643682,79.582495,67.894232,79.483142,-0.000523,0.030519,68.263219,16.269033,80.746082,-0.024343,-40.000918,-0.000000,NaN,Inf,84.179621,-2.350592,1.000094,0.292396,0.220057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586184,68.297681,68.778443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448471,68.537803,14.495628,68.061820,-0.043832,0.034344,0.000000,14.351384,80.215883,-0.000318,68.399370,79.998522,68.610646,12.661041,68.640400,79.573099,67.910826,79.493982,-0.000522,0.030524,68.282199,16.267812,80.599629,-0.024272,-40.000498,-0.000002,NaN,Inf,84.115044,-2.345641,1.010319,0.292175,0.220334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602853,68.312693,68.791283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431293,68.538078,14.609043,68.062096,-0.045472,0.034332,0.000000,14.356236,80.238059,-0.000054,68.391024,79.991679,68.602772,12.674049,68.642085,79.501352,67.908657,79.429783,-0.000520,0.030516,68.268050,16.194556,80.681329,-0.024106,-40.000787,-0.000000,NaN,Inf,84.137791,-2.354377,1.003264,0.292741,0.220237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609109,68.307726,68.789530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434267,68.538353,14.477931,68.061820,-0.046608,0.034294,0.000000,14.354096,80.281681,-0.000044,68.427896,79.996035,68.640346,12.623297,68.676764,79.578581,67.932078,79.506978,-0.000519,0.030517,68.272316,16.235080,80.706599,-0.024074,-40.000551,-0.000002,NaN,Inf,84.184704,-2.398764,1.012317,0.292306,0.220266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640040,68.335342,68.811686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468471,68.535877,14.447606,68.064574,-0.046495,0.034248,0.000000,14.361516,80.202153,-0.000089,68.375967,80.036106,68.626043,12.648661,68.654972,79.617294,67.915115,79.441919,-0.000520,0.030505,68.265788,16.305184,80.648430,-0.024309,-40.001626,-0.000000,NaN,Inf,84.176905,-2.366209,1.003025,0.291397,0.219329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604122,68.305647,68.788919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468259,68.535877,14.543490,68.064574,-0.044527,0.034209,0.000000,14.360517,80.201481,0.000175,68.431373,80.018214,68.650407,12.600845,68.676435,79.595108,67.931007,79.429657,-0.000520,0.030510,68.317563,16.194735,80.795253,-0.024217,-40.000787,-0.000001,NaN,Inf,84.131548,-2.393989,1.003980,0.291842,0.219783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626412,68.332103,68.813523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434331,68.538078,14.528493,68.064299,-0.043702,0.034262,0.000000,14.356094,80.200816,0.000085,68.388896,80.051313,68.620466,12.588591,68.655213,79.629473,67.926060,79.484653,-0.000519,0.030503,68.278738,16.273998,80.738618,-0.024250,-40.001469,-0.000001,NaN,Inf,84.082194,-2.421206,1.005200,0.292405,0.219957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598959,68.292998,68.787804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460233,68.535877,14.494375,68.064574,-0.045295,0.034262,0.000000,14.352098,80.284423,-0.000094,68.394545,80.011256,68.635994,12.701720,68.659107,79.558493,67.906381,79.598517,-0.000518,0.030517,68.284809,16.207811,80.718959,-0.024227,-40.001233,-0.000001,NaN,Inf,84.176455,-2.376375,1.006523,0.291641,0.221003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605347,68.303546,68.786426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460163,68.538353,14.540263,68.067879,-0.046448,0.034212,0.000000,14.358520,80.198503,-0.000099,68.395479,80.021089,68.629805,12.664750,68.659151,79.568826,67.930613,79.496383,-0.000517,0.030518,68.300631,16.166646,80.730602,-0.024348,-40.001311,-0.000000,NaN,Inf,84.103958,-2.274186,1.002361,0.293154,0.220684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617028,68.299016,68.801911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431297,68.538353,14.445584,68.067879,-0.044918,0.034267,0.000000,14.352240,80.207260,-0.000132,68.382441,80.045998,68.617010,12.576908,68.637206,79.599543,67.900427,79.455497,-0.000516,0.030506,68.262762,16.203852,80.762012,-0.024361,-40.001469,-0.000001,NaN,Inf,84.106622,-2.372422,1.005539,0.292299,0.221157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576799,68.287878,68.780892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453506,68.536152,14.500156,68.065125,-0.043554,0.034285,0.000000,14.355665,80.189765,-0.000440,68.390480,80.008813,68.625431,12.598766,68.652281,79.617962,67.918090,79.527646,-0.000517,0.030499,68.286527,16.141639,80.746185,-0.024390,-40.001023,-0.000000,NaN,Inf,84.184971,-2.371883,1.000990,0.293060,0.220921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608912,68.324575,68.797709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460580,68.536702,14.525213,68.067879,-0.045179,0.034259,0.000000,14.356379,80.150763,-0.000356,68.382614,80.060045,68.615392,12.605026,68.667181,79.638233,67.924722,79.451963,-0.000517,0.030495,68.278648,16.324004,80.738740,-0.024396,-40.002203,-0.000000,NaN,Inf,84.122478,-2.337240,1.003228,0.292923,0.220682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593468,68.308710,68.800181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446692,68.538353,14.430038,68.068430,-0.046726,0.034219,0.000000,14.358948,80.274276,-0.000118,68.401799,80.067487,68.624687,12.619177,68.658604,79.633957,67.923255,79.495669,-0.000516,0.030494,68.287113,16.234845,80.702967,-0.024384,-40.000813,-0.000000,NaN,Inf,84.068485,-2.333523,1.001628,0.291849,0.220481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589881,68.305537,68.799545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421570,68.538078,14.486364,68.066502,-0.046761,0.034220,0.000000,14.351955,80.222991,-0.000425,68.398302,80.027195,68.613489,12.628823,68.641998,79.552157,67.878558,79.468271,-0.000516,0.030490,68.274927,16.246230,80.772006,-0.024374,-40.000892,0.000000,NaN,Inf,84.143171,-2.365583,0.998847,0.292207,0.220366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599462,68.290175,68.786052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437547,68.538078,14.463392,68.066502,-0.044763,0.034186,0.000000,14.352098,80.240785,-0.000464,68.385460,79.986728,68.626218,12.631576,68.647249,79.530461,67.906379,79.503347,-0.000516,0.030489,68.263718,16.279356,80.669522,-0.024395,-40.001023,-0.000001,NaN,Inf,84.211123,-2.340751,1.004493,0.292670,0.220609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584346,68.312890,68.785593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469092,68.536427,14.461260,68.066227,-0.043436,0.034159,0.000000,14.356236,80.188701,-0.000141,68.400888,80.066075,68.635775,12.563123,68.667203,79.543889,67.932318,79.486917,-0.000516,0.030456,68.276277,16.224093,80.841224,-0.024382,-40.000446,-0.000000,NaN,Inf,84.167721,-2.343142,1.001790,0.291737,0.220142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597646,68.307069,68.798628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457363,68.536977,14.500259,68.065951,-0.044451,0.034147,0.000000,14.355523,80.150888,-0.000304,68.405254,80.061138,68.625190,12.596340,68.647883,79.597121,67.920497,79.508568,-0.000516,0.030452,68.271140,16.307559,80.703621,-0.024366,-40.001338,0.000000,NaN,Inf,84.080488,-2.380991,0.999459,0.291932,0.220028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582902,68.293983,68.800115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438033,68.536702,14.442706,68.064299,-0.046332,0.034168,0.000000,14.358091,80.252990,-0.000366,68.391675,80.065006,68.608152,12.650130,68.645805,79.579970,67.903074,79.566312,-0.000517,0.030451,68.269943,16.184432,80.640599,-0.024372,-40.001180,-0.000000,NaN,Inf,84.112840,-2.353475,1.002967,0.292177,0.220024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597034,68.285252,68.768993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431268,68.537528,14.428859,68.067329,-0.046783,0.034173,0.000000,14.353097,80.167584,-0.000056,68.380661,79.967585,68.610864,12.613489,68.653506,79.545476,67.904872,79.385997,-0.000517,0.030460,68.251468,16.180258,80.679984,-0.024425,-40.001338,-0.000000,NaN,Inf,84.165024,-2.294207,1.000324,0.292119,0.220662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604734,68.299607,68.767049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472250,68.537528,14.514114,68.067329,-0.044666,0.034191,0.000000,14.358805,80.210719,-0.000211,68.395545,79.976542,68.619066,12.618871,68.657554,79.525433,67.914875,79.472019,-0.000518,0.030472,68.270925,16.128534,80.701355,-0.024471,-40.001259,-0.000001,NaN,Inf,84.193556,-2.332818,1.007724,0.291108,0.220280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609197,68.305319,68.789511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434855,68.536977,14.480609,68.063197,-0.043366,0.034218,0.000000,14.351242,80.250226,-0.000345,68.419447,80.081547,68.634682,12.620769,68.681489,79.591210,67.934380,79.496778,-0.000519,0.030480,68.286596,16.163142,80.695587,-0.024458,-40.000813,-0.000000,NaN,Inf,84.073026,-2.374350,1.002893,0.292054,0.219706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626893,68.319696,68.826451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434847,68.536977,14.541501,68.064299,-0.044451,0.034185,0.000000,14.356807,80.238794,-0.000101,68.400783,80.073468,68.631073,12.641668,68.655016,79.571840,67.901021,79.556376,-0.000518,0.030474,68.281547,16.246160,80.740963,-0.024454,-40.001390,-0.000000,NaN,Inf,84.173930,-2.375903,1.003170,0.291543,0.220839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590449,68.306938,68.788550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442088,68.538078,14.534653,68.063197,-0.046334,0.034122,0.000000,14.353525,80.274083,0.000090,68.393048,80.052805,68.621887,12.627293,68.673679,79.540852,67.928995,79.479798,-0.000519,0.030483,68.275454,16.181835,80.804413,-0.024165,-40.001311,-0.000001,NaN,Inf,84.173952,-2.299351,1.007389,0.292226,0.220326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611603,68.314378,68.802788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457892,68.538078,14.455747,68.063197,-0.046076,0.034086,0.000000,14.356379,80.232482,-0.000079,68.389075,80.076776,68.617557,12.636999,68.662280,79.587221,67.927904,79.484285,-0.000520,0.030441,68.283879,16.240973,80.785893,-0.024158,-40.000970,-0.000001,NaN,Inf,84.155391,-2.382829,1.006409,0.292232,0.220649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603947,68.311708,68.794633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453692,68.536977,14.500963,68.065401,-0.044249,0.034077,0.000000,14.357949,80.200220,-0.000018,68.380123,80.015320,68.611149,12.696152,68.619286,79.529467,67.903082,79.493037,-0.000521,0.030424,68.245967,16.176085,80.765110,-0.024179,-40.000865,0.000000,NaN,Inf,84.112508,-2.378485,0.999852,0.291624,0.220401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586731,68.306960,68.779805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430553,68.537803,14.565542,68.066502,-0.042883,0.034109,0.000000,14.351955,80.232307,0.000302,68.371019,79.959945,68.613008,12.616425,68.644011,79.578397,67.886840,79.479045,-0.000520,0.030403,68.261659,16.217514,80.729095,-0.024174,-40.000970,-0.000000,NaN,Inf,84.122800,-2.347319,1.003271,0.291713,0.220511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570302,68.291357,68.770641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453453,68.537528,14.473954,68.064850,-0.044328,0.034075,0.000000,14.358234,80.236462,-0.000052,68.378800,80.026814,68.619460,12.617321,68.657116,79.564629,67.915889,79.477162,-0.000519,0.030389,68.252912,16.190482,80.785301,-0.024163,-40.001285,-0.000000,NaN,Inf,84.188657,-2.345233,1.000778,0.292090,0.219747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579665,68.284508,68.807561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471169,68.537252,14.548663,68.064299,-0.046226,0.034063,0.000000,14.358805,80.209085,-0.000149,68.395359,80.039892,68.632495,12.599785,68.652697,79.558355,67.911776,79.427781,-0.000517,0.030392,68.279422,16.257183,80.752750,-0.024170,-40.000656,-0.000000,NaN,Inf,84.124000,-2.371634,1.001418,0.292562,0.220291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591456,68.307113,68.793894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463328,68.537252,14.441643,68.064299,-0.045794,0.034139,0.000000,14.357521,80.227086,0.000118,68.392882,79.985003,68.612221,12.640261,68.658604,79.583310,67.909697,79.458329,-0.000516,0.030396,68.252130,16.255078,80.767782,-0.024176,-40.001049,-0.000001,NaN,Inf,84.075683,-2.403336,1.005355,0.292285,0.220098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587803,68.308864,68.790570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440270,68.538628,14.458099,68.067604,-0.044028,0.034207,0.000000,14.357378,80.242470,0.000092,68.378303,80.037978,68.604719,12.605372,68.642785,79.493529,67.887108,79.508627,-0.000516,0.030384,68.260685,16.184539,80.767802,-0.024181,-40.000892,0.000000,NaN,Inf,84.096939,-2.379101,0.998501,0.292903,0.220192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568661,68.304684,68.777143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434265,68.537803,14.520501,68.067329,-0.042689,0.034209,0.000000,14.356094,80.227947,-0.000116,68.386866,80.100044,68.616857,12.611918,68.632480,79.530708,67.901141,79.560233,-0.000515,0.030440,68.252307,16.228216,80.822645,-0.024174,-40.000839,-0.000000,NaN,Inf,84.160877,-2.320042,1.001235,0.291283,0.220237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571242,68.292714,68.782437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467021,68.536977,14.431878,68.066778,-0.045038,0.034191,0.000000,14.359804,80.201748,0.000011,68.386540,80.049825,68.614867,12.624111,68.652106,79.512416,67.921608,79.439227,-0.000515,0.030439,68.261906,16.300189,80.845445,-0.024161,-40.001652,-0.000001,NaN,Inf,84.176358,-2.296678,1.005974,0.291746,0.220266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607075,68.304443,68.807457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469894,68.536977,14.554905,68.066778,-0.046497,0.034173,0.000000,14.352383,80.202990,0.000245,68.396363,79.960698,68.617579,12.669543,68.652741,79.581921,67.906550,79.449600,-0.000514,0.030467,68.267196,16.191687,80.773413,-0.024172,-40.000997,0.000000,NaN,Inf,84.086652,-2.404864,0.997571,0.291877,0.220259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595656,68.316720,68.801554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448315,68.536977,14.503152,68.067604,-0.045738,0.034240,0.000000,14.350671,80.215333,-0.000024,68.377786,80.042966,68.589955,12.634716,68.627185,79.521537,67.908629,79.486249,-0.000516,0.030488,68.264715,16.236906,80.749348,-0.024177,-40.000629,-0.000001,NaN,Inf,84.078863,-2.382282,1.005875,0.291880,0.219797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580496,68.289497,68.777452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436695,68.538078,14.462097,68.065401,-0.043913,0.034270,0.000000,14.356950,80.252338,0.000082,68.379505,80.031215,68.613817,12.675252,68.653966,79.586488,67.917431,79.543459,-0.000517,0.030484,68.266850,16.170327,80.751385,-0.024369,-40.000629,-0.000001,NaN,Inf,84.123449,-2.343379,1.003794,0.292095,0.220078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578177,68.305888,68.786247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434520,68.538078,14.553517,68.064299,-0.042596,0.034306,0.000000,14.359233,80.195294,0.000295,68.406708,79.998736,68.634857,12.602497,68.665037,79.512823,67.896592,79.507054,-0.000519,0.030491,68.274663,16.225777,80.785647,-0.024379,-40.001311,-0.000000,NaN,Inf,84.170034,-2.325122,1.001760,0.292796,0.221058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599222,68.319455,68.801578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471826,68.537803,14.465642,68.065401,-0.044963,0.034344,0.000000,14.356807,80.139914,0.000060,68.406664,79.989813,68.631008,12.657492,68.664096,79.592538,67.930235,79.482428,-0.000519,0.030491,68.284957,16.147540,80.689731,-0.024390,-40.000708,-0.000001,NaN,Inf,84.175942,-2.330668,1.008244,0.292036,0.220443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603684,68.337224,68.801534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456185,68.537803,14.544333,68.065401,-0.046453,0.034409,0.000000,14.355951,80.088229,-0.000067,68.378135,80.095678,68.611586,12.622052,68.650487,79.496340,67.894841,79.483204,-0.000520,0.030476,68.265478,16.145699,80.796233,-0.024407,-40.000656,0.000000,NaN,Inf,84.074451,-2.382163,0.999573,0.292228,0.220737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591740,68.301577,68.791517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436192,68.537803,14.546788,68.065401,-0.046520,0.034380,0.000000,14.356807,80.222777,0.000324,68.374791,80.061448,68.602488,12.621441,68.635149,79.549349,67.903533,79.594411,-0.000519,0.030493,68.241453,16.192501,80.786648,-0.024422,-40.001915,-0.000001,NaN,Inf,84.116863,-2.346207,1.006098,0.292038,0.219811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564352,68.280000,68.777762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
