OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:38:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450124,68.532850,14.506404,68.078070,-0.046457,0.033821,0.000000,14.351955,80.124929,0.000066,68.408556,79.964656,68.631161,12.646115,68.661755,79.613600,67.930478,79.473168,-0.000530,0.030477,68.261628,16.231134,80.774943,-0.022294,-40.001364,0.000000,NaN,Inf,84.064689,-2.363385,0.998225,0.296039,0.224011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528189,68.313678,68.800529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436294,68.535326,14.536054,68.079723,-0.044295,0.033790,0.000000,14.360089,80.197458,-0.000134,68.401103,80.034517,68.628624,12.656043,68.661711,79.545460,67.930456,79.493546,-0.000531,0.030438,68.274838,16.145899,80.756482,-0.021997,-40.001128,-0.000001,NaN,Inf,84.128353,-2.389119,1.003895,0.294422,0.223506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547682,68.331512,68.797183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463092,68.532850,14.461137,68.080273,-0.045942,0.033796,0.000000,14.356236,80.266334,-0.000018,68.396584,80.033750,68.621887,12.603741,68.652478,79.584308,67.920080,79.388810,-0.000530,0.030445,68.262041,16.188977,80.757361,-0.022072,-40.000420,-0.000001,NaN,Inf,84.168372,-2.374323,1.006910,0.293474,0.222531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539697,68.330177,68.787647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461648,68.536152,14.550527,68.081651,-0.047407,0.033801,0.000000,14.350956,80.185056,-0.000064,68.392868,80.030419,68.611958,12.636307,68.640050,79.524430,67.916337,79.505307,-0.000531,0.030414,68.264936,16.207818,80.697259,-0.022342,-40.001364,0.000000,NaN,Inf,84.093175,-2.439917,0.999865,0.292624,0.222472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523945,68.323569,68.783908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452706,68.536427,14.525830,68.085231,-0.047025,0.033749,0.000000,14.359947,80.183913,-0.000287,68.388893,80.000587,68.604128,12.668298,68.630970,79.598938,67.916076,79.551190,-0.000531,0.030433,68.265916,16.150843,80.836940,-0.022208,-40.000813,-0.000001,NaN,Inf,84.100394,-2.351678,1.006146,0.294000,0.222889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520270,68.305756,68.777828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446379,68.536427,14.431439,68.085231,-0.045319,0.033728,0.000000,14.357521,80.201099,-0.000124,68.394022,80.078892,68.605856,12.605678,68.671360,79.639212,67.925401,79.563456,-0.000531,0.030415,68.266504,16.196661,80.749671,-0.022012,-40.001311,-0.000001,NaN,Inf,84.124924,-2.318165,1.005059,0.293829,0.222524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526986,68.318295,68.804183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424914,68.535601,14.515904,68.086608,-0.044578,0.033717,0.000000,14.349529,80.167939,-0.000020,68.387591,80.017621,68.620641,12.642710,68.641669,79.612478,67.925993,79.509104,-0.000531,0.030401,68.265852,16.197530,80.771048,-0.021843,-40.001259,0.000000,NaN,Inf,84.142093,-2.318604,0.998966,0.293178,0.222020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535540,68.314794,68.780258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442405,68.535601,14.457144,68.087710,-0.046605,0.033719,0.000000,14.355808,80.176833,-0.000252,68.403538,79.996936,68.618738,12.608370,68.660136,79.563018,67.916273,79.505915,-0.000530,0.030394,68.252467,16.214147,80.783201,-0.024131,-40.000682,-0.000001,NaN,Inf,84.199560,-2.358581,1.006308,0.294024,0.222556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532805,68.308732,68.787168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454609,68.536427,14.465252,68.092117,-0.048071,0.033749,0.000000,14.353097,80.176900,-0.000198,68.388349,80.030610,68.633895,12.612510,68.645783,79.595021,67.938401,79.478391,-0.000530,0.030387,68.281498,16.112488,80.769558,-0.024099,-40.000079,-0.000000,NaN,Inf,84.152056,-2.351175,1.001021,0.294478,0.222282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.512219,68.346764,68.783514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468793,68.533950,14.563647,68.092117,-0.046709,0.033749,0.000000,14.357806,80.234726,0.000013,68.400670,79.991299,68.619285,12.636305,68.652784,79.547088,67.934594,79.412090,-0.000530,0.030390,68.275232,16.254215,80.796620,-0.023836,-40.000367,-0.000000,NaN,Inf,84.122084,-2.380067,1.000736,0.293610,0.222330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509243,68.329652,68.802149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448315,68.533950,14.410663,68.092117,-0.044880,0.033752,0.000000,14.353097,80.273655,-0.000232,68.402453,80.054326,68.605047,12.715443,68.652259,79.505220,67.927240,79.439703,-0.000530,0.030386,68.266679,16.186986,80.764337,-0.023925,-40.000236,-0.000001,NaN,Inf,84.078821,-2.437538,1.006556,0.293590,0.222450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515369,68.312912,68.788984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435432,68.535051,14.469612,68.093769,-0.044287,0.033769,0.000000,14.357949,80.227024,-0.000248,68.411079,80.043584,68.632517,12.663527,68.651887,79.659360,67.939673,79.553763,-0.000529,0.030403,68.277800,16.210216,80.753689,-0.024092,-40.002387,0.000000,NaN,Inf,84.134362,-2.410151,0.997394,0.293604,0.222404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528714,68.310877,68.789771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434757,68.536427,14.507535,68.095146,-0.046507,0.033740,0.000000,14.351242,80.149058,-0.000035,68.410904,79.911800,68.634135,12.622726,68.649765,79.595448,67.940744,79.560605,-0.000530,0.030409,68.275144,16.218113,80.713697,-0.024231,-40.000551,-0.000000,NaN,Inf,84.170438,-2.339897,1.002368,0.295203,0.222759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510797,68.299607,68.790011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456787,68.535326,14.481281,68.096523,-0.047575,0.033738,0.000000,14.356094,80.124491,0.000084,68.399367,80.061384,68.606403,12.616812,68.654863,79.563304,67.936192,79.465390,-0.000529,0.030402,68.258626,16.167010,80.704028,-0.024026,-40.001180,-0.000001,NaN,Inf,84.173648,-2.336012,1.005042,0.295503,0.223012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520051,68.315932,68.777151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458414,68.535326,14.545170,68.096523,-0.047384,0.033753,0.000000,14.348673,80.180811,-0.000018,68.400410,79.988663,68.619066,12.655393,68.651734,79.636394,67.918529,79.418955,-0.000528,0.030374,68.252228,16.197494,80.737887,-0.023756,-40.000525,-0.000000,NaN,Inf,84.112753,-2.400475,1.001694,0.296424,0.224566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523989,68.317792,68.771553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458026,68.534226,14.487808,68.097350,-0.045284,0.033701,0.000000,14.349957,80.178827,0.000073,68.379225,80.079776,68.614998,12.650968,68.633530,79.622522,67.913822,79.526346,-0.000527,0.030357,68.227286,16.222244,80.775719,-0.023772,-40.001338,-0.000001,NaN,Inf,84.108340,-2.416491,1.006000,0.294422,0.222796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.499967,68.302080,68.783472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435717,68.534776,14.466619,68.096248,-0.043952,0.033634,0.000000,14.346104,80.199980,0.000276,68.384244,80.065364,68.596670,12.718727,68.627251,79.626329,67.917631,79.538327,-0.000526,0.030344,68.243479,16.117474,80.773987,-0.023975,-40.001600,-0.000000,NaN,Inf,84.108290,-2.333915,1.002060,0.294775,0.223310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511147,68.289563,68.763592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431548,68.535326,14.543341,68.097350,-0.045749,0.033578,0.000000,14.349672,80.208287,0.000093,68.394456,80.043592,68.625299,12.674499,68.648408,79.547592,67.936236,79.567850,-0.000526,0.030343,68.287615,16.301708,80.739538,-0.024160,-40.001757,-0.000000,NaN,Inf,84.169389,-2.329041,1.002141,0.294137,0.223255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542694,68.324028,68.785506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441491,68.535326,14.455139,68.097350,-0.047161,0.033546,0.000000,14.359090,80.190085,0.000028,68.389828,80.026046,68.620466,12.629107,68.639832,79.517407,67.921176,79.494342,-0.000527,0.030318,68.256928,16.101416,80.806062,-0.024104,-40.000603,-0.000001,NaN,Inf,84.181263,-2.326254,1.007746,0.294120,0.223501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529130,68.311293,68.787911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465850,68.534776,14.508132,68.097900,-0.047950,0.033531,0.000000,14.354666,80.210013,0.000185,68.409080,80.004728,68.649204,12.609023,68.660267,79.581760,67.958453,79.562397,-0.000528,0.030318,68.282001,16.260757,80.724465,-0.023868,-40.000498,-0.000000,NaN,Inf,84.154261,-2.364466,1.000945,0.295386,0.223453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552888,68.330068,68.814769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452558,68.535051,14.442462,68.095146,-0.045935,0.033542,0.000000,14.353668,80.209994,0.000132,68.392936,80.031669,68.611499,12.662345,68.645827,79.643671,67.948012,79.506386,-0.000527,0.030287,68.267071,16.186080,80.746634,-0.023985,-40.001180,-0.000000,NaN,Inf,84.087624,-2.352422,1.002923,0.294054,0.223336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520576,68.299826,68.785222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435181,68.535601,14.428231,68.099553,-0.044332,0.033567,0.000000,14.355665,80.199735,-0.000059,68.392436,79.989321,68.593564,12.648030,68.653244,79.561409,67.917149,79.474267,-0.000526,0.030286,68.258713,16.193165,80.817159,-0.024039,-40.001206,0.000000,NaN,Inf,84.123951,-2.382572,0.999301,0.294320,0.223040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532565,68.302255,68.744826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460915,68.536152,14.490812,68.098727,-0.045708,0.033632,0.000000,14.355665,80.233239,0.000107,68.405039,79.993219,68.620138,12.655371,68.649480,79.516264,67.925687,79.436068,-0.000526,0.030287,68.265548,16.142296,80.898412,-0.023975,-40.001075,0.000000,NaN,Inf,84.171669,-2.374995,0.999519,0.293325,0.223446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524229,68.302233,68.767070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462446,68.536152,14.440385,68.098727,-0.047091,0.033694,0.000000,14.351099,80.126851,0.000119,68.403582,80.017892,68.613730,12.599093,68.628520,79.560591,67.915902,79.475250,-0.000526,0.030284,68.268638,16.230114,80.762992,-0.023992,-40.001364,-0.000001,NaN,Inf,84.114629,-2.356475,1.004839,0.293650,0.223126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548994,68.312452,68.795107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441870,68.532850,14.496871,68.095422,-0.046330,0.033709,0.000000,14.348816,80.181771,-0.000067,68.386199,79.945923,68.612417,12.611002,68.644251,79.595466,67.908787,79.452725,-0.000527,0.030266,68.255775,16.202724,80.800193,-0.024098,-40.000131,0.000000,NaN,Inf,84.098229,-2.373033,0.998475,0.295432,0.223679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540200,68.292845,68.769300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440991,68.535326,14.498180,68.097625,-0.044456,0.033712,0.000000,14.357378,80.180690,-0.000020,68.404971,80.128131,68.633413,12.638324,68.662345,79.578930,67.945581,79.478918,-0.000526,0.030246,68.272510,16.157136,80.755892,-0.024078,-40.001678,-0.000001,NaN,Inf,84.150755,-2.382254,1.003808,0.294090,0.222963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545406,68.329652,68.788610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430803,68.534501,14.439870,68.097900,-0.044044,0.033671,0.000000,14.351812,80.137861,0.000045,68.396562,80.002037,68.616004,12.666200,68.631627,79.584447,67.908829,79.519059,-0.000526,0.030232,68.260365,16.168964,80.772842,-0.024078,-40.001574,-0.000001,NaN,Inf,84.155617,-2.400054,1.003960,0.294396,0.223347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531318,68.299345,68.763108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433983,68.534501,14.535400,68.097900,-0.046391,0.033647,0.000000,14.351812,80.106808,-0.000194,68.392759,80.070423,68.618213,12.618403,68.653375,79.531642,67.915396,79.483963,-0.000524,0.030259,68.277232,16.249206,80.676415,-0.023963,-40.000525,-0.000000,NaN,Inf,84.182459,-2.334202,1.000628,0.293233,0.222396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564286,68.325254,68.777565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440538,68.535601,14.541521,68.098176,-0.047406,0.033609,0.000000,14.348958,80.238463,-0.000212,68.394061,80.052299,68.601897,12.574278,68.630817,79.592676,67.916707,79.474579,-0.000524,0.030261,68.252898,16.147403,80.819425,-0.023963,-40.001128,-0.000001,NaN,Inf,84.173821,-2.366211,1.007026,0.294401,0.224092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526352,68.312256,68.759760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436463,68.533125,14.452145,68.097900,-0.047052,0.033505,0.000000,14.351670,80.140660,0.000036,68.411402,80.035356,68.636891,12.650886,68.677048,79.611522,67.918789,79.484146,-0.000523,0.030254,68.278124,16.206563,80.764052,-0.023890,-40.001495,-0.000001,NaN,Inf,84.157123,-2.374327,1.006993,0.294375,0.223534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559276,68.314838,68.794668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463345,68.535877,14.520536,68.098727,-0.044890,0.033538,0.000000,14.349244,80.222732,-0.000099,68.396822,79.953173,68.624293,12.692504,68.649480,79.589864,67.921152,79.482373,-0.000521,0.030225,68.266415,16.214967,80.812695,-0.023950,-40.000892,-0.000000,NaN,Inf,84.165711,-2.369471,1.001086,0.294577,0.223438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536699,68.311796,68.786641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475554,68.535877,14.425298,68.098727,-0.043619,0.033561,0.000000,14.352240,80.196963,-0.000198,68.400188,79.965266,68.629192,12.649336,68.660617,79.625783,67.948248,79.490920,-0.000522,0.030212,68.268960,16.192201,80.835760,-0.024004,-40.001442,-0.000001,NaN,Inf,84.095518,-2.373119,1.003954,0.295042,0.224219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561967,68.300898,68.780471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435646,68.534776,14.453400,68.096799,-0.045536,0.033547,0.000000,14.354524,80.140409,-0.000101,68.388758,80.070535,68.624556,12.655045,68.655979,79.604108,67.916355,79.506753,-0.000522,0.030233,68.277359,16.210237,80.788280,-0.024033,-40.000315,0.000001,NaN,Inf,84.062423,-2.394020,0.996528,0.294471,0.223103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548600,68.309564,68.797638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438507,68.535051,14.518556,68.097625,-0.046966,0.033562,0.000000,14.351812,80.156983,0.000078,68.403838,80.072859,68.636300,12.583821,68.671885,79.538813,67.956916,79.485432,-0.000522,0.030263,68.280886,16.134012,80.788179,-0.024469,-40.001469,-0.000000,NaN,Inf,84.169582,-2.350648,1.001230,0.294948,0.222745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573233,68.332956,68.800767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466706,68.536427,14.416744,68.097074,-0.046933,0.033549,0.000000,14.357949,80.264941,-0.000114,68.397862,80.017919,68.628405,12.622419,68.647358,79.589443,67.918457,79.501199,-0.000521,0.030281,68.262081,16.254029,80.818789,-0.024403,-40.000026,-0.000001,NaN,Inf,84.162086,-2.406665,1.005544,0.294374,0.223105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554113,68.324225,68.775221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463765,68.536427,14.528071,68.097074,-0.044777,0.033539,0.000000,14.350385,80.280749,-0.000014,68.425914,80.032935,68.645377,12.619097,68.674313,79.550424,67.945469,79.472741,-0.000522,0.030293,68.279428,16.193300,80.761952,-0.024229,-40.001600,0.000001,NaN,Inf,84.086953,-2.356777,0.996546,0.294288,0.223602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571089,68.327486,68.802211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452239,68.533675,14.523880,68.096248,-0.043032,0.033594,0.000000,14.348530,80.155172,0.000265,68.408554,80.053171,68.629061,12.730452,68.650924,79.492179,67.937961,79.429096,-0.000521,0.030302,68.277753,16.168471,80.819487,-0.024111,-40.000079,-0.000001,NaN,Inf,84.094927,-2.404420,1.004446,0.294430,0.223510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574305,68.318230,68.789723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428148,68.536152,14.474910,68.097625,-0.045377,0.033598,0.000000,14.351812,80.158945,-0.000033,68.378546,79.941610,68.604762,12.602906,68.654053,79.507358,67.931021,79.463721,-0.000521,0.030296,68.274160,16.175035,80.779532,-0.024411,-40.000970,-0.000001,NaN,Inf,84.111824,-2.425461,1.004956,0.294173,0.223504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555820,68.315538,68.770738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450980,68.534501,14.524038,68.099278,-0.046921,0.033603,0.000000,14.357663,80.201896,-0.000039,68.396711,79.971664,68.626502,12.663078,68.659173,79.595676,67.926447,79.487528,-0.000520,0.030300,68.277468,16.169728,80.869899,-0.024463,-40.000787,-0.000000,NaN,Inf,84.191323,-2.396514,1.003241,0.294138,0.223027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571330,68.304859,68.792346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455697,68.532299,14.536034,68.099002,-0.045400,0.033617,0.000000,14.351955,80.184093,0.000112,68.397580,79.981712,68.646426,12.591304,68.663724,79.580515,67.954354,79.494716,-0.000519,0.030303,68.273377,16.170419,80.763359,-0.024316,-40.001652,-0.000001,NaN,Inf,84.127680,-2.374677,1.005056,0.293790,0.222563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580452,68.320637,68.785326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468315,68.532299,14.450401,68.099002,-0.044004,0.033565,0.000000,14.355951,80.189233,0.000015,68.399035,80.053282,68.628383,12.623194,68.671031,79.612869,67.925461,79.512261,-0.000520,0.030322,68.280210,16.193286,80.815649,-0.024073,-40.001626,-0.000001,NaN,Inf,84.112682,-2.397374,1.005557,0.294497,0.222736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581524,68.319214,68.782219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456735,68.535877,14.520859,68.098727,-0.043249,0.033594,0.000000,14.354238,80.165947,-0.000184,68.367856,79.994716,68.589890,12.633390,68.644164,79.609853,67.899458,79.451455,-0.000519,0.030335,68.244845,16.202404,80.782774,-0.024242,-40.001154,0.000000,NaN,Inf,84.078466,-2.355762,0.998762,0.294191,0.223590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550088,68.285274,68.754576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441844,68.533675,14.437722,68.098451,-0.044838,0.033655,0.000000,14.354952,80.194935,-0.000053,68.411291,80.009887,68.635207,12.656289,68.662892,79.570148,67.959849,79.499998,-0.000519,0.030352,68.275946,16.263011,80.727197,-0.024535,-40.001810,-0.000001,NaN,Inf,84.113444,-2.373846,1.004436,0.294834,0.223155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570892,68.326457,68.782505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428459,68.535601,14.528005,68.096799,-0.046890,0.033648,0.000000,14.355237,80.219736,-0.000079,68.380307,79.947796,68.612833,12.647439,68.632196,79.611667,67.937785,79.499467,-0.000519,0.030365,68.254421,16.163364,80.816404,-0.024507,-40.001285,0.000000,NaN,Inf,84.151653,-2.399038,0.999715,0.294279,0.222856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575530,68.304487,68.762537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429139,68.535601,14.424000,68.096799,-0.046215,0.033694,0.000000,14.353525,80.153302,-0.000349,68.393801,80.000500,68.602619,12.604456,68.653572,79.602783,67.928922,79.455312,-0.000519,0.030383,68.258841,16.235001,80.766070,-0.024348,-40.001259,-0.000001,NaN,Inf,84.189930,-2.377360,1.006899,0.294445,0.223943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557832,68.318383,68.766978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457039,68.534226,14.441551,68.093494,-0.044378,0.033728,0.000000,14.351527,80.185136,-0.000287,68.378354,80.013447,68.620247,12.657105,68.644601,79.669562,67.920430,79.448417,-0.000519,0.030375,68.271900,16.274847,80.811878,-0.024460,-40.001154,0.000000,NaN,Inf,84.188080,-2.400513,0.999644,0.294123,0.222515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567567,68.324378,68.789244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466321,68.533675,14.522381,68.093769,-0.043261,0.033681,0.000000,14.357235,80.232357,0.000002,68.402254,80.027764,68.611236,12.704900,68.624778,79.620673,67.915396,79.546683,-0.000519,0.030394,68.251594,16.259223,80.751833,-0.024554,-40.001075,0.000000,NaN,Inf,84.110967,-2.397022,0.998929,0.294998,0.223784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554398,68.297069,68.768838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436344,68.534776,14.451484,68.091015,-0.045708,0.033735,0.000000,14.356664,80.247640,-0.000236,68.394063,80.025569,68.619897,12.671541,68.643420,79.581802,67.913798,79.376995,-0.000519,0.030396,68.251246,16.251268,80.777368,-0.024555,-40.000761,-0.000001,NaN,Inf,84.085247,-2.320750,1.003875,0.295236,0.224363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560982,68.317376,68.771397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429884,68.534776,14.554119,68.091015,-0.047192,0.033773,0.000000,14.353810,80.143455,-0.000328,68.403386,80.036035,68.612986,12.607188,68.656876,79.587097,67.931091,79.522690,-0.000521,0.030384,68.258930,16.222159,80.843204,-0.024537,-40.001915,-0.000000,NaN,Inf,84.167686,-2.442208,1.001049,0.295653,0.224022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574852,68.297572,68.772055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459496,68.534501,14.525153,68.092943,-0.046274,0.033847,0.000000,14.355951,80.179100,0.000048,68.385981,80.006825,68.616267,12.655493,68.639372,79.559575,67.923539,79.442230,-0.000521,0.030347,68.249767,16.165390,80.812712,-0.024370,-40.001154,-0.000001,NaN,Inf,84.185233,-2.353834,1.008610,0.294556,0.223165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566495,68.294618,68.774897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457132,68.533400,14.492700,68.095697,-0.044413,0.033923,0.000000,14.355095,80.242475,-0.000008,68.417596,80.072243,68.615042,12.626416,68.657685,79.514226,67.938337,79.484470,-0.000520,0.030352,68.258278,16.294496,80.739414,-0.024458,-40.001678,-0.000001,NaN,Inf,84.119288,-2.417241,1.004542,0.294331,0.222927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569427,68.324991,68.789268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449013,68.535051,14.507416,68.094871,-0.043219,0.033965,0.000000,14.350385,80.190205,-0.000096,68.376901,80.004183,68.619285,12.513554,68.638234,79.492893,67.911481,79.476332,-0.000520,0.030341,68.241912,16.287817,80.777778,-0.024559,-40.000944,-0.000000,NaN,Inf,84.109891,-2.388785,1.002460,0.295177,0.223502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564526,68.314269,68.767420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431438,68.534226,14.523617,68.095422,-0.045690,0.033936,0.000000,14.351955,80.207301,0.000137,68.402647,80.047824,68.626655,12.634043,68.659326,79.616208,67.912049,79.482146,-0.000519,0.030323,68.273077,16.195033,80.822585,-0.024507,-40.001233,-0.000001,NaN,Inf,84.133569,-2.367829,1.004042,0.294680,0.223763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586862,68.315407,68.785855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459126,68.534226,14.511267,68.095422,-0.047225,0.033958,0.000000,14.358662,80.132290,0.000248,68.409122,80.040887,68.615960,12.634062,68.652368,79.539796,67.928968,79.510565,-0.000519,0.030313,68.257232,16.201248,80.780345,-0.024377,-40.001206,-0.000001,NaN,Inf,84.180460,-2.364181,1.006387,0.294923,0.223524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585724,68.323416,68.782815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461361,68.533125,14.531002,68.096248,-0.047138,0.033984,0.000000,14.350243,80.100989,0.000009,68.386680,80.025969,68.609399,12.673602,68.642479,79.600805,67.920084,79.483699,-0.000520,0.030310,68.256670,16.220725,80.796236,-0.024743,-40.001233,-0.000001,NaN,Inf,84.105308,-2.360498,1.003606,0.294937,0.223222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600775,68.325582,68.784743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448793,68.531749,14.415043,68.094595,-0.044835,0.033929,0.000000,14.350100,80.105423,0.000068,68.397195,79.978070,68.615632,12.665792,68.651625,79.563992,67.942738,79.517020,-0.000520,0.030314,68.272578,16.234037,80.816814,-0.024797,-40.000918,-0.000001,NaN,Inf,84.098146,-2.371090,1.004816,0.294834,0.223858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591631,68.306041,68.792418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445114,68.534776,14.480583,68.094045,-0.043819,0.033962,0.000000,14.348387,80.137378,0.000221,68.391199,80.067160,68.636825,12.627539,68.653287,79.612151,67.934618,79.522491,-0.000521,0.030295,68.275669,16.214931,80.797807,-0.024554,-40.001311,0.000000,NaN,Inf,84.130863,-2.369588,0.997664,0.294692,0.222938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610750,68.333066,68.786798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435185,68.534776,14.443874,68.094045,-0.045146,0.034022,0.000000,14.354096,80.169727,0.000058,68.385138,80.081153,68.617666,12.632106,68.650749,79.561306,67.917699,79.518078,-0.000522,0.030308,68.249336,16.230977,80.792747,-0.024505,-40.000656,-0.000000,NaN,Inf,84.143876,-2.357505,1.002455,0.294208,0.223134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628162,68.320133,68.788177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426387,68.535601,14.428396,68.093494,-0.047217,0.033988,0.000000,14.351527,80.221583,-0.000040,68.386007,80.026766,68.596014,12.593160,68.652784,79.638597,67.926892,79.528568,-0.000522,0.030333,68.251860,16.259422,80.810410,-0.024499,-40.001075,-0.000000,NaN,Inf,84.170835,-2.343784,1.000602,0.295068,0.223413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621053,68.322584,68.781988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698606,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433532,68.532575,14.494728,68.091566,-0.046351,0.034012,0.000000,14.351099,80.099230,0.000163,68.382857,80.027313,68.606643,12.651457,68.659676,79.526039,67.940770,79.519162,-0.000522,0.030333,68.263592,16.251118,80.822708,-0.024596,-40.002439,-0.000000,NaN,Inf,84.195557,-2.345374,1.000139,0.294176,0.222889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619215,68.313262,68.775908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459752,68.532575,14.424527,68.091566,-0.044441,0.034012,0.000000,14.354666,80.131073,0.000121,68.396004,80.000342,68.621734,12.663670,68.641516,79.579804,67.918665,79.479961,-0.000523,0.030321,68.261461,16.299975,80.903123,-0.024683,-40.001049,-0.000001,NaN,Inf,84.173121,-2.366069,1.004240,0.295250,0.223160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611034,68.320046,68.788726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466822,68.533125,14.554619,68.087434,-0.043368,0.034134,0.000000,14.352098,80.148116,-0.000127,68.358305,80.001185,68.604084,12.607107,68.630926,79.598912,67.918117,79.470046,-0.000524,0.030336,68.241067,16.230292,80.753712,-0.024448,-40.001652,0.000000,NaN,Inf,84.101958,-2.372382,0.997564,0.295050,0.223862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589224,68.301970,68.771557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450164,68.534776,14.445167,68.089362,-0.045994,0.034117,0.000000,14.353668,80.237615,-0.000069,68.374298,80.037679,68.612351,12.579314,68.632545,79.561856,67.892639,79.523526,-0.000527,0.030361,68.245922,16.222180,80.750713,-0.024473,-40.001783,-0.000001,NaN,Inf,84.083338,-2.379023,1.006069,0.294593,0.224289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585024,68.310658,68.765216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
