OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:40:41 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.429430,68.534501,14.457447,68.046121,-0.045118,0.034416,0.000000,14.352669,80.238251,-0.000413,68.397858,80.036355,68.623090,12.639814,68.666152,79.509681,67.933841,79.478779,-0.000531,0.030623,68.270347,16.148652,80.822483,-0.022059,-40.000079,-0.000001,NaN,Inf,84.226485,-2.433129,1.006007,0.292555,0.221626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561266,68.336370,68.802227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462124,68.535051,14.437703,68.046397,-0.046435,0.034447,0.000000,14.354809,80.235652,-0.000256,68.386406,79.975632,68.621646,12.650437,68.655562,79.574895,67.933533,79.461494,-0.000531,0.030630,68.270868,16.143245,80.777307,-0.022220,-40.000367,-0.000000,NaN,Inf,84.186189,-2.388414,1.001942,0.292372,0.221492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536546,68.318295,68.799426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428836,68.533950,14.483180,68.043918,-0.045783,0.034482,0.000000,14.349386,80.212251,-0.000247,68.411374,80.098860,68.635534,12.551542,68.657816,79.564419,67.918345,79.392407,-0.000530,0.030614,68.271480,16.192629,80.790648,-0.022333,-40.001311,0.000000,NaN,Inf,84.098001,-2.400640,0.998311,0.291715,0.220977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544618,68.333022,68.795471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434171,68.534776,14.436736,68.042541,-0.043140,0.034458,0.000000,14.359376,80.191841,-0.000274,68.387059,80.024057,68.632013,12.669195,68.651799,79.517203,67.925457,79.474712,-0.000530,0.030582,68.264492,16.209018,80.677779,-0.022189,-40.001101,-0.000001,NaN,Inf,84.162426,-2.379001,1.008194,0.292751,0.221059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525717,68.306631,68.780553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452861,68.534501,14.442298,68.038409,-0.043263,0.034421,0.000000,14.357806,80.260222,-0.000093,68.387583,80.018913,68.627420,12.677087,68.660507,79.585388,67.924737,79.477060,-0.000530,0.030578,68.255093,16.211550,80.798252,-0.022000,-40.000551,-0.000000,NaN,Inf,84.173589,-2.382979,1.000178,0.291896,0.220693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530267,68.334466,68.790223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470206,68.534501,14.532291,68.038409,-0.045776,0.034394,0.000000,14.358662,80.207798,-0.000083,68.392384,80.001902,68.634922,12.606004,68.653046,79.662682,67.928742,79.524603,-0.000531,0.030589,68.266518,16.252774,80.707902,-0.024329,-40.002151,0.000000,NaN,Inf,84.122579,-2.380556,0.999269,0.293049,0.221893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543175,68.345297,68.779265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464082,68.534776,14.439463,68.038409,-0.046407,0.034423,0.000000,14.355095,80.214690,-0.000220,68.390798,80.090598,68.612067,12.661652,68.642654,79.556275,67.930472,79.468635,-0.000529,0.030588,68.270305,16.232633,80.731582,-0.024257,-40.000865,-0.000001,NaN,Inf,84.075539,-2.350097,1.004291,0.292980,0.221720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534446,68.320767,68.791797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461428,68.534776,14.550298,68.037583,-0.046685,0.034450,0.000000,14.355523,80.201880,-0.000047,68.389863,80.012894,68.620028,12.649845,68.663920,79.604944,67.917469,79.413072,-0.000530,0.030582,68.257791,16.195319,80.699215,-0.024215,-40.000761,0.000000,NaN,Inf,84.092419,-2.392400,0.998298,0.291866,0.221325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536174,68.323743,68.786700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441845,68.533950,14.444855,68.038409,-0.044086,0.034436,0.000000,14.350528,80.252454,-0.000072,68.400295,80.020570,68.621471,12.609452,68.637928,79.559694,67.929642,79.477291,-0.000530,0.030593,68.262864,16.217564,80.770089,-0.024246,-40.001416,-0.000001,NaN,Inf,84.099614,-2.419700,1.006145,0.292689,0.221193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545515,68.321030,68.809251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430802,68.533950,14.533766,68.038409,-0.042714,0.034396,0.000000,14.358662,80.183609,-0.000212,68.409594,80.063141,68.630307,12.623785,68.659238,79.562124,67.946911,79.462898,-0.000530,0.030609,68.265562,16.201577,80.844956,-0.024193,-40.000944,-0.000000,NaN,Inf,84.151923,-2.385294,1.000208,0.293918,0.221232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545209,68.334028,68.802405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437109,68.533675,14.530625,68.036206,-0.044950,0.034465,0.000000,14.351955,80.190794,-0.000121,68.404207,80.052210,68.614845,12.610553,68.652915,79.545638,67.924849,79.386651,-0.000529,0.030605,68.259340,16.250989,80.731869,-0.024360,-40.001180,-0.000001,NaN,Inf,84.181912,-2.412999,1.007135,0.293682,0.221644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529326,68.319389,68.782024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445912,68.535601,14.433571,68.035104,-0.046179,0.034480,0.000000,14.353382,80.160024,-0.000039,68.389842,80.069231,68.627005,12.623888,68.643047,79.570371,67.937409,79.492552,-0.000529,0.030594,68.259009,16.123767,80.752386,-0.024228,-40.000997,-0.000001,NaN,Inf,84.164507,-2.446251,1.006477,0.293234,0.220980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534839,68.319082,68.791249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467404,68.533950,14.524989,68.037308,-0.045767,0.034444,0.000000,14.360089,80.169346,-0.000141,68.389669,80.179573,68.607649,12.633042,68.638234,79.563877,67.916026,79.433146,-0.000528,0.030626,68.255115,16.254201,80.720261,-0.024220,-40.000865,0.000000,NaN,Inf,84.142534,-2.381997,0.999146,0.293038,0.221093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529611,68.312605,68.792322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468064,68.533950,14.448979,68.037308,-0.043119,0.034485,0.000000,14.353668,80.332246,-0.000243,68.389778,80.049537,68.612045,12.674580,68.643879,79.577664,67.914472,79.449252,-0.000529,0.030644,68.256465,16.191331,80.812061,-0.024195,-40.001285,-0.000001,NaN,Inf,84.082585,-2.403694,1.003980,0.293369,0.222186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530683,68.316588,68.781213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438357,68.533400,14.431801,68.034553,-0.042415,0.034453,0.000000,14.354809,80.194466,-0.000254,68.416699,79.998698,68.626371,12.673438,68.657794,79.556641,67.934106,79.456270,-0.000529,0.030637,68.258620,16.228409,80.744186,-0.024270,-40.000918,0.000000,NaN,Inf,84.080797,-2.390458,0.998681,0.293092,0.221678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539193,68.316369,68.796260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440544,68.534776,14.510437,68.034829,-0.043989,0.034434,0.000000,14.352669,80.140679,-0.000301,68.384562,80.049350,68.592339,12.587287,68.637468,79.592311,67.911713,79.490859,-0.000528,0.030641,68.254135,16.276645,80.759504,-0.024359,-40.000472,0.000000,NaN,Inf,84.160844,-2.405002,0.999546,0.293374,0.221553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517622,68.303940,68.767651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432558,68.536427,14.439141,68.033176,-0.044923,0.034435,0.000000,14.358091,80.204449,-0.000456,68.388061,80.045351,68.619503,12.581454,68.628891,79.520645,67.905256,79.523543,-0.000529,0.030608,68.258053,16.234809,80.792174,-0.024375,-40.000525,-0.000001,NaN,Inf,84.156282,-2.357527,1.004840,0.293521,0.222220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537312,68.315734,68.776576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462682,68.535326,14.464628,68.031799,-0.044023,0.034408,0.000000,14.354809,80.202311,-0.000337,68.385672,80.126699,68.632735,12.692197,68.636309,79.529750,67.909503,79.381996,-0.000531,0.030631,68.242427,16.234809,80.649880,-0.024367,-40.000997,-0.000000,NaN,Inf,84.194737,-2.331413,1.000456,0.293472,0.221725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527686,68.293217,68.778326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468025,68.535326,14.505603,68.031799,-0.041391,0.034432,0.000000,14.352383,80.174061,-0.000252,68.397882,80.028922,68.622106,12.637408,68.648955,79.507277,67.912239,79.448947,-0.000531,0.030650,68.267063,16.171340,80.650555,-0.024346,-40.001521,-0.000000,NaN,Inf,84.096766,-2.434284,1.000135,0.294084,0.221690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542824,68.307113,68.775657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449395,68.535877,14.455168,68.029320,-0.041643,0.034421,0.000000,14.357521,80.242613,-0.000388,68.390038,80.010506,68.616966,12.665220,68.636746,79.530505,67.924299,79.468450,-0.000532,0.030648,68.266236,16.224557,80.688976,-0.024332,-40.001259,-0.000000,NaN,Inf,84.082278,-2.388446,1.002597,0.293710,0.222520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522719,68.306128,68.769423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432528,68.534501,14.546935,68.029871,-0.044202,0.034437,0.000000,14.356094,80.267499,-0.000411,68.393756,80.031983,68.615916,12.581903,68.636943,79.589380,67.929708,79.506690,-0.000532,0.030657,68.246389,16.209346,80.771576,-0.024338,-40.000865,-0.000000,NaN,Inf,84.133358,-2.386363,1.000399,0.293374,0.222372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529567,68.298009,68.790203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443934,68.533675,14.533720,68.028494,-0.044721,0.034471,0.000000,14.355665,80.196956,-0.000239,68.392626,80.025707,68.607649,12.619157,68.635324,79.648765,67.915678,79.495488,-0.000530,0.030650,68.251047,16.213348,80.740800,-0.024211,-40.000918,-0.000001,NaN,Inf,84.177776,-2.364046,1.007927,0.293058,0.221209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538755,68.300132,68.760809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448949,68.533675,14.455133,68.028494,-0.044959,0.034470,0.000000,14.348387,80.181997,-0.000252,68.395256,80.050104,68.618869,12.623135,68.657357,79.587378,67.932467,79.495229,-0.000529,0.030637,68.266087,16.146176,80.851323,-0.024176,-40.001180,-0.000001,NaN,Inf,84.145977,-2.358137,1.006216,0.292633,0.221211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543743,68.307200,68.780078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465142,68.534776,14.541473,68.025740,-0.042254,0.034478,0.000000,14.350385,80.207529,-0.000258,68.381958,79.983066,68.627858,12.646992,68.640575,79.466979,67.907426,79.428176,-0.000529,0.030627,68.260624,16.160645,80.829663,-0.024142,-40.001285,-0.000000,NaN,Inf,84.132366,-2.375114,1.000428,0.294578,0.222179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530705,68.314115,68.778743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465296,68.533675,14.445859,68.026291,-0.040952,0.034501,0.000000,14.350671,80.242954,-0.000072,68.399251,80.129708,68.613292,12.641078,68.651362,79.520070,67.925679,79.407404,-0.000529,0.030634,68.261405,16.225583,80.746900,-0.024331,-40.001023,-0.000001,NaN,Inf,84.089543,-2.398698,1.005277,0.293203,0.222391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519044,68.303699,68.799059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455986,68.535601,14.494546,68.028219,-0.043287,0.034559,0.000000,14.350671,80.160255,-0.000088,68.388149,80.057748,68.615479,12.626071,68.651471,79.623887,67.906176,79.449520,-0.000530,0.030605,68.263930,16.264145,80.738090,-0.024263,-40.000918,0.000000,NaN,Inf,84.088025,-2.432022,0.998656,0.294205,0.222259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526220,68.320023,68.797441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442750,68.535601,14.409859,68.028219,-0.044569,0.034532,0.000000,14.349957,80.254662,-0.000207,68.393865,80.028933,68.617382,12.620953,68.659610,79.536306,67.924411,79.449133,-0.000530,0.030597,68.253942,16.165960,80.782571,-0.024204,-40.001206,-0.000000,NaN,Inf,84.115199,-2.381968,1.002667,0.294188,0.223172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518147,68.318601,68.789897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451308,68.533675,14.455163,68.027392,-0.044946,0.034494,0.000000,14.350385,80.228123,-0.000104,68.397362,80.035209,68.624446,12.635899,68.634668,79.594918,67.934588,79.527753,-0.000530,0.030597,68.268610,16.170983,80.735683,-0.024130,-40.000761,0.000000,NaN,Inf,84.151118,-2.400484,0.997723,0.293445,0.221376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524382,68.293654,68.793833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463896,68.533950,14.502342,68.026842,-0.043171,0.034499,0.000000,14.352811,80.170077,-0.000021,68.376676,80.006772,68.596538,12.666709,68.624625,79.558229,67.912502,79.552707,-0.000531,0.030603,68.252853,16.251681,80.762583,-0.024077,-40.001364,-0.000000,NaN,Inf,84.125965,-2.353661,1.000267,0.293402,0.221971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.499792,68.299826,68.787140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466722,68.534501,14.466431,68.024087,-0.040958,0.034442,0.000000,14.358948,80.105281,-0.000168,68.384107,79.993903,68.631685,12.624560,68.647314,79.615703,67.921652,79.446860,-0.000531,0.030600,68.265258,16.192180,80.840183,-0.024288,-40.001600,-0.000000,NaN,Inf,84.092096,-2.313492,1.002658,0.293242,0.222489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510009,68.315866,68.797113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426596,68.533675,14.432776,68.026566,-0.043275,0.034419,0.000000,14.356522,80.193400,-0.000095,68.398037,80.067173,68.630460,12.662752,68.652740,79.588342,67.926119,79.575190,-0.000530,0.030589,68.270526,16.214368,80.715388,-0.024189,-40.002308,0.000000,NaN,Inf,84.099690,-2.403307,0.999980,0.295115,0.222379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515434,68.315472,68.802822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438070,68.533675,14.509897,68.026566,-0.044656,0.034401,0.000000,14.354096,80.237553,-0.000017,68.388909,79.959325,68.622806,12.585941,68.638847,79.566195,67.916092,79.546645,-0.000530,0.030551,68.260556,16.183062,80.867473,-0.024227,-40.001259,-0.000000,NaN,Inf,84.193064,-2.310820,1.000428,0.294032,0.221808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513597,68.319039,68.788233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461411,68.535326,14.462898,68.023537,-0.044186,0.034380,0.000000,14.356522,80.218079,-0.000132,68.377828,80.105345,68.594854,12.657859,68.623771,79.515327,67.911583,79.476755,-0.000531,0.030536,68.248630,16.185980,80.790767,-0.024193,-40.001390,-0.000001,NaN,Inf,84.161898,-2.321473,1.004975,0.293165,0.222144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520969,68.308535,68.771261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458505,68.533950,14.515572,68.021333,-0.042212,0.034339,0.000000,14.354238,80.218574,-0.000209,68.401988,80.029803,68.628755,12.609084,68.658932,79.481589,67.916375,79.523771,-0.000532,0.030512,68.288130,16.227018,80.680473,-0.024282,-40.000787,-0.000000,NaN,Inf,84.100211,-2.367623,1.000103,0.293304,0.222349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527861,68.334138,68.782699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473020,68.533400,14.565678,68.022160,-0.042867,0.034303,0.000000,14.357378,80.184940,0.000063,68.397666,79.990709,68.612920,12.635714,68.643923,79.607940,67.935310,79.570169,-0.000532,0.030485,68.266019,16.232619,80.722281,-0.024280,-40.000892,-0.000001,NaN,Inf,84.106717,-2.338333,1.003947,0.293347,0.221806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515347,68.315384,68.774608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453988,68.533400,14.469032,68.022160,-0.045662,0.034298,0.000000,14.351099,80.169672,-0.000081,68.389820,80.098623,68.608917,12.607739,68.647401,79.532884,67.922000,79.421218,-0.000532,0.030500,68.261469,16.137893,80.746186,-0.024271,-40.001285,-0.000001,NaN,Inf,84.066814,-2.323649,1.006402,0.293509,0.221879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.521319,68.313874,68.772528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447401,68.535601,14.504156,68.021058,-0.046147,0.034275,0.000000,14.358805,80.111022,-0.000222,68.412287,80.032420,68.643539,12.658184,68.649196,79.504246,67.944217,79.560822,-0.000533,0.030521,68.284800,16.224692,80.707555,-0.024281,-40.000761,-0.000000,NaN,Inf,84.118418,-2.418321,1.001041,0.294408,0.221791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540571,68.321074,68.794728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471255,68.532299,14.442359,68.017477,-0.044507,0.034198,0.000000,14.353810,80.257534,-0.000027,68.378935,79.943283,68.625889,12.644707,68.638190,79.602743,67.914778,79.471106,-0.000532,0.030527,68.249739,16.271879,80.743840,-0.024465,-40.001442,-0.000001,NaN,Inf,84.138493,-2.339328,1.003928,0.293246,0.221806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523748,68.290109,68.786920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458405,68.534501,14.447949,68.016651,-0.042488,0.034235,0.000000,14.358662,80.208452,0.000109,68.403533,80.024480,68.631620,12.625090,68.666371,79.527246,67.932071,79.560680,-0.000534,0.030508,68.264453,16.244241,80.811182,-0.024405,-40.001574,0.000000,NaN,Inf,84.070496,-2.374915,0.998003,0.293306,0.222431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549016,68.320789,68.795473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445897,68.534501,14.519430,68.016651,-0.042006,0.034185,0.000000,14.357235,80.163223,-0.000047,68.395449,80.053267,68.621537,12.595116,68.634668,79.588566,67.911035,79.422457,-0.000535,0.030512,68.251393,16.224107,80.770760,-0.024355,-40.001285,0.000000,NaN,Inf,84.107540,-2.327284,0.999277,0.293376,0.222133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514406,68.297397,68.780687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437958,68.533125,14.467770,68.015825,-0.044759,0.034198,0.000000,14.353525,80.198248,0.000060,68.380715,80.020480,68.616944,12.711304,68.643376,79.504018,67.924473,79.528934,-0.000535,0.030481,68.248214,16.220069,80.805555,-0.024323,-40.000918,-0.000001,NaN,Inf,84.141475,-2.406458,1.005090,0.293529,0.222101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523529,68.291138,68.776662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449214,68.534226,14.532337,68.014172,-0.046000,0.034245,0.000000,14.353668,80.193487,0.000323,68.395383,80.023222,68.612789,12.636897,68.620511,79.564952,67.908889,79.455782,-0.000535,0.030452,68.242644,16.241543,80.750060,-0.024261,-40.001259,-0.000000,NaN,Inf,84.161652,-2.342690,1.002065,0.293737,0.221684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507318,68.285733,68.771479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460462,68.533950,14.532645,68.010867,-0.045421,0.034230,0.000000,14.349672,80.191289,0.000202,68.402792,80.029460,68.634550,12.541877,68.638540,79.634460,67.940890,79.516592,-0.000537,0.030439,68.282319,16.221138,80.690917,-0.024467,-40.001495,-0.000001,NaN,Inf,84.132198,-2.380140,1.005753,0.293517,0.223048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536568,68.324553,68.786417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446422,68.533950,14.426694,68.010867,-0.042469,0.034240,0.000000,14.359661,80.227265,0.000080,68.397187,80.143247,68.619022,12.626905,68.640050,79.562308,67.926511,79.479895,-0.000539,0.030440,68.270502,16.219149,80.738596,-0.024366,-40.001495,-0.000001,NaN,Inf,84.101409,-2.368052,1.004992,0.294848,0.223272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532674,68.330221,68.775373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432711,68.534776,14.532504,68.008113,-0.042027,0.034288,0.000000,14.353097,80.179188,0.000399,68.398426,80.087626,68.625343,12.620667,68.660091,79.508643,67.940651,79.429745,-0.000540,0.030435,68.262232,16.236542,80.833680,-0.024395,-40.000839,0.000000,NaN,Inf,84.139501,-2.380274,0.998634,0.294816,0.223008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532761,68.318667,68.793241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439560,68.534776,14.539789,68.006736,-0.044818,0.034271,0.000000,14.355095,80.149152,0.000273,68.404509,80.059086,68.629695,12.619728,68.662783,79.521071,67.927648,79.432233,-0.000540,0.030404,68.272874,16.193250,80.786240,-0.024325,-40.001311,-0.000001,NaN,Inf,84.177554,-2.430785,1.006914,0.294060,0.221807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547922,68.312627,68.807675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460967,68.533125,14.476806,68.006185,-0.046067,0.034303,0.000000,14.357521,80.140301,0.000058,68.386519,79.974120,68.632932,12.617423,68.644820,79.520890,67.919922,79.481019,-0.000540,0.030396,68.263538,16.224557,80.738413,-0.024502,-40.001626,-0.000001,NaN,Inf,84.158953,-2.415979,1.006941,0.294289,0.222982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527467,68.295493,68.794554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452124,68.534776,14.532034,68.004533,-0.045488,0.034288,0.000000,14.356807,80.238794,0.000360,68.396602,80.059823,68.614385,12.702515,68.634996,79.534029,67.917187,79.417295,-0.000539,0.030393,68.242210,16.131623,80.688589,-0.024503,-40.001154,-0.000000,NaN,Inf,84.099212,-2.372872,1.001095,0.294498,0.223082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518475,68.290241,68.763979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435004,68.534776,14.411554,68.004533,-0.044159,0.034299,0.000000,14.355095,80.177590,0.000425,68.400405,80.060548,68.631029,12.604720,68.650815,79.610709,67.936406,79.454434,-0.000540,0.030407,68.270003,16.202768,80.798804,-0.024378,-40.001154,-0.000001,NaN,Inf,84.124854,-2.416354,1.005529,0.294600,0.222617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561726,68.324356,68.801050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439647,68.534226,14.445771,68.001503,-0.043831,0.034390,0.000000,14.359804,80.210737,0.000115,68.412051,80.071267,68.617994,12.599153,68.652324,79.574511,67.917779,79.461102,-0.000538,0.030390,68.262648,16.216174,80.689954,-0.024373,-40.001338,0.000000,NaN,Inf,84.171326,-2.408634,0.998376,0.294061,0.221989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539959,68.311730,68.781608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438073,68.534226,14.489672,68.001778,-0.045712,0.034378,0.000000,14.350100,80.176027,0.000004,68.384000,80.090964,68.611542,12.665955,68.639634,79.542316,67.926119,79.535956,-0.000538,0.030352,68.273007,16.170205,80.742251,-0.024280,-40.000997,-0.000000,NaN,Inf,84.158167,-2.385170,1.000424,0.293716,0.221611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544312,68.316500,68.777890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461557,68.532850,14.440480,68.001228,-0.047664,0.034345,0.000000,14.352669,80.140515,0.000161,68.402187,79.956436,68.606315,12.640792,68.640225,79.559064,67.905762,79.485472,-0.000538,0.030346,68.255662,16.242514,80.798009,-0.024584,-40.001311,-0.000001,NaN,Inf,84.162440,-2.339246,1.003574,0.293530,0.223370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554047,68.315012,68.784976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451391,68.532850,14.528269,68.001228,-0.046298,0.034376,0.000000,14.351812,80.174635,-0.000097,68.404186,79.991478,68.627902,12.696704,68.646854,79.560489,67.937304,79.481351,-0.000537,0.030327,68.259731,16.246580,80.784916,-0.024679,-40.000079,0.000000,NaN,Inf,84.097339,-2.355483,0.998543,0.293970,0.222747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543634,68.310833,68.780340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437472,68.533675,14.547528,68.002605,-0.044386,0.034299,0.000000,14.352383,80.205278,-0.000210,68.388087,80.035745,68.628470,12.633166,68.644098,79.532702,67.907362,79.509183,-0.000538,0.030338,68.240711,16.182006,80.787771,-0.024584,-40.000813,-0.000001,NaN,Inf,84.124915,-2.390012,1.005320,0.294161,0.223006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527992,68.299760,68.782835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439184,68.535051,14.466005,68.003156,-0.044118,0.034207,0.000000,14.354096,80.229054,-0.000010,68.393845,80.034858,68.638946,12.606168,68.661645,79.551690,67.937284,79.476452,-0.000540,0.030320,68.252682,16.235572,80.779694,-0.024504,-40.000446,-0.000001,NaN,Inf,84.163522,-2.339894,1.007623,0.294134,0.222654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533899,68.330615,68.789877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434691,68.536152,14.516969,68.001503,-0.046853,0.034180,0.000000,14.353668,80.183518,0.000051,68.390826,80.085435,68.620312,12.627273,68.641341,79.563648,67.906378,79.471616,-0.000539,0.030330,68.254206,16.251717,80.776166,-0.024467,-40.000629,-0.000000,NaN,Inf,84.160248,-2.393546,1.001857,0.293698,0.222083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523988,68.292429,68.781436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455768,68.536152,14.424765,68.001503,-0.048062,0.034157,0.000000,14.348387,80.226615,-0.000193,68.379136,79.982368,68.619569,12.661306,68.632698,79.560976,67.933279,79.538325,-0.000538,0.030327,68.259037,16.162421,80.794381,-0.024646,-40.000997,-0.000001,NaN,Inf,84.173551,-2.366147,1.005700,0.294039,0.222392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529064,68.299169,68.781720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449571,68.534501,14.431213,68.003156,-0.046451,0.034070,0.000000,14.357663,80.136521,0.000001,68.398823,80.037938,68.626305,12.647581,68.681423,79.599588,67.931069,79.429415,-0.000538,0.030331,68.260562,16.131823,80.724198,-0.024555,-40.001416,0.000000,NaN,Inf,84.116342,-2.344690,0.997855,0.293802,0.223220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557001,68.327113,68.794887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434049,68.532575,14.505761,68.002605,-0.044482,0.034086,0.000000,14.361516,80.217680,0.000098,68.378246,80.055274,68.625080,12.620277,68.644448,79.576712,67.919491,79.487790,-0.000537,0.030338,68.244914,16.274498,80.786625,-0.024506,-40.001023,0.000000,NaN,Inf,84.130344,-2.421134,0.998730,0.294133,0.222837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519197,68.311752,68.783734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434375,68.532850,14.453056,68.001228,-0.044143,0.034096,0.000000,14.353810,80.122862,-0.000080,68.382073,80.009720,68.604390,12.572279,68.639962,79.615292,67.912948,79.423766,-0.000537,0.030348,68.269009,16.171290,80.799314,-0.024446,-40.001049,-0.000001,NaN,Inf,84.171717,-2.367530,1.004968,0.293797,0.222695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517622,68.288971,68.783430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446134,68.533950,14.457587,68.000126,-0.046867,0.034091,0.000000,14.349244,80.159808,-0.000126,68.400454,79.964219,68.633872,12.569017,68.658647,79.580086,67.935208,79.444012,-0.000538,0.030343,68.273775,16.133249,80.739110,-0.024585,-40.001521,-0.000000,NaN,Inf,84.171108,-2.407421,1.001294,0.293190,0.222039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552100,68.329280,68.795283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462982,68.533950,14.496346,68.000126,-0.048059,0.034124,0.000000,14.351242,80.170468,0.000131,68.379662,80.050847,68.619219,12.623542,68.649393,79.627229,67.932561,79.423483,-0.000538,0.030340,68.231031,16.168393,80.836719,-0.024671,-40.001311,-0.000000,NaN,Inf,84.140282,-2.414994,1.000793,0.294471,0.223046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519153,68.288009,68.767290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436486,68.535051,14.432299,68.002880,-0.047393,0.034185,0.000000,14.349529,80.186570,-0.000035,68.397023,79.996829,68.629192,12.628681,68.649393,79.602373,67.914284,79.525428,-0.000537,0.030326,68.231467,16.103177,80.864375,-0.024552,-40.001023,-0.000000,NaN,Inf,84.094575,-2.427239,1.002307,0.293911,0.221862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535780,68.324181,68.787258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
