OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:53:49 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.445399,68.526521,14.482835,68.030698,-0.047234,0.034211,0.000000,14.348673,80.183916,-0.000186,68.378089,79.952440,68.604959,12.658003,68.640532,79.556861,67.904361,79.482945,-0.000533,0.030477,68.223254,16.180921,80.801682,-0.024470,-40.001206,0.000000,NaN,Inf,84.148667,-2.297831,0.999715,0.298658,0.225624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615037,68.291204,68.784407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464421,68.524870,14.527915,68.032625,-0.044815,0.034213,0.000000,14.352811,80.221233,-0.000332,68.375960,79.964213,68.592405,12.654801,68.640028,79.543398,67.912196,79.511570,-0.000531,0.030473,68.218639,16.260378,80.807778,-0.024468,-40.001206,-0.000000,NaN,Inf,84.134847,-2.355914,1.002592,0.297689,0.225532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604975,68.309826,68.769381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459382,68.527346,14.451837,68.031248,-0.044161,0.034226,0.000000,14.347674,80.164776,-0.000456,68.388039,79.977593,68.626108,12.706595,68.660857,79.478936,67.929356,79.531245,-0.000530,0.030477,68.260926,16.167615,80.790404,-0.024459,-40.001416,-0.000001,NaN,Inf,84.081593,-2.342997,1.004390,0.297095,0.225476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646580,68.318186,68.772398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429367,68.526521,14.535119,68.034278,-0.046046,0.034301,0.000000,14.350671,80.163523,-0.000089,68.390516,80.002844,68.631686,12.676477,68.652718,79.508987,67.910641,79.466497,-0.000530,0.030486,68.242318,16.223614,80.863396,-0.024429,-40.001678,0.000000,NaN,Inf,84.097734,-2.345897,0.999478,0.296105,0.225039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633871,68.307551,68.780709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430383,68.528997,14.547381,68.032350,-0.047470,0.034341,0.000000,14.353097,80.090932,-0.000280,68.372677,79.911706,68.608218,12.664548,68.625916,79.511739,67.896413,79.477248,-0.000529,0.030495,68.226103,16.248849,80.810022,-0.024471,-40.001233,-0.000001,NaN,Inf,84.167528,-2.371223,1.007327,0.296503,0.224933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628271,68.299454,68.768155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437104,68.528997,14.449358,68.032350,-0.047243,0.034373,0.000000,14.355523,80.186353,-0.000420,68.382456,80.032711,68.603537,12.732224,68.639525,79.506831,67.892124,79.510363,-0.000529,0.030463,68.236312,16.236014,80.793847,-0.024493,-40.000892,-0.000001,NaN,Inf,84.178097,-2.352097,1.008108,0.297025,0.224858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638552,68.307244,68.766778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443274,68.527897,14.476005,68.034829,-0.044675,0.034401,0.000000,14.349957,80.243548,-0.000226,68.381218,80.039979,68.608240,12.693218,68.641735,79.525549,67.914998,79.457785,-0.000529,0.030453,68.240033,16.162678,80.815529,-0.024458,-40.001233,-0.000000,NaN,Inf,84.159845,-2.323799,1.000849,0.296012,0.224875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634527,68.288665,68.776336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441101,68.527897,14.456004,68.032075,-0.044132,0.034350,0.000000,14.350243,80.205916,0.000037,68.404183,80.004690,68.625168,12.619444,68.661164,79.606998,67.936054,79.535609,-0.000529,0.030470,68.248151,16.281439,80.733746,-0.024432,-40.001259,-0.000000,NaN,Inf,84.141990,-2.384796,1.002266,0.298192,0.224926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642315,68.315582,68.784077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463746,68.527897,14.455086,68.035104,-0.045281,0.034282,0.000000,14.353382,80.317251,-0.000185,68.395187,79.948053,68.622237,12.607249,68.642851,79.591069,67.916593,79.565520,-0.000530,0.030466,68.237071,16.273092,80.883892,-0.024461,-40.000682,-0.000000,NaN,Inf,84.147890,-2.349433,1.001032,0.297118,0.224974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625253,68.325538,68.782501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462691,68.527897,14.440524,68.035104,-0.047774,0.034252,0.000000,14.352098,80.197965,-0.000138,68.387692,79.916880,68.602575,12.678883,68.621934,79.488412,67.920688,79.494206,-0.000530,0.030457,68.230391,16.137579,80.741312,-0.024492,-40.000184,0.000000,NaN,Inf,84.086449,-2.308300,0.999401,0.295984,0.224553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612237,68.300876,68.786177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431731,68.526521,14.431503,68.035655,-0.047470,0.034255,0.000000,14.349101,80.189574,0.000173,68.398511,79.929802,68.629564,12.633310,68.663483,79.604227,67.934082,79.431789,-0.000530,0.030450,68.257355,16.139505,80.821689,-0.024496,-40.000577,0.000000,NaN,Inf,84.089309,-2.364077,0.998467,0.297029,0.225778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641308,68.336195,68.789587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423479,68.524319,14.537231,68.036206,-0.045590,0.034329,0.000000,14.346390,80.210398,0.000029,68.369005,79.948695,68.617688,12.624399,68.632480,79.593692,67.899368,79.439525,-0.000531,0.030443,68.222425,16.108242,80.794504,-0.024444,-40.001128,0.000000,NaN,Inf,84.171959,-2.422734,0.999984,0.296939,0.225109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600753,68.312255,68.778172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444570,68.527897,14.483277,68.036481,-0.043989,0.034309,0.000000,14.346532,80.268398,-0.000176,68.376978,80.031193,68.600279,12.601541,68.642501,79.567922,67.915718,79.507739,-0.000531,0.030446,68.229997,16.185836,80.776373,-0.024420,-40.001364,-0.000001,NaN,Inf,84.192177,-2.382408,1.007887,0.297446,0.225784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592484,68.301073,68.782457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462394,68.527897,14.512758,68.036481,-0.044391,0.034291,0.000000,14.351670,80.308184,-0.000073,68.376023,80.009041,68.591071,12.682859,68.641188,79.490755,67.907270,79.470271,-0.000531,0.030414,68.226560,16.219198,80.696341,-0.024652,-40.001233,-0.000000,NaN,Inf,84.138473,-2.349296,1.002680,0.296760,0.224913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575377,68.286039,68.775263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462915,68.526521,14.546048,68.033727,-0.046514,0.034323,0.000000,14.353239,80.215940,0.000045,68.378371,79.924519,68.609683,12.693401,68.623640,79.565339,67.896327,79.483594,-0.000530,0.030398,68.221055,16.268683,80.725811,-0.024683,-40.000944,-0.000001,NaN,Inf,84.090116,-2.368012,1.003482,0.297525,0.225079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565730,68.303830,68.789262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451726,68.527071,14.473548,68.037583,-0.046971,0.034314,0.000000,14.353525,80.202170,-0.000224,68.391104,80.063364,68.623353,12.755348,68.651449,79.558453,67.908322,79.469678,-0.000530,0.030374,68.233809,16.184953,80.760849,-0.024642,-40.000944,-0.000001,NaN,Inf,84.087327,-2.347408,1.005748,0.296674,0.225669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603509,68.310855,68.796675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426104,68.526796,14.536175,68.035931,-0.044578,0.034306,0.000000,14.356522,80.201898,-0.000116,68.388107,79.982380,68.611695,12.623928,68.640619,79.511090,67.897816,79.566538,-0.000531,0.030360,68.233701,16.213712,80.660730,-0.024623,-40.000315,-0.000000,NaN,Inf,84.118227,-2.369494,1.001510,0.297624,0.225373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581874,68.287134,68.781608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437034,68.526796,14.525779,68.036481,-0.043582,0.034274,0.000000,14.349815,80.253702,0.000037,68.377851,80.054455,68.615479,12.584922,68.623203,79.564685,67.911607,79.482781,-0.000531,0.030352,68.225910,16.195026,80.800702,-0.024633,-40.001233,-0.000001,NaN,Inf,84.187522,-2.288785,1.007630,0.297459,0.224877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593140,68.296740,68.787492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449088,68.526796,14.455919,68.036481,-0.044327,0.034185,0.000000,14.354952,80.244130,-0.000208,68.400101,79.987470,68.632101,12.658573,68.648561,79.597854,67.928614,79.523831,-0.000532,0.030364,68.241580,16.266621,80.778755,-0.024656,-40.000787,-0.000001,NaN,Inf,84.157833,-2.363279,1.006147,0.297498,0.226189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617662,68.332912,68.806562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465291,68.527071,14.547449,68.037583,-0.046358,0.034186,0.000000,14.351812,80.231347,-0.000181,68.373375,79.913346,68.608524,12.617098,68.633705,79.595530,67.894205,79.536689,-0.000532,0.030369,68.219359,16.149437,80.720468,-0.024643,-40.000734,-0.000000,NaN,Inf,84.125109,-2.350528,1.000473,0.297051,0.225102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587846,68.289366,68.754729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476987,68.525970,14.448140,68.039511,-0.046587,0.034168,0.000000,14.357378,80.242306,0.000126,68.372397,80.017023,68.611892,12.614834,68.634996,79.537860,67.906944,79.469613,-0.000531,0.030371,68.227476,16.196846,80.773513,-0.024625,-40.001469,-0.000001,NaN,Inf,84.081437,-2.306801,1.005680,0.297632,0.227054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606178,68.303546,68.765795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452801,68.525695,14.477369,68.041990,-0.044314,0.034171,0.000000,14.351812,80.188200,-0.000072,68.380287,80.004473,68.608677,12.654618,68.636768,79.535554,67.894929,79.568685,-0.000532,0.030365,68.254401,16.275460,80.738579,-0.024490,-40.001442,0.000000,NaN,Inf,84.048634,-2.368163,0.998007,0.297568,0.225134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612521,68.310724,68.778308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431235,68.525695,14.479055,68.041990,-0.043871,0.034122,0.000000,14.350671,80.229879,-0.000193,68.389585,79.911392,68.614276,12.680066,68.634471,79.566356,67.898474,79.509919,-0.000531,0.030383,68.243453,16.141075,80.723079,-0.024519,-40.001154,-0.000000,NaN,Inf,84.113937,-2.284342,1.001700,0.297103,0.225312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592768,68.306347,68.795147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438108,68.528447,14.428381,68.043642,-0.044947,0.034162,0.000000,14.350528,80.251473,0.000002,68.388782,79.993442,68.602356,12.647787,68.627535,79.603372,67.894337,79.574093,-0.000531,0.030376,68.222798,16.233645,80.715921,-0.024544,-40.001206,-0.000000,NaN,Inf,84.172480,-2.330472,1.003314,0.296187,0.225355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582924,68.316041,68.760679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456960,68.528447,14.530052,68.043642,-0.047162,0.034219,0.000000,14.355808,80.170295,0.000204,68.373550,79.977281,68.630723,12.614569,68.630970,79.525533,67.897708,79.440292,-0.000530,0.030362,68.235248,16.173780,80.845038,-0.024509,-40.000446,0.000000,NaN,Inf,84.156566,-2.279832,0.999326,0.296404,0.224674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582202,68.316982,68.770280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453225,68.526521,14.505554,68.043642,-0.046764,0.034281,0.000000,14.353810,80.220270,-0.000013,68.385848,80.036847,68.611039,12.661672,68.625413,79.536737,67.913008,79.443518,-0.000531,0.030351,68.235160,16.249563,80.755098,-0.024491,-40.000944,-0.000001,NaN,Inf,84.105403,-2.380193,1.005056,0.296458,0.225106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574152,68.315997,68.770193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455045,68.526521,14.445786,68.043642,-0.044900,0.034248,0.000000,14.352811,80.220252,0.000077,68.399275,80.007584,68.618847,12.640283,68.651931,79.517158,67.929862,79.481370,-0.000532,0.030341,68.268872,16.268747,80.747246,-0.024496,-40.001338,-0.000001,NaN,Inf,84.113610,-2.393153,1.003621,0.296550,0.224965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591105,68.324641,68.778721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447592,68.524044,14.516863,68.042541,-0.043382,0.034257,0.000000,14.350243,80.271291,0.000361,68.391215,79.949461,68.601131,12.687304,68.655825,79.545555,67.898868,79.393753,-0.000533,0.030310,68.229371,16.231719,80.740599,-0.024519,-40.001521,0.000000,NaN,Inf,84.108671,-2.382556,0.999359,0.297454,0.224660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555929,68.304421,68.762713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454602,68.525145,14.423704,68.044744,-0.044043,0.034309,0.000000,14.351384,80.170447,0.000221,68.383609,80.015253,68.609486,12.651253,68.635499,79.577174,67.899940,79.423625,-0.000534,0.030293,68.238294,16.186914,80.694261,-0.024532,-40.001023,-0.000001,NaN,Inf,84.126419,-2.415117,1.004795,0.297310,0.224909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557635,68.304465,68.791625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452833,68.524595,14.422468,68.044744,-0.046374,0.034282,0.000000,14.356664,80.319226,0.000026,68.380568,80.075275,68.610252,12.649029,68.632939,79.565993,67.893133,79.583005,-0.000535,0.030315,68.222015,16.152484,80.786178,-0.024528,-40.000813,0.000000,NaN,Inf,84.108500,-2.394515,0.997862,0.297568,0.224520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555491,68.304399,68.775683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462119,68.525420,14.467278,68.043367,-0.046693,0.034270,0.000000,14.353525,80.251038,0.000242,68.399210,79.993678,68.612767,12.604129,68.674116,79.523250,67.930211,79.552114,-0.000537,0.030328,68.248958,16.203003,80.730339,-0.024502,-40.000944,0.000000,NaN,Inf,84.112746,-2.272174,0.997899,0.296524,0.225154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590843,68.329367,68.814391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465833,68.525420,14.466681,68.043367,-0.044876,0.034260,0.000000,14.358091,80.225696,0.000107,68.391084,79.957960,68.633369,12.688954,68.645673,79.573776,67.909133,79.575290,-0.000538,0.030317,68.235443,16.265822,80.646473,-0.024507,-40.001233,-0.000001,NaN,Inf,84.124934,-2.319348,1.003534,0.296873,0.224910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571133,68.315888,68.763827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430433,68.526246,14.417721,68.045846,-0.043365,0.034326,0.000000,14.347246,80.257834,-0.000089,68.380523,79.951663,68.610077,12.620688,68.616551,79.528868,67.897662,79.457848,-0.000538,0.030324,68.227759,16.291898,80.681638,-0.024511,-40.001154,-0.000000,NaN,Inf,84.078315,-2.293762,1.000059,0.297163,0.225064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556979,68.297156,68.783947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429911,68.525420,14.513737,68.045570,-0.043977,0.034317,0.000000,14.352526,80.176002,0.000079,68.361032,79.964740,68.597238,12.614876,68.617426,79.520295,67.878859,79.499041,-0.000540,0.030325,68.216506,16.232033,80.718898,-0.024397,-40.001128,0.000000,NaN,Inf,84.175210,-2.367413,0.999119,0.296952,0.225147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552450,68.278074,68.754356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435620,68.526246,14.438860,68.044193,-0.045959,0.034382,0.000000,14.348958,80.264940,0.000123,68.410616,79.929984,68.645836,12.656820,68.646920,79.531559,67.924235,79.473926,-0.000540,0.030337,68.243842,16.224691,80.684982,-0.024326,-40.001259,-0.000001,NaN,Inf,84.175803,-2.318742,1.005809,0.295878,0.225052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583186,68.326698,68.785981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458364,68.526246,14.536882,68.044193,-0.046059,0.034416,0.000000,14.354524,80.219840,-0.000181,68.378828,79.992728,68.602509,12.639711,68.613554,79.555215,67.911343,79.530096,-0.000540,0.030310,68.233504,16.283915,80.785506,-0.024308,-40.000761,-0.000000,NaN,Inf,84.161120,-2.382328,1.000224,0.297422,0.225503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576842,68.297900,68.770191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469452,68.525695,14.534939,68.043642,-0.043872,0.034350,0.000000,14.353810,80.279435,-0.000157,68.417132,79.943283,68.626371,12.700170,68.641166,79.567377,67.914996,79.491348,-0.000541,0.030311,68.249542,16.177362,80.728503,-0.024325,-40.000787,-0.000001,NaN,Inf,84.099394,-2.328718,1.005431,0.297027,0.225057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598631,68.315953,68.786307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474071,68.524870,14.507985,68.040888,-0.043748,0.034265,0.000000,14.355380,80.257143,0.000000,68.377327,79.977015,68.591661,12.583963,68.641363,79.549389,67.905672,79.434804,-0.000542,0.030297,68.219182,16.166460,80.767273,-0.024349,-40.000026,-0.000001,NaN,Inf,84.068778,-2.360456,1.004526,0.297123,0.224859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580539,68.309914,68.759123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466915,68.525420,14.548843,68.045570,-0.045019,0.034227,0.000000,14.355665,80.218040,-0.000214,68.368396,79.970965,68.619438,12.644605,68.627579,79.578847,67.912063,79.568457,-0.000544,0.030310,68.225950,16.170520,80.835106,-0.024381,-40.001442,-0.000000,NaN,Inf,84.055436,-2.392138,1.002343,0.297237,0.225145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590865,68.296959,68.758443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449958,68.525420,14.418215,68.045570,-0.047198,0.034212,0.000000,14.358805,80.199769,-0.000329,68.379977,79.948602,68.625255,12.647744,68.649196,79.519566,67.907926,79.484589,-0.000546,0.030320,68.235483,16.164798,80.811324,-0.024350,-40.000918,-0.000001,NaN,Inf,84.075383,-2.301642,1.005663,0.295906,0.224274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583799,68.332715,68.783814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433114,68.526521,14.431066,68.040337,-0.046550,0.034238,0.000000,14.350385,80.304448,-0.000089,68.373241,80.008894,68.594723,12.689568,68.644010,79.569656,67.908625,79.469640,-0.000545,0.030344,68.217983,16.211678,80.692283,-0.024375,-40.000918,0.000000,NaN,Inf,84.121373,-2.358287,0.997803,0.296460,0.224510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573211,68.307157,68.755840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432807,68.525695,14.468692,68.038409,-0.044690,0.034304,0.000000,14.357521,80.241142,-0.000078,68.413242,79.934973,68.631270,12.668156,68.664358,79.549574,67.911909,79.478897,-0.000544,0.030361,68.255984,16.188620,80.745429,-0.024362,-40.001075,0.000000,NaN,Inf,84.168204,-2.369827,0.999858,0.296970,0.225131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605609,68.344969,68.795273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450182,68.525420,14.447176,68.034278,-0.043323,0.034344,0.000000,14.357521,80.203714,-0.000292,68.384647,79.962912,68.632932,12.603884,68.654797,79.559515,67.915126,79.529665,-0.000544,0.030355,68.252566,16.168109,80.751303,-0.024376,-40.001311,-0.000000,NaN,Inf,84.168210,-2.366396,1.002486,0.296418,0.224575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603531,68.304640,68.786021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435468,68.525420,14.533360,68.034278,-0.044154,0.034419,0.000000,14.353953,80.203579,-0.000212,68.362659,79.969578,68.610908,12.666709,68.626944,79.548288,67.906700,79.460311,-0.000543,0.030365,68.229302,16.233296,80.716572,-0.024347,-40.001967,0.000000,NaN,Inf,84.120766,-2.332812,0.999792,0.296151,0.225661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564045,68.302145,68.758903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456906,68.527897,14.517285,68.030973,-0.047100,0.034411,0.000000,14.355951,80.237284,0.000133,68.367439,79.911636,68.606665,12.563001,68.643069,79.579622,67.896127,79.405665,-0.000543,0.030324,68.228713,16.142909,80.697359,-0.024349,-40.001101,-0.000001,NaN,Inf,84.160708,-2.374666,1.006781,0.295899,0.224885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570608,68.312452,68.776180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448306,68.524595,14.464922,68.028770,-0.046568,0.034373,0.000000,14.353382,80.206767,-0.000181,68.389689,80.041617,68.610339,12.680493,68.618477,79.547228,67.899410,79.475085,-0.000544,0.030358,68.233632,16.204173,80.825154,-0.024356,-40.001416,-0.000001,NaN,Inf,84.109644,-2.404974,1.004177,0.296948,0.224571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563476,68.304903,68.765332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456316,68.525145,14.514523,68.024914,-0.044799,0.034380,0.000000,14.351099,80.212329,-0.000196,68.399337,79.967211,68.633676,12.613938,68.637665,79.508275,67.909545,79.437379,-0.000544,0.030354,68.234198,16.130181,80.732318,-0.024379,-40.001442,-0.000000,NaN,Inf,84.125033,-2.356662,1.001150,0.296558,0.224737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583493,68.302058,68.784601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440814,68.525145,14.536280,68.024914,-0.043415,0.034385,0.000000,14.351955,80.209426,-0.000034,68.400619,79.966768,68.642839,12.621319,68.650574,79.526407,67.930799,79.528344,-0.000546,0.030359,68.253677,16.232939,80.777227,-0.024413,-40.000970,-0.000001,NaN,Inf,84.103848,-2.394143,1.004026,0.297095,0.225364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606374,68.336173,68.781736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433983,68.525695,14.442730,68.022986,-0.044176,0.034406,0.000000,14.349386,80.171555,-0.000185,68.385864,79.960463,68.608721,12.659695,68.645958,79.534920,67.893061,79.440074,-0.000545,0.030358,68.230214,16.150129,80.722937,-0.024400,-40.000944,-0.000001,NaN,Inf,84.145918,-2.349443,1.006611,0.296388,0.224898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573911,68.290394,68.766053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431073,68.526521,14.504441,68.022710,-0.046378,0.034402,0.000000,14.351099,80.268061,-0.000361,68.369523,79.992551,68.599185,12.701863,68.628104,79.545271,67.886997,79.409464,-0.000544,0.030354,68.240725,16.192700,80.741455,-0.024267,-40.001416,-0.000000,NaN,Inf,84.165017,-2.375704,1.000606,0.296901,0.225464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576842,68.313284,68.764980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436394,68.527897,14.429584,68.021333,-0.046744,0.034385,0.000000,14.355665,80.202676,-0.000210,68.402637,79.938316,68.632866,12.629597,68.655978,79.523598,67.917029,79.488958,-0.000545,0.030332,68.254045,16.229429,80.779143,-0.024286,-40.001888,-0.000001,NaN,Inf,84.173747,-2.391844,1.005084,0.296861,0.225277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608868,68.323284,68.788754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466849,68.527346,14.448952,68.018304,-0.045571,0.034385,0.000000,14.350813,80.215639,-0.000181,68.382343,79.960428,68.606949,12.692606,68.610512,79.552645,67.883276,79.459784,-0.000545,0.030327,68.229582,16.214732,80.797459,-0.024305,-40.000525,0.000000,NaN,Inf,84.160670,-2.364223,0.999528,0.296375,0.224477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609131,68.308163,68.768327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464072,68.527346,14.510567,68.018304,-0.043255,0.034314,0.000000,14.355380,80.277409,-0.000456,68.387015,80.044589,68.608633,12.616262,68.640466,79.512556,67.902123,79.440680,-0.000545,0.030309,68.243359,16.202068,80.790768,-0.024288,-40.000787,0.000000,NaN,Inf,84.077487,-2.351623,0.998763,0.297564,0.224654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621621,68.309848,68.781340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451651,68.527346,14.424466,68.015274,-0.044450,0.034298,0.000000,14.358662,80.182629,-0.000407,68.352745,79.979160,68.605746,12.651680,68.642566,79.552508,67.896712,79.518237,-0.000545,0.030309,68.236326,16.230949,80.780997,-0.024277,-40.001941,-0.000000,NaN,Inf,84.085015,-2.384327,1.003214,0.296803,0.225118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617903,68.319433,68.762637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433056,68.527071,14.584586,68.013897,-0.046151,0.034334,0.000000,14.354524,80.253998,-0.000265,68.373975,80.056728,68.602356,12.635959,68.639591,79.638008,67.906454,79.502672,-0.000543,0.030330,68.252628,16.166260,80.744717,-0.024271,-40.001416,0.000000,NaN,Inf,84.118705,-2.322682,0.998119,0.297255,0.226291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584171,68.316873,68.760735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444537,68.525970,14.547021,68.013897,-0.046641,0.034411,0.000000,14.351384,80.227487,-0.000459,68.401699,79.924288,68.639428,12.652069,68.650487,79.498944,67.918163,79.553891,-0.000544,0.030313,68.251864,16.140640,80.795583,-0.024269,-40.000892,-0.000002,NaN,Inf,84.168911,-2.343706,1.010499,0.296476,0.225104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613353,68.318207,68.777421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461247,68.525970,14.550994,68.013897,-0.045154,0.034432,0.000000,14.351670,80.182337,-0.000561,68.380600,79.961609,68.612373,12.658716,68.656263,79.589357,67.896077,79.456885,-0.000544,0.030296,68.252234,16.200819,80.733215,-0.024322,-40.001993,-0.000001,NaN,Inf,84.136635,-2.318294,1.007095,0.295977,0.224771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615803,68.311511,68.787765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441871,68.525145,14.594762,68.014723,-0.044048,0.034370,0.000000,14.356094,80.183165,-0.000302,68.393333,79.873444,68.620400,12.604904,68.651406,79.559555,67.913062,79.511587,-0.000544,0.030283,68.259612,16.169471,80.676454,-0.024305,-40.001285,-0.000001,NaN,Inf,84.091300,-2.366526,1.006206,0.296915,0.225416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627156,68.319542,68.764013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426416,68.526796,14.588322,68.014999,-0.045708,0.034362,0.000000,14.353097,80.200435,-0.000399,68.379056,79.968072,68.620466,12.621319,68.634427,79.521844,67.921138,79.529975,-0.000543,0.030289,68.269296,16.242778,80.803821,-0.024270,-40.001311,-0.000002,NaN,Inf,84.143049,-2.343851,1.010587,0.296737,0.224992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609765,68.325844,68.770005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434165,68.526246,14.488140,68.014723,-0.047741,0.034368,0.000000,14.353239,80.222478,-0.000520,68.377556,79.951971,68.613357,12.612490,68.639788,79.538610,67.907150,79.473310,-0.000542,0.030294,68.250839,16.288210,80.722222,-0.024274,-40.001075,-0.000002,NaN,Inf,84.186672,-2.338599,1.011223,0.297267,0.225871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620528,68.312080,68.783870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449838,68.527621,14.499144,68.016651,-0.047002,0.034314,0.000000,14.349244,80.213742,-0.000312,68.385941,80.017498,68.636563,12.572280,68.658429,79.563788,67.917677,79.484006,-0.000542,0.030287,68.272470,16.193799,80.736989,-0.024319,-40.000551,-0.000001,NaN,Inf,84.165074,-2.365689,1.003739,0.296944,0.225661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612565,68.322825,68.783999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455496,68.527621,14.459409,68.016651,-0.045166,0.034250,0.000000,14.353525,80.170463,-0.000111,68.411255,80.012845,68.612526,12.564000,68.651427,79.644343,67.906996,79.529913,-0.000543,0.030283,68.242415,16.200706,80.746165,-0.024251,-40.001364,-0.000001,NaN,Inf,84.123900,-2.368462,1.003412,0.296669,0.224699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609306,68.317069,68.789949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461388,68.524319,14.460097,68.016651,-0.043948,0.034259,0.000000,14.351384,80.213595,-0.000285,68.371079,79.991537,68.603231,12.652232,68.620096,79.510679,67.896882,79.480433,-0.000543,0.030266,68.247660,16.176576,80.748919,-0.024221,-40.000761,-0.000000,NaN,Inf,84.108548,-2.324502,1.000271,0.296509,0.225379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587540,68.309432,68.757820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
