OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:56:27 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.459427,68.524870,14.525371,68.052731,-0.043135,0.033986,0.000000,14.357521,80.174296,0.000029,68.411660,80.016354,68.633019,12.577947,68.649064,79.519912,67.920296,79.524441,-0.000549,0.029939,68.241167,16.206506,80.799272,-0.024532,-40.001390,0.000000,NaN,Inf,84.076142,-2.351587,0.997043,0.295853,0.224804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604865,68.303480,68.781630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432774,68.524044,14.458553,68.049977,-0.045284,0.033943,0.000000,14.352669,80.228118,0.000064,68.404600,79.944415,68.604478,12.574563,68.635893,79.508866,67.909441,79.482860,-0.000549,0.029971,68.255598,16.234145,80.815141,-0.024491,-40.000839,-0.000001,NaN,Inf,84.095137,-2.341770,1.004561,0.296032,0.224100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630765,68.289891,68.769122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427548,68.527071,14.475441,68.051905,-0.046916,0.033980,0.000000,14.352098,80.186524,0.000125,68.403405,79.929225,68.628755,12.604986,68.641888,79.524756,67.925705,79.545137,-0.000548,0.029983,68.260190,16.315292,80.755833,-0.024546,-40.001101,-0.000000,NaN,Inf,84.166649,-2.361056,1.001786,0.295680,0.225122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649227,68.298797,68.791605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454793,68.524870,14.482475,68.051905,-0.046061,0.033980,0.000000,14.354952,80.183331,-0.000009,68.359253,79.975288,68.608502,12.626600,68.635762,79.545701,67.908260,79.551909,-0.000548,0.029990,68.230025,16.225106,80.779571,-0.024555,-40.001574,-0.000000,NaN,Inf,84.183873,-2.332179,1.003320,0.297133,0.225071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665545,68.276038,68.780407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465243,68.524870,14.566211,68.051905,-0.044461,0.034009,0.000000,14.353239,80.292593,-0.000041,68.399908,79.979423,68.626852,12.647725,68.650377,79.557353,67.914280,79.484574,-0.000547,0.030000,68.223192,16.203210,80.772801,-0.024483,-40.001416,-0.000000,NaN,Inf,84.107706,-2.309827,1.001915,0.296077,0.224499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674753,68.290657,68.784345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455577,68.525420,14.445753,68.052456,-0.043215,0.034025,0.000000,14.347246,80.212889,0.000081,68.382982,79.995521,68.603297,12.668484,68.640116,79.554456,67.908873,79.535061,-0.000548,0.030033,68.236011,16.209031,80.765991,-0.024513,-40.001390,-0.000001,NaN,Inf,84.079365,-2.364652,1.006980,0.296134,0.224916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678209,68.275819,68.753179,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433137,68.527621,14.475153,68.053007,-0.044877,0.034054,0.000000,14.348245,80.237259,0.000014,68.369533,79.972154,68.608327,12.659532,68.629351,79.576316,67.894909,79.588297,-0.000548,0.030040,68.213442,16.183939,80.769764,-0.024463,-40.001154,0.000000,NaN,Inf,84.106129,-2.322650,0.999320,0.297069,0.223804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684902,68.284179,68.777041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423036,68.523219,14.529804,68.053282,-0.046526,0.034046,0.000000,14.352240,80.167708,-0.000143,68.371859,79.918647,68.616857,12.603498,68.661164,79.439987,67.918879,79.459905,-0.000548,0.030064,68.232314,16.303784,80.828581,-0.024511,-40.001233,-0.000000,NaN,Inf,84.169242,-2.270115,1.002911,0.296414,0.224686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700498,68.276082,68.767747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438282,68.523219,14.407620,68.053282,-0.045660,0.034039,0.000000,14.355095,80.207989,-0.000100,68.398781,79.899409,68.606905,12.660673,68.664511,79.514226,67.906906,79.501610,-0.000549,0.030059,68.233228,16.281204,80.835188,-0.024504,-40.000393,-0.000001,NaN,Inf,84.192282,-2.387139,1.007403,0.296002,0.224525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678078,68.293567,68.792768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463019,68.525970,14.462498,68.053833,-0.044091,0.034085,0.000000,14.354524,80.165905,0.000088,68.390002,80.031225,68.617469,12.621115,68.631429,79.627088,67.895983,79.543645,-0.000549,0.030037,68.228156,16.280633,80.739659,-0.024452,-40.000813,0.000000,NaN,Inf,84.150866,-2.344927,0.997876,0.296679,0.225083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681162,68.279190,68.774374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463331,68.527346,14.416534,68.056036,-0.043996,0.034114,0.000000,14.351099,80.237498,-0.000176,68.372643,79.862764,68.618694,12.578866,68.616026,79.549182,67.888892,79.483412,-0.000551,0.030012,68.222347,16.218791,80.793829,-0.024424,-40.000813,0.000000,NaN,Inf,84.086494,-2.303538,0.999964,0.296812,0.225191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654126,68.255467,68.756070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450965,68.522944,14.447828,68.055485,-0.045466,0.034106,0.000000,14.354238,80.231812,-0.000202,68.372077,79.974249,68.618716,12.638284,68.639744,79.532764,67.895393,79.536504,-0.000551,0.030006,68.232946,16.135125,80.811489,-0.024405,-40.001101,0.000000,NaN,Inf,84.087024,-2.340107,0.996764,0.296065,0.224358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663707,68.281269,68.783758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424091,68.522944,14.457073,68.055485,-0.047055,0.034112,0.000000,14.353525,80.253980,0.000048,68.388960,80.000825,68.624818,12.573299,68.657488,79.586323,67.909905,79.524690,-0.000549,0.030034,68.248616,16.186429,80.827908,-0.024488,-40.000734,0.000000,NaN,Inf,84.116166,-2.308124,0.999783,0.295887,0.224533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670225,68.308579,68.777481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436523,68.523769,14.391623,68.053833,-0.046189,0.034144,0.000000,14.357663,80.284922,0.000059,68.364277,80.039400,68.607518,12.680370,68.656394,79.565036,67.917479,79.603429,-0.000549,0.030045,68.234230,16.284265,80.763519,-0.024408,-40.000341,-0.000000,NaN,Inf,84.189140,-2.331197,1.002287,0.296574,0.225327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649183,68.286696,68.770920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459457,68.525145,14.418011,68.055210,-0.043991,0.034159,0.000000,14.354666,80.221780,-0.000058,68.386092,79.935855,68.605177,12.568241,68.669434,79.543460,67.906184,79.513425,-0.000548,0.030123,68.254427,16.236635,80.755138,-0.024417,-40.001075,0.000000,NaN,Inf,84.156192,-2.281727,0.996890,0.296102,0.224684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682999,68.288096,68.788722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466346,68.522944,14.530750,68.055485,-0.044106,0.034071,0.000000,14.355523,80.232279,0.000199,68.381638,79.981706,68.621297,12.706124,68.649393,79.582779,67.907104,79.532401,-0.000548,0.030212,68.251620,16.107201,80.748000,-0.024412,-40.000551,-0.000001,NaN,Inf,84.127351,-2.362358,1.003839,0.295130,0.224805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670860,68.278446,68.762215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438425,68.524044,14.468622,68.054108,-0.045842,0.034140,0.000000,14.355237,80.246376,0.000214,68.369058,79.950233,68.586040,12.612204,68.619527,79.519095,67.888193,79.492938,-0.000549,0.030244,68.218343,16.223422,80.748530,-0.024460,-40.001075,-0.000001,NaN,Inf,84.074449,-2.322808,1.004452,0.295989,0.223986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661782,68.268116,68.769915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427612,68.524044,14.519610,68.054108,-0.047370,0.034201,0.000000,14.354096,80.201270,-0.000026,68.381031,80.031609,68.618016,12.619871,68.638628,79.550060,67.914810,79.515466,-0.000550,0.030253,68.217929,16.193072,80.832557,-0.024441,-40.001180,-0.000000,NaN,Inf,84.151304,-2.332501,1.002091,0.296140,0.224569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672982,68.280152,68.776979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441180,68.523769,14.449747,68.053282,-0.046548,0.034225,0.000000,14.355665,80.222779,0.000132,68.365518,79.991108,68.597938,12.647704,68.643069,79.528976,67.902509,79.494182,-0.000549,0.030240,68.232164,16.193657,80.835432,-0.024372,-40.001206,-0.000001,NaN,Inf,84.180673,-2.342787,1.006377,0.295963,0.225058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688227,68.280021,68.769260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457334,68.524595,14.472099,68.055761,-0.044809,0.034275,0.000000,14.356379,80.231338,0.000197,68.379358,79.925872,68.622128,12.597196,68.639000,79.604986,67.910213,79.501589,-0.000548,0.030289,68.224524,16.198637,80.892273,-0.024393,-40.001259,-0.000000,NaN,Inf,84.143547,-2.345915,1.000593,0.295668,0.223889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670029,68.284267,68.776542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457421,68.525420,14.517177,68.055485,-0.043676,0.034326,0.000000,14.348958,80.171454,0.000052,68.390548,80.036868,68.613445,12.602662,68.646111,79.532699,67.927308,79.497759,-0.000547,0.030356,68.240695,16.216322,80.846183,-0.024398,-40.001206,-0.000000,NaN,Inf,84.100537,-2.348250,1.001021,0.295270,0.224512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691268,68.299279,68.804011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448967,68.525420,14.538041,68.055485,-0.045390,0.034316,0.000000,14.352240,80.156267,0.000012,68.381728,80.000840,68.625299,12.660918,68.649239,79.551954,67.904698,79.500715,-0.000547,0.030369,68.237236,16.318225,80.876060,-0.024450,-40.001154,-0.000001,NaN,Inf,84.101126,-2.368121,1.004133,0.296350,0.225210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681097,68.306150,68.788069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423350,68.524595,14.536855,68.056312,-0.046804,0.034303,0.000000,14.351670,80.342179,0.000196,68.377296,79.969569,68.625386,12.622991,68.620227,79.571592,67.889004,79.509612,-0.000549,0.030371,68.233210,16.259237,80.748226,-0.024386,-40.001364,-0.000001,NaN,Inf,84.124064,-2.343369,1.006165,0.296503,0.224834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635468,68.269648,68.769479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433143,68.524319,14.436783,68.057689,-0.045760,0.034234,0.000000,14.354381,80.218716,0.000113,68.362258,79.929722,68.607627,12.629128,68.628651,79.574629,67.878847,79.570764,-0.000548,0.030383,68.224765,16.237170,80.785690,-0.024413,-40.001469,-0.000001,NaN,Inf,84.192803,-2.321226,1.007870,0.296496,0.225165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661760,68.263521,68.767641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449356,68.523219,14.470055,68.054659,-0.044134,0.034170,0.000000,14.351384,80.171592,-0.000050,68.371385,79.969771,68.611783,12.579967,68.630314,79.566091,67.909251,79.558952,-0.000549,0.030394,68.235974,16.267484,80.797051,-0.024433,-40.000997,-0.000000,NaN,Inf,84.165924,-2.266754,1.000252,0.295798,0.224473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650123,68.274331,68.767685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458281,68.523219,14.420778,68.054659,-0.042846,0.034116,0.000000,14.350671,80.192942,0.000027,68.402588,79.926823,68.626611,12.623787,68.642654,79.567008,67.907414,79.545995,-0.000549,0.030374,68.243244,16.188498,80.855727,-0.024398,-40.001705,-0.000000,NaN,Inf,84.120804,-2.305715,1.001433,0.296745,0.225050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663707,68.293742,68.772498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443905,68.524870,14.416859,68.053007,-0.044678,0.034078,0.000000,14.351670,80.223687,0.000033,68.380598,79.902644,68.616222,12.664589,68.628519,79.547797,67.911047,79.498348,-0.000547,0.030373,68.233210,16.141746,80.774984,-0.024471,-40.000787,0.000000,NaN,Inf,84.096592,-2.313267,0.997406,0.296538,0.224667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648745,68.287505,68.777375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434971,68.525695,14.498814,68.051354,-0.046845,0.034106,0.000000,14.357521,80.246698,-0.000202,68.385185,79.926526,68.604171,12.642871,68.636002,79.547455,67.908182,79.466980,-0.000548,0.030371,68.259721,16.260821,80.768435,-0.024591,-40.000525,0.000000,NaN,Inf,84.137251,-2.351433,0.998127,0.296715,0.225037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664123,68.294574,68.774096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413758,68.523494,14.411897,68.050528,-0.045790,0.034128,0.000000,14.352240,80.249754,-0.000120,68.387140,79.956332,68.616441,12.563368,68.652018,79.566459,67.903497,79.511489,-0.000546,0.030375,68.248860,16.232404,80.782407,-0.024621,-40.001128,-0.000001,NaN,Inf,84.169820,-2.343563,1.003550,0.296278,0.224811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675978,68.300198,68.789361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452654,68.523769,14.424141,68.045846,-0.044354,0.034160,0.000000,14.358091,80.286985,0.000071,68.384012,79.948863,68.606052,12.542956,68.640794,79.581925,67.902009,79.441433,-0.000545,0.030374,68.233735,16.298641,80.787442,-0.024584,-40.001442,0.000000,NaN,Inf,84.217775,-2.334357,0.999871,0.296064,0.224903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665588,68.271508,68.774578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456968,68.523769,14.506503,68.045846,-0.044685,0.034160,0.000000,14.352669,80.245606,-0.000160,68.378971,79.935968,68.620728,12.657431,68.630532,79.494035,67.916893,79.412503,-0.000543,0.030361,68.246053,16.287803,80.890683,-0.024653,-40.001101,0.000000,NaN,Inf,84.112407,-2.383666,0.998027,0.296364,0.224424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690655,68.298250,68.781554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457832,68.523219,14.445229,68.047774,-0.046366,0.034149,0.000000,14.357663,80.232786,-0.000179,68.385294,79.929593,68.630679,12.590813,68.638409,79.544175,67.898726,79.591676,-0.000542,0.030346,68.224681,16.252923,80.763193,-0.024680,-40.001757,-0.000001,NaN,Inf,84.100705,-2.419536,1.003426,0.296450,0.224831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726788,68.289081,68.778362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433706,68.525970,14.534671,68.044744,-0.047705,0.034133,0.000000,14.358091,80.253316,0.000065,68.375581,80.046976,68.594285,12.639690,68.636505,79.491798,67.880622,79.520931,-0.000541,0.030314,68.215778,16.265166,80.864616,-0.024616,-40.000656,0.000000,NaN,Inf,84.097811,-2.271486,0.999128,0.296651,0.224675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684990,68.273872,68.757780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434716,68.525695,14.479413,68.043642,-0.046645,0.034175,0.000000,14.356807,80.258243,-0.000013,68.395703,79.954239,68.607605,12.679351,68.656897,79.571514,67.905052,79.488631,-0.000542,0.030297,68.252061,16.213997,80.758421,-0.024627,-40.001075,-0.000001,NaN,Inf,84.166045,-2.304639,1.006995,0.295944,0.224049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722830,68.309235,68.783021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449694,68.525695,14.475360,68.043642,-0.044933,0.034217,0.000000,14.355951,80.221921,-0.000212,68.368824,79.931291,68.595051,12.628414,68.622305,79.598690,67.887125,79.429334,-0.000543,0.030275,68.223484,16.247108,80.891844,-0.024592,-40.001364,-0.000000,NaN,Inf,84.163026,-2.352484,1.003096,0.296363,0.224475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700301,68.265490,68.751810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449613,68.523769,14.515368,68.041714,-0.044532,0.034269,0.000000,14.350100,80.238297,0.000056,68.400591,79.930963,68.609267,12.652579,68.645257,79.593328,67.894173,79.554076,-0.000541,0.030255,68.247033,16.223371,80.752367,-0.024408,-40.001495,-0.000000,NaN,Inf,84.122364,-2.377558,1.001776,0.296612,0.224494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714934,68.282209,68.789603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429309,68.524595,14.471702,68.037858,-0.046482,0.034319,0.000000,14.349957,80.181932,0.000111,68.389423,79.932932,68.610470,12.636613,68.638978,79.527342,67.897478,79.573686,-0.000541,0.030259,68.245357,16.199271,80.685002,-0.024406,-40.000865,-0.000001,NaN,Inf,84.120660,-2.294171,1.004551,0.296376,0.224300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721955,68.284660,68.774206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460427,68.524319,14.593960,68.037858,-0.047883,0.034270,0.000000,14.356522,80.354385,-0.000116,68.386751,79.896288,68.609136,12.653454,68.636812,79.531136,67.897698,79.563926,-0.000540,0.030267,68.224900,16.229301,80.719793,-0.024422,-40.000970,-0.000000,NaN,Inf,84.176612,-2.283269,1.002938,0.296026,0.224836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701088,68.278752,68.769439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459737,68.524319,14.432258,68.037858,-0.047134,0.034316,0.000000,14.353668,80.253142,-0.000025,68.386384,79.944277,68.611542,12.667076,68.655431,79.532845,67.917291,79.402402,-0.000539,0.030264,68.245208,16.266485,80.788892,-0.024412,-40.001757,-0.000001,NaN,Inf,84.091872,-2.290559,1.009234,0.295987,0.224717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707235,68.281575,68.777796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445340,68.523219,14.471144,68.036757,-0.045499,0.034359,0.000000,14.354809,80.267522,0.000170,68.395010,79.996749,68.614713,12.553540,68.639481,79.587607,67.906850,79.525158,-0.000540,0.030265,68.240202,16.256633,80.762623,-0.024385,-40.000708,0.000000,NaN,Inf,84.093744,-2.427263,0.998100,0.296671,0.224165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690043,68.302211,68.786063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422801,68.523769,14.499135,68.033176,-0.044491,0.034345,0.000000,14.350956,80.161030,-0.000103,68.367284,80.045851,68.612198,12.664854,68.631561,79.479285,67.888485,79.463354,-0.000539,0.030285,68.219460,16.175656,80.723691,-0.024398,-40.001049,-0.000000,NaN,Inf,84.131707,-2.327803,1.001786,0.296391,0.224841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690852,68.275163,68.768960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448429,68.525970,14.436833,68.032901,-0.046428,0.034294,0.000000,14.356522,80.218405,-0.000201,68.380735,80.007558,68.608546,12.613651,68.633727,79.599913,67.907442,79.499609,-0.000539,0.030309,68.236656,16.244562,80.787994,-0.024398,-40.000839,0.000000,NaN,Inf,84.172455,-2.279570,0.998006,0.297055,0.224794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690108,68.285229,68.798705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454451,68.521568,14.528166,68.029320,-0.047192,0.034264,0.000000,14.351955,80.265812,0.000000,68.392817,80.028657,68.621056,12.607454,68.640838,79.538304,67.912542,79.521324,-0.000538,0.030326,68.237592,16.200284,80.785874,-0.024409,-40.001338,0.000000,NaN,Inf,84.126074,-2.346913,0.999197,0.296137,0.223736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693892,68.296499,68.774714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427569,68.521568,14.420988,68.029320,-0.046000,0.034358,0.000000,14.349529,80.187224,-0.000194,68.371956,79.962068,68.616069,12.620198,68.623793,79.471013,67.877387,79.566728,-0.000537,0.030334,68.235719,16.258245,80.794217,-0.024396,-40.000918,-0.000001,NaN,Inf,84.105331,-2.336275,1.005100,0.296619,0.224633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685996,68.277789,68.764521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439983,68.522668,14.415001,68.029871,-0.044502,0.034408,0.000000,14.354238,80.208931,-0.000339,68.380844,80.004138,68.622762,12.711854,68.635893,79.506036,67.900482,79.484920,-0.000538,0.030279,68.237178,16.189276,80.773310,-0.024389,-40.000629,0.000000,NaN,Inf,84.178312,-2.268219,0.999544,0.295893,0.223910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668585,68.269933,68.771805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451192,68.524319,14.454195,68.027943,-0.045441,0.034460,0.000000,14.351384,80.252330,-0.000160,68.381148,79.985040,68.612023,12.591875,68.648430,79.552564,67.913680,79.362083,-0.000539,0.030265,68.246994,16.181171,80.840615,-0.024402,-40.000551,0.000000,NaN,Inf,84.145699,-2.350604,0.998270,0.296466,0.224199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676962,68.280809,68.773773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422291,68.525145,14.396276,68.027943,-0.047247,0.034507,0.000000,14.349529,80.225305,-0.000062,68.385145,80.074150,68.611170,12.639447,68.640094,79.524958,67.922698,79.491637,-0.000539,0.030242,68.240660,16.262511,80.782633,-0.024442,-40.001442,-0.000000,NaN,Inf,84.116924,-2.452913,1.000208,0.295699,0.224465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676941,68.308229,68.774472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426156,68.525145,14.517195,68.027943,-0.048562,0.034488,0.000000,14.353525,80.177328,-0.000287,68.392686,80.073272,68.610230,12.519630,68.643310,79.611910,67.908667,79.542156,-0.000540,0.030250,68.250280,16.235493,80.705702,-0.024468,-40.000472,0.000000,NaN,Inf,84.196232,-2.367949,0.998196,0.296404,0.224709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659376,68.301883,68.767102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447744,68.525695,14.497172,68.026291,-0.046637,0.034539,0.000000,14.350100,80.283242,-0.000208,68.405809,79.966537,68.609574,12.637245,68.644316,79.568393,67.911491,79.442909,-0.000542,0.030222,68.253501,16.260621,80.821709,-0.024431,-40.000997,-0.000001,NaN,Inf,84.185729,-2.317301,1.006311,0.295524,0.224389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687812,68.288753,68.796102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459652,68.525145,14.495565,68.027943,-0.044936,0.034475,0.000000,14.351812,80.245076,0.000057,68.379409,79.981082,68.620159,12.623623,68.642435,79.656973,67.922742,79.489186,-0.000542,0.030204,68.244012,16.262333,80.780837,-0.024429,-40.000551,-0.000001,NaN,Inf,84.127656,-2.392076,1.003421,0.295763,0.224326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654345,68.271486,68.768283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434153,68.524595,14.531209,68.029045,-0.044575,0.034448,0.000000,14.357949,80.209209,-0.000047,68.382146,80.016457,68.629345,12.628455,68.633749,79.532889,67.904704,79.520299,-0.000542,0.030213,68.252129,16.219898,80.774736,-0.024450,-40.001547,-0.000000,NaN,Inf,84.094800,-2.369770,1.002484,0.295948,0.225183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683481,68.284835,68.778517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430102,68.524595,14.433052,68.029045,-0.046631,0.034411,0.000000,14.358520,80.236093,-0.000155,68.396967,79.939870,68.623702,12.528866,68.638081,79.556929,67.907158,79.535071,-0.000542,0.030225,68.249606,16.212592,80.729297,-0.024500,-40.001206,-0.000001,NaN,Inf,84.163454,-2.329180,1.006724,0.296353,0.225073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683656,68.290832,68.790111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446205,68.524319,14.473412,68.031248,-0.047934,0.034377,0.000000,14.348102,80.273236,0.000116,68.386862,79.886407,68.625408,12.561514,68.660573,79.570795,67.895731,79.494128,-0.000544,0.030227,68.243206,16.196267,80.778106,-0.024490,-40.001705,-0.000000,NaN,Inf,84.174459,-2.320927,1.000204,0.296884,0.225424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671232,68.278402,68.783680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454706,68.524595,14.544674,68.029871,-0.046594,0.034412,0.000000,14.357521,80.243430,0.000112,68.402616,79.978668,68.638574,12.632431,68.653375,79.492857,67.927404,79.451636,-0.000544,0.030236,68.228799,16.292491,80.863393,-0.024474,-40.001285,-0.000000,NaN,Inf,84.130457,-2.339177,1.001883,0.297207,0.225299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692295,68.294902,68.792472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466724,68.523769,14.433606,68.028494,-0.045135,0.034448,0.000000,14.354524,80.221801,-0.000123,68.366546,79.974859,68.619766,12.664180,68.632480,79.547066,67.908536,79.461045,-0.000544,0.030263,68.234021,16.309514,80.712901,-0.024480,-40.001442,0.000000,NaN,Inf,84.117021,-2.343183,0.999016,0.296839,0.224857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666835,68.284398,68.759075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458727,68.523769,14.485024,68.026842,-0.044788,0.034534,0.000000,14.357378,80.276792,0.000119,68.394012,79.971541,68.611564,12.690851,68.649217,79.509990,67.912498,79.487569,-0.000542,0.030263,68.242097,16.144172,80.810713,-0.024643,-40.000393,0.000000,NaN,Inf,84.074248,-2.375968,0.997711,0.297164,0.224868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669022,68.296565,68.778410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444194,68.523769,14.443294,68.026842,-0.046854,0.034532,0.000000,14.355237,80.198489,0.000145,68.385429,79.947471,68.614057,12.615466,68.650049,79.555602,67.917993,79.501263,-0.000542,0.030258,68.256244,16.197659,80.863720,-0.024662,-40.001338,-0.000000,NaN,Inf,84.095935,-2.360698,1.001819,0.295400,0.224379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654476,68.289497,68.777666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436400,68.523769,14.428958,68.027668,-0.048178,0.034588,0.000000,14.361802,80.324200,-0.000077,68.386906,79.983437,68.625758,12.631492,68.647205,79.582539,67.913242,79.565452,-0.000541,0.030272,68.241596,16.219977,80.799148,-0.024644,-40.000446,0.000000,NaN,Inf,84.135366,-2.356266,0.999938,0.297698,0.224891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671582,68.308272,68.791203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421100,68.523219,14.502942,68.026842,-0.047384,0.034671,0.000000,14.351812,80.229550,0.000014,68.381757,79.997163,68.612111,12.686101,68.612350,79.548592,67.899738,79.583703,-0.000543,0.030252,68.222379,16.256754,80.749674,-0.024634,-40.001154,0.000000,NaN,Inf,84.156526,-2.304998,0.999484,0.296335,0.225234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637568,68.271749,68.780619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458823,68.525145,14.449523,68.028219,-0.045569,0.034667,0.000000,14.359376,80.248063,0.000178,68.364200,80.017884,68.601284,12.648805,68.626463,79.551592,67.880386,79.507687,-0.000544,0.030254,68.215130,16.228053,80.789379,-0.024633,-40.000734,-0.000001,NaN,Inf,84.197544,-2.278272,1.005675,0.296090,0.225423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646274,68.276301,68.761284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453024,68.525145,14.513124,68.028219,-0.044050,0.034642,0.000000,14.348102,80.272746,-0.000058,68.377629,79.966488,68.602881,12.645524,68.607274,79.559224,67.903065,79.488741,-0.000544,0.030253,68.233958,16.245659,80.755100,-0.024631,-40.001128,0.000000,NaN,Inf,84.097048,-2.314003,0.999357,0.294521,0.223654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640389,68.272909,68.763166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463141,68.523769,14.469915,68.032075,-0.046293,0.034627,0.000000,14.354809,80.273406,-0.000218,68.366613,79.986353,68.611061,12.656962,68.627097,79.613195,67.891552,79.602044,-0.000545,0.030259,68.234916,16.200185,80.768171,-0.024631,-40.000551,-0.000001,NaN,Inf,84.112780,-2.350415,1.004158,0.295777,0.224894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634855,68.261551,68.778673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447249,68.525145,14.499725,68.033176,-0.047820,0.034666,0.000000,14.351670,80.202767,-0.000045,68.410830,79.933020,68.611826,12.665894,68.646154,79.509986,67.916549,79.415096,-0.000546,0.030246,68.252328,16.195733,80.707436,-0.024603,-40.000787,-0.000000,NaN,Inf,84.083963,-2.256802,1.000468,0.295468,0.223976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634374,68.287680,68.773731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
