OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
10:59:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.434244,68.521568,14.439220,68.009215,-0.046457,0.034366,0.000000,14.358662,80.184263,-0.000198,68.370964,79.990044,68.611411,12.624111,68.632020,79.576466,67.899262,79.489670,-0.000527,0.030350,68.215289,16.227175,80.808082,-0.024188,-40.001626,0.000000,NaN,Inf,84.114383,-2.358976,0.999681,0.295636,0.224023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696298,68.286849,68.772664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419511,68.522944,14.442928,68.006461,-0.044472,0.034412,0.000000,14.350813,80.224628,-0.000122,68.387827,79.969200,68.606796,12.654597,68.644448,79.522168,67.907516,79.574868,-0.000526,0.030364,68.245827,16.158612,80.831233,-0.024223,-40.001810,-0.000000,NaN,Inf,84.160181,-2.345939,1.000345,0.296120,0.223705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721605,68.301357,68.776756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458850,68.522118,14.522253,68.001778,-0.042856,0.034440,0.000000,14.358091,80.256095,-0.000168,68.393672,80.002468,68.619459,12.625498,68.637993,79.497665,67.920890,79.387890,-0.000525,0.030355,68.246306,16.228081,80.711084,-0.024319,-40.001233,-0.000000,NaN,Inf,84.201587,-2.292449,1.001624,0.295820,0.224574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736762,68.291576,68.778899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464739,68.522118,14.425294,68.001778,-0.043723,0.034376,0.000000,14.353097,80.282153,-0.000087,68.386829,79.982204,68.633435,12.639752,68.650727,79.545965,67.931463,79.471208,-0.000524,0.030397,68.241932,16.151378,80.799253,-0.024321,-40.001023,-0.000001,NaN,Inf,84.093949,-2.441394,1.004385,0.295183,0.223907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752400,68.310132,68.789463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456592,68.521843,14.501045,68.002329,-0.045631,0.034316,0.000000,14.354096,80.277105,0.000061,68.382418,79.976543,68.627049,12.649397,68.642260,79.566521,67.898324,79.423072,-0.000526,0.030419,68.246612,16.199964,80.749346,-0.024288,-40.000813,0.000000,NaN,Inf,84.077978,-2.391527,0.997273,0.295859,0.224442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722742,68.287527,68.794997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447474,68.522944,14.433518,67.999300,-0.046599,0.034318,0.000000,14.355665,80.269522,-0.000025,68.369598,79.986397,68.613160,12.555538,68.625872,79.572817,67.904125,79.489611,-0.000526,0.030455,68.237906,16.197759,80.789911,-0.024299,-40.001888,-0.000000,NaN,Inf,84.099799,-2.393301,1.003075,0.295989,0.224139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729632,68.281531,68.780431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421910,68.522668,14.407451,67.996270,-0.045148,0.034357,0.000000,14.352098,80.319399,-0.000154,68.393543,79.941895,68.613663,12.621625,68.640925,79.550507,67.913274,79.461231,-0.000526,0.030486,68.253620,16.098854,80.741801,-0.024230,-40.000839,0.000000,NaN,Inf,84.125637,-2.350845,0.999034,0.295902,0.223917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722239,68.293261,68.779600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432431,68.522668,14.495881,67.996270,-0.043256,0.034385,0.000000,14.354096,80.240659,0.000171,68.409013,79.948766,68.640127,12.526563,68.657006,79.527732,67.915134,79.368713,-0.000525,0.030488,68.265393,16.199307,80.741352,-0.024288,-40.000944,0.000000,NaN,Inf,84.194792,-2.380572,0.998997,0.295463,0.224226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732081,68.302276,68.798911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436677,68.522393,14.427507,67.994342,-0.043116,0.034488,0.000000,14.353097,80.280029,0.000127,68.372445,79.956214,68.608655,12.551175,68.615544,79.554929,67.904497,79.429255,-0.000526,0.030523,68.220908,16.109862,80.826011,-0.024202,-39.999921,-0.000001,NaN,Inf,84.166206,-2.449555,1.004396,0.296783,0.224680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706010,68.299475,68.760857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430786,68.522118,14.513474,67.995719,-0.045688,0.034527,0.000000,14.347959,80.268027,-0.000060,68.396630,79.957899,68.636081,12.521731,68.637162,79.549954,67.923454,79.402244,-0.000525,0.030519,68.239757,16.165275,80.721836,-0.024211,-40.001206,0.000000,NaN,Inf,84.154398,-2.394987,0.999365,0.294480,0.223775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723879,68.299475,68.772734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450878,68.523769,14.495740,67.993240,-0.046518,0.034559,0.000000,14.349529,80.228901,0.000153,68.393174,79.986271,68.633982,12.551033,68.641713,79.456507,67.892524,79.507471,-0.000524,0.030530,68.262347,16.262019,80.731890,-0.024181,-40.000682,-0.000001,NaN,Inf,84.170123,-2.433541,1.005730,0.295385,0.224475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709728,68.298206,68.778398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460456,68.523769,14.486205,67.993240,-0.045991,0.034658,0.000000,14.350813,80.234925,0.000210,68.384983,80.042134,68.600366,12.571566,68.625128,79.576929,67.902155,79.438562,-0.000523,0.030540,68.236361,16.162222,80.793054,-0.024173,-40.001338,-0.000000,NaN,Inf,84.117227,-2.326296,1.003104,0.296364,0.224409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708525,68.309892,68.783450,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446312,68.521843,14.516369,67.994618,-0.043189,0.034649,0.000000,14.354666,80.238778,-0.000063,68.379681,79.947550,68.624555,12.558128,68.626047,79.507116,67.904301,79.436049,-0.000524,0.030543,68.230224,16.209560,80.713859,-0.024272,-40.001469,-0.000000,NaN,Inf,84.091244,-2.385894,1.001781,0.295793,0.224440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724404,68.305822,68.761077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425394,68.523219,14.530851,67.995168,-0.043004,0.034653,0.000000,14.351812,80.319277,-0.000067,68.369598,79.992128,68.601131,12.642057,68.640028,79.507032,67.902877,79.434501,-0.000526,0.030527,68.235425,16.200634,80.827990,-0.024350,-40.001233,-0.000001,NaN,Inf,84.128079,-2.389966,1.004850,0.295273,0.223929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718849,68.295690,68.772121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437322,68.522118,14.432864,67.994893,-0.045612,0.034644,0.000000,14.355380,80.227724,-0.000004,68.389675,80.008203,68.623243,12.662753,68.670462,79.483057,67.903555,79.536013,-0.000529,0.030539,68.229483,16.262126,80.704946,-0.024372,-40.001154,-0.000001,NaN,Inf,84.185872,-2.389563,1.007310,0.295875,0.223682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736806,68.300351,68.786095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433409,68.522668,14.540087,67.995719,-0.046431,0.034644,0.000000,14.352811,80.284646,-0.000210,68.382615,80.012132,68.610273,12.657085,68.624231,79.535249,67.903513,79.409218,-0.000530,0.030527,68.232749,16.249220,80.685083,-0.024307,-40.001469,0.000000,NaN,Inf,84.152373,-2.316642,0.999691,0.295211,0.224273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720096,68.277395,68.778158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429737,68.522668,14.417508,67.995719,-0.044318,0.034645,0.000000,14.352811,80.240845,-0.000266,68.375966,80.022528,68.615523,12.611409,68.630729,79.555621,67.907628,79.466026,-0.000533,0.030533,68.232292,16.170783,80.692914,-0.024151,-40.001547,-0.000001,NaN,Inf,84.163549,-2.408541,1.007391,0.296122,0.225050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730332,68.295121,68.786009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460173,68.521568,14.495536,67.993240,-0.042859,0.034662,0.000000,14.353382,80.332287,-0.000039,68.376139,79.996297,68.608043,12.668585,68.625741,79.566459,67.907802,79.509202,-0.000534,0.030534,68.227089,16.215331,80.693812,-0.024160,-40.000813,0.000000,NaN,Inf,84.173523,-2.371450,0.999153,0.295927,0.223822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729085,68.300110,68.780781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463719,68.523219,14.416134,67.992139,-0.043833,0.034645,0.000000,14.357092,80.264739,-0.000158,68.363535,80.069855,68.595204,12.696112,68.632436,79.604558,67.877637,79.501159,-0.000535,0.030560,68.232246,16.293212,80.788075,-0.024105,-40.000918,-0.000000,NaN,Inf,84.089811,-2.340320,1.002446,0.295128,0.224009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699623,68.291007,68.756460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448701,68.523494,14.428130,67.990486,-0.045740,0.034655,0.000000,14.351384,80.215556,-0.000253,68.383742,79.925263,68.595379,12.618791,68.628038,79.629490,67.887597,79.533160,-0.000536,0.030580,68.233465,16.196596,80.798356,-0.024089,-40.001469,0.000001,NaN,Inf,84.081845,-2.315986,0.996710,0.296068,0.224092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714759,68.271224,68.758100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439040,68.523494,14.469704,67.990486,-0.046666,0.034644,0.000000,14.355951,80.268337,-0.000151,68.385308,79.892469,68.625846,12.619116,68.644798,79.582066,67.922030,79.491366,-0.000537,0.030607,68.247439,16.194106,80.797212,-0.024036,-40.000472,0.000000,NaN,Inf,84.122860,-2.302750,0.998576,0.295660,0.224357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736500,68.324575,68.801230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450199,68.522944,14.428473,67.989935,-0.045211,0.034684,0.000000,14.356522,80.299307,-0.000022,68.377508,79.938197,68.605768,12.692441,68.650902,79.523965,67.899200,79.539113,-0.000536,0.030604,68.241280,16.251125,80.776409,-0.024117,-40.001154,-0.000000,NaN,Inf,84.149084,-2.367478,1.002124,0.296652,0.224675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710603,68.300745,68.781329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461692,68.524044,14.529334,67.986630,-0.043204,0.034684,0.000000,14.355951,80.207538,-0.000117,68.370357,80.017383,68.621603,12.671480,68.640553,79.556642,67.882430,79.490387,-0.000536,0.030628,68.235357,16.258759,80.797702,-0.024122,-40.000734,0.000000,NaN,Inf,84.118243,-2.310039,0.998496,0.296555,0.224274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729763,68.279168,68.782857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459373,68.524319,14.480883,67.983876,-0.043003,0.034708,0.000000,14.357663,80.256974,-0.000128,68.381265,79.905552,68.612089,12.677107,68.647248,79.572696,67.920037,79.524584,-0.000537,0.030625,68.226021,16.305105,80.644250,-0.024082,-40.001311,-0.000001,NaN,Inf,84.088166,-2.328589,1.004677,0.295919,0.224900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724404,68.298753,68.786772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462101,68.524319,14.475072,67.983876,-0.045499,0.034760,0.000000,14.352098,80.182602,0.000167,68.353821,80.001997,68.608830,12.651314,68.623618,79.507318,67.896549,79.505796,-0.000536,0.030634,68.225824,16.193043,80.739354,-0.024044,-40.001154,-0.000000,NaN,Inf,84.094732,-2.341406,1.001488,0.295985,0.224156,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707016,68.274703,68.793639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446474,68.522668,14.527432,67.984703,-0.046603,0.034725,0.000000,14.359090,80.280302,-0.000025,68.379658,79.941416,68.601131,12.607574,68.637118,79.631492,67.907188,79.442105,-0.000536,0.030631,68.213245,16.263211,80.757278,-0.024037,-40.000551,-0.000000,NaN,Inf,84.087332,-2.331536,1.000897,0.296368,0.224282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722589,68.299016,68.772272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704549,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453211,68.522668,14.478247,67.982775,-0.044995,0.034698,0.000000,14.348387,80.183958,-0.000161,68.367078,79.980094,68.606227,12.618078,68.626835,79.507193,67.887861,79.467315,-0.000536,0.030625,68.234141,16.129439,80.776759,-0.024168,-40.000525,-0.000001,NaN,Inf,84.139699,-2.383341,1.005606,0.295416,0.224136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699010,68.291641,68.774570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469518,68.521293,14.474907,67.981948,-0.042918,0.034668,0.000000,14.356236,80.261758,0.000184,68.388415,79.976734,68.600344,12.672581,68.637578,79.612666,67.895631,79.499324,-0.000537,0.030603,68.253031,16.242963,80.787708,-0.024112,-40.001311,-0.000000,NaN,Inf,84.109796,-2.350747,1.001732,0.296148,0.224198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698945,68.296981,68.766958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441730,68.522944,14.556106,67.980020,-0.042858,0.034570,0.000000,14.353953,80.166642,0.000066,68.384350,79.962431,68.618453,12.646318,68.642807,79.522537,67.905260,79.379997,-0.000537,0.030596,68.241103,16.171269,80.727340,-0.024112,-40.001049,-0.000000,NaN,Inf,84.064198,-2.335309,1.000372,0.295802,0.224627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705419,68.302627,68.793201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430915,68.522944,14.420679,67.980020,-0.045405,0.034543,0.000000,14.349957,80.294050,-0.000157,68.367532,79.921886,68.592798,12.656351,68.639590,79.514141,67.880832,79.445542,-0.000539,0.030597,68.223844,16.144956,80.820587,-0.024177,-40.001600,-0.000001,NaN,Inf,84.141231,-2.431492,1.007920,0.295837,0.224200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701373,68.279452,68.758405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435283,68.522118,14.463423,67.978092,-0.046138,0.034533,0.000000,14.354096,80.240332,-0.000161,68.358168,80.004157,68.605396,12.657553,68.637227,79.465800,67.887203,79.440539,-0.000540,0.030568,68.224389,16.186016,80.756199,-0.024286,-40.000839,0.000000,NaN,Inf,84.170598,-2.359510,0.999291,0.295670,0.223553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691530,68.276257,68.765186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447881,68.524044,14.461875,67.975338,-0.045672,0.034554,0.000000,14.356236,80.235444,-0.000108,68.387480,79.923780,68.608830,12.660020,68.636090,79.575833,67.911325,79.504384,-0.000540,0.030594,68.252509,16.167809,80.736803,-0.024280,-40.001652,-0.000000,NaN,Inf,84.157908,-2.369509,1.001949,0.294988,0.223856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707847,68.311292,68.779315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461731,68.523769,14.428179,67.976715,-0.044232,0.034550,0.000000,14.349957,80.295848,-0.000332,68.385678,79.985237,68.614691,12.743624,68.647773,79.592534,67.907430,79.582990,-0.000540,0.030621,68.233749,16.157591,80.844735,-0.024229,-40.000997,-0.000000,NaN,Inf,84.125633,-2.347335,1.000969,0.295673,0.225120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708306,68.317573,68.783318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470631,68.523769,14.550182,67.976715,-0.043525,0.034462,0.000000,14.358234,80.211456,-0.000399,68.389457,79.875747,68.616638,12.559411,68.624362,79.566748,67.912900,79.441086,-0.000539,0.030645,68.236294,16.224121,80.754464,-0.024234,-40.001469,0.000000,NaN,Inf,84.087786,-2.286481,0.997680,0.295191,0.224992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722720,68.309957,68.780473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433711,68.522118,14.506424,67.972860,-0.046182,0.034478,0.000000,14.352098,80.266772,-0.000086,68.381722,79.997286,68.601437,12.643810,68.623290,79.550507,67.879323,79.471679,-0.000540,0.030628,68.228133,16.206006,80.755017,-0.024205,-40.001180,-0.000001,NaN,Inf,84.063657,-2.394809,1.005497,0.295323,0.224480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707103,68.292670,68.761884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430447,68.522944,14.516887,67.971758,-0.047679,0.034521,0.000000,14.357521,80.167922,-0.000238,68.352082,79.976882,68.606052,12.677454,68.616266,79.560330,67.896877,79.452615,-0.000542,0.030637,68.224083,16.195512,80.749998,-0.024193,-40.000210,-0.000001,NaN,Inf,84.162178,-2.339044,1.005038,0.295746,0.224287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710887,68.300613,68.751165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426667,68.522668,14.518591,67.972860,-0.045713,0.034520,0.000000,14.352954,80.247852,-0.000355,68.390239,79.947625,68.633588,12.609594,68.651296,79.555601,67.910777,79.522650,-0.000542,0.030590,68.257753,16.098069,80.845937,-0.024192,-40.001390,-0.000001,NaN,Inf,84.171870,-2.370424,1.005990,0.294714,0.224300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734684,68.306959,68.780014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425388,68.522668,14.460224,67.972860,-0.044254,0.034550,0.000000,14.350528,80.230063,-0.000149,68.395671,79.976062,68.630132,12.670135,68.641603,79.491895,67.929558,79.444643,-0.000542,0.030565,68.252443,16.205749,80.785753,-0.024203,-40.000892,-0.000001,NaN,Inf,84.181864,-2.333548,1.006372,0.294877,0.223924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734553,68.315975,68.784651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451970,68.522668,14.516749,67.972584,-0.044468,0.034481,0.000000,14.356522,80.295058,-0.000095,68.394627,79.930563,68.625321,12.645950,68.658407,79.655326,67.914366,79.455371,-0.000543,0.030552,68.251397,16.172032,80.765641,-0.024205,-40.000839,-0.000000,NaN,Inf,84.185338,-2.408887,1.002415,0.295951,0.224887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744286,68.318645,68.806870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469132,68.521843,14.528258,67.975614,-0.047339,0.034378,0.000000,14.357949,80.277363,-0.000279,68.395018,79.975198,68.624971,12.645909,68.661382,79.558966,67.912680,79.435413,-0.000544,0.030552,68.250548,16.200043,80.723341,-0.024194,-40.001521,-0.000001,NaN,Inf,84.113164,-2.385914,1.004482,0.295027,0.224157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721911,68.307069,68.788564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466920,68.523219,14.448728,67.977542,-0.047997,0.034268,0.000000,14.354524,80.304337,-0.000052,68.367532,79.924016,68.607802,12.630902,68.620096,79.493446,67.887487,79.472962,-0.000543,0.030530,68.217641,16.190054,80.728727,-0.024216,-40.001521,0.000000,NaN,Inf,84.098910,-2.390116,0.998675,0.295893,0.223286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713468,68.287812,68.762977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443446,68.523769,14.455062,67.978643,-0.045398,0.034235,0.000000,14.354096,80.208788,-0.000003,68.380678,79.957538,68.620094,12.627212,68.643616,79.524962,67.918613,79.473676,-0.000543,0.030533,68.245282,16.108564,80.754894,-0.024359,-40.001311,0.000000,NaN,Inf,84.073165,-2.346278,0.998743,0.295364,0.223942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741136,68.293873,68.779948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434845,68.523769,14.441797,67.978643,-0.043902,0.034227,0.000000,14.351527,80.250838,-0.000147,68.394474,79.972675,68.620684,12.665262,68.642544,79.544884,67.903815,79.493635,-0.000542,0.030531,68.253312,16.226932,80.718714,-0.024403,-40.001311,-0.000000,NaN,Inf,84.137396,-2.376885,1.000804,0.295065,0.224357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726766,68.304859,68.787186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429803,68.521843,14.423656,67.981673,-0.044281,0.034211,0.000000,14.352811,80.240845,-0.000151,68.374876,79.953492,68.628623,12.657248,68.635521,79.551058,67.888231,79.412809,-0.000542,0.030536,68.239884,16.240195,80.800599,-0.024378,-40.002046,-0.000000,NaN,Inf,84.160749,-2.347617,1.000482,0.294928,0.224343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721823,68.300329,68.782835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426806,68.521843,14.534656,67.984703,-0.046998,0.034214,0.000000,14.357092,80.255096,0.000203,68.391499,79.955012,68.613707,12.732163,68.621846,79.555828,67.902897,79.508179,-0.000541,0.030543,68.230069,16.177034,80.728196,-0.024365,-40.001259,0.000000,NaN,Inf,84.172519,-2.390652,0.999574,0.295384,0.223548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714802,68.305362,68.778374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454498,68.521293,14.498024,67.981948,-0.047818,0.034308,0.000000,14.359804,80.207305,0.000036,68.374985,79.908180,68.628995,12.624601,68.642129,79.597817,67.894163,79.452123,-0.000541,0.030536,68.247851,16.213712,80.825539,-0.024349,-40.001128,-0.000001,NaN,Inf,84.180661,-2.336157,1.007476,0.294767,0.223674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733831,68.309848,68.766738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454395,68.521293,14.477775,67.981948,-0.046333,0.034347,0.000000,14.356522,80.284761,-0.000121,68.392412,79.997974,68.636366,12.700435,68.640772,79.564873,67.923364,79.512668,-0.000539,0.030528,68.259103,16.212399,80.665625,-0.024390,-40.001338,-0.000000,NaN,Inf,84.104928,-2.368067,1.003011,0.295928,0.224283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743280,68.313896,68.785110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461351,68.521843,14.538632,67.981948,-0.044294,0.034357,0.000000,14.352954,80.244257,0.000228,68.381634,79.960782,68.601612,12.680391,68.624296,79.592271,67.882978,79.500775,-0.000537,0.030551,68.241691,16.176013,80.756036,-0.024386,-40.001233,-0.000000,NaN,Inf,84.105207,-2.353369,1.001617,0.295475,0.223787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714759,68.277461,68.767198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458894,68.520192,14.446021,67.983325,-0.043473,0.034358,0.000000,14.350956,80.254680,0.000195,68.374769,80.048287,68.626502,12.659797,68.639634,79.577887,67.891866,79.405730,-0.000537,0.030575,68.226131,16.158590,80.807881,-0.024361,-40.000997,-0.000001,NaN,Inf,84.086890,-2.321603,1.005344,0.295554,0.225057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740065,68.287812,68.761119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459425,68.522118,14.478837,67.981673,-0.046141,0.034368,0.000000,14.357092,80.263758,-0.000102,68.381787,79.932920,68.598069,12.581923,68.650683,79.517691,67.880636,79.546704,-0.000536,0.030560,68.214965,16.165383,80.735375,-0.024335,-40.000970,0.000000,NaN,Inf,84.091902,-2.399422,0.999110,0.295131,0.223842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734072,68.300110,68.772338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445112,68.522118,14.462474,67.981673,-0.047582,0.034353,0.000000,14.355237,80.172176,-0.000174,68.391783,79.943248,68.624380,12.623133,68.634602,79.596184,67.919819,79.404461,-0.000536,0.030531,68.225391,16.205043,80.819831,-0.024361,-40.001757,-0.000000,NaN,Inf,84.092390,-2.285976,1.001343,0.295353,0.223960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751657,68.289847,68.789463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440314,68.522944,14.421915,67.982775,-0.045456,0.034303,0.000000,14.352669,80.196574,0.000005,68.371337,80.034243,68.609924,12.690220,68.634689,79.513104,67.882586,79.427848,-0.000537,0.030520,68.225174,16.234965,80.662914,-0.024408,-40.001521,-0.000000,NaN,Inf,84.131223,-2.428297,1.001202,0.295225,0.223676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782495,68.294508,68.767637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449690,68.521568,14.540436,67.985529,-0.044014,0.034262,0.000000,14.352669,80.234819,-0.000321,68.393805,79.970893,68.607102,12.637530,68.641013,79.523860,67.898566,79.494124,-0.000537,0.030516,68.224936,16.219376,80.777777,-0.024392,-40.002255,0.000000,NaN,Inf,84.145074,-2.374097,0.998726,0.295571,0.224761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779258,68.289606,68.753685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442077,68.523494,14.536691,67.985804,-0.043260,0.034273,0.000000,14.355808,80.172093,-0.000427,68.394216,79.978418,68.603056,12.652414,68.639459,79.568071,67.894821,79.518321,-0.000538,0.030518,68.235685,16.228751,80.781570,-0.024379,-40.001023,-0.000001,NaN,Inf,84.118248,-2.342014,1.006280,0.295149,0.224253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779367,68.296368,68.780278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431801,68.519642,14.437334,67.987732,-0.045237,0.034249,0.000000,14.354809,80.220125,-0.000135,68.381355,79.996587,68.599775,12.640812,68.620796,79.552078,67.894757,79.491204,-0.000540,0.030529,68.221975,16.232675,80.765234,-0.024383,-40.001416,-0.000001,NaN,Inf,84.158275,-2.325384,1.006554,0.295537,0.223915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754478,68.278533,68.766916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440871,68.519642,14.515880,67.987732,-0.045995,0.034244,0.000000,14.350243,80.246612,-0.000331,68.352652,79.932568,68.597938,12.656963,68.619373,79.589559,67.879983,79.535446,-0.000539,0.030556,68.226308,16.210879,80.765236,-0.024388,-40.001049,-0.000000,NaN,Inf,84.164891,-2.340322,1.000383,0.295240,0.223368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768847,68.275032,68.743427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431255,68.521017,14.534269,67.986080,-0.043486,0.034193,0.000000,14.352526,80.267690,-0.000421,68.364057,79.912435,68.606687,12.633961,68.616485,79.551913,67.896463,79.484023,-0.000539,0.030553,68.232769,16.246637,80.717429,-0.024407,-40.001469,-0.000001,NaN,Inf,84.140258,-2.293480,1.005194,0.294783,0.223585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755156,68.282954,68.776931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423310,68.522668,14.453047,67.986630,-0.042109,0.034199,0.000000,14.347531,80.160711,-0.000188,68.383854,79.971765,68.604915,12.647563,68.628432,79.597279,67.892284,79.507432,-0.000539,0.030565,68.233990,16.185523,80.741966,-0.024410,-40.001626,-0.000001,NaN,Inf,84.167750,-2.347235,1.007138,0.295459,0.224181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764604,68.292407,68.784807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431563,68.524870,14.572954,67.985253,-0.042497,0.034233,0.000000,14.353097,80.224296,-0.000116,68.380051,79.992113,68.585624,12.662101,68.620774,79.482403,67.884710,79.392690,-0.000538,0.030551,68.224391,16.136609,80.812306,-0.024405,-40.000997,-0.000000,NaN,Inf,84.190987,-2.326084,1.002062,0.295026,0.223906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749885,68.282669,68.761448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446730,68.524870,14.487731,67.985253,-0.045158,0.034260,0.000000,14.352954,80.211406,-0.000268,68.389655,79.901817,68.621778,12.621176,68.640728,79.637253,67.906862,79.465679,-0.000539,0.030571,68.245177,16.167972,80.710515,-0.024421,-40.001075,-0.000001,NaN,Inf,84.170764,-2.401731,1.009797,0.295686,0.223909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780220,68.289737,68.786906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471282,68.522668,14.495229,67.984427,-0.045952,0.034266,0.000000,14.357378,80.293462,-0.000278,68.374314,79.921835,68.593651,12.673396,68.624231,79.551387,67.897231,79.495568,-0.000541,0.030596,68.240976,16.193072,80.808103,-0.024423,-40.000839,-0.000000,NaN,Inf,84.129583,-2.370934,1.002838,0.295593,0.223987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769963,68.292363,68.767310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467854,68.522668,14.541044,67.983050,-0.044433,0.034286,0.000000,14.357949,80.220486,0.000077,68.359952,79.968538,68.610208,12.683755,68.629154,79.501108,67.891080,79.468388,-0.000541,0.030599,68.240650,16.225805,80.778815,-0.024441,-40.000813,-0.000000,NaN,Inf,84.060791,-2.339633,1.001655,0.295336,0.224170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788596,68.281903,68.765736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467293,68.522393,14.491255,67.983325,-0.042428,0.034286,0.000000,14.357092,80.242675,-0.000126,68.389089,79.920088,68.617097,12.638854,68.636877,79.467004,67.909203,79.541153,-0.000540,0.030616,68.242542,16.211165,80.771433,-0.024420,-40.000708,-0.000001,NaN,Inf,84.070084,-2.353188,1.005059,0.294696,0.223750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768475,68.305012,68.778026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
