OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:01:42 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456260,68.523494,14.439977,68.006185,-0.044556,0.034234,0.000000,14.350813,80.235252,0.000092,68.361224,79.974885,68.602203,12.646278,68.632786,79.573995,67.875310,79.423054,-0.000543,0.030549,68.214631,16.266257,80.701359,-0.023777,-40.001285,-0.000000,NaN,Inf,84.105205,-2.384592,1.003254,0.295517,0.223990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661323,68.282625,68.765769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458399,68.521843,14.466402,68.008389,-0.044782,0.034332,0.000000,14.352526,80.276516,-0.000154,68.392033,79.941674,68.604456,12.632330,68.644185,79.531704,67.905514,79.341677,-0.000543,0.030532,68.247145,16.161801,80.769477,-0.023986,-40.001547,0.000000,NaN,Inf,84.102350,-2.370299,0.998874,0.295407,0.224315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658589,68.309826,68.773093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438930,68.521843,14.525478,68.008389,-0.047522,0.034317,0.000000,14.348530,80.198483,-0.000016,68.391967,79.923221,68.627245,12.586248,68.648277,79.414764,67.924995,79.501739,-0.000543,0.030540,68.247906,16.129910,80.717676,-0.024198,-40.001285,-0.000000,NaN,Inf,84.094898,-2.459561,1.000554,0.296157,0.224430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671407,68.324728,68.772196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432940,68.522118,14.508898,68.010592,-0.047934,0.034369,0.000000,14.353097,80.220701,-0.000169,68.391795,79.950041,68.603800,12.687875,68.626069,79.545802,67.903195,79.501408,-0.000543,0.030540,68.256004,16.267391,80.795990,-0.023977,-40.000839,-0.000001,NaN,Inf,84.147731,-2.362924,1.005994,0.294511,0.223870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666244,68.308338,68.774516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426920,68.521568,14.496287,68.009490,-0.045384,0.034371,0.000000,14.350813,80.264343,-0.000377,68.364549,80.003961,68.608349,12.666669,68.618148,79.497884,67.899038,79.570624,-0.000544,0.030520,68.238224,16.166981,80.876591,-0.023630,-40.001521,-0.000001,NaN,Inf,84.164273,-2.341363,1.005263,0.295560,0.223610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659157,68.301664,68.758311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446429,68.522393,14.539159,68.012244,-0.044127,0.034368,0.000000,14.354096,80.281681,-0.000383,68.398878,80.037782,68.612023,12.637326,68.635543,79.540608,67.912410,79.510079,-0.000545,0.030512,68.240355,16.275446,80.864700,-0.023477,-40.002282,-0.000001,NaN,Inf,84.180078,-2.287046,1.004808,0.295896,0.224684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668235,68.289540,68.765440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455811,68.520742,14.527689,68.011969,-0.044886,0.034364,0.000000,14.352954,80.234123,-0.000127,68.375475,80.010163,68.621471,12.666036,68.649152,79.603679,67.899232,79.513671,-0.000545,0.030537,68.242966,16.202760,80.718020,-0.023952,-39.999974,-0.000001,NaN,Inf,84.127924,-2.344293,1.006419,0.295130,0.224122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669372,68.315625,68.770141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470685,68.520742,14.465115,68.011969,-0.047618,0.034374,0.000000,14.355665,80.205291,-0.000338,68.362939,79.975514,68.606643,12.642647,68.625587,79.563527,67.881612,79.406032,-0.000544,0.030543,68.219244,16.278821,80.726769,-0.024086,-40.001757,-0.000000,NaN,Inf,84.090871,-2.392592,1.002753,0.295328,0.224060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658698,68.302867,68.746718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449289,68.520467,14.535002,68.009490,-0.047937,0.034298,0.000000,14.353382,80.265441,-0.000343,68.399075,79.902733,68.587199,12.699905,68.635236,79.479918,67.889318,79.460393,-0.000544,0.030531,68.248409,16.269482,80.820586,-0.023883,-40.001416,0.000000,NaN,Inf,84.060485,-2.388951,0.999615,0.295801,0.223803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653383,68.307528,68.767715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448246,68.521017,14.449117,68.007011,-0.045161,0.034284,0.000000,14.354666,80.283233,-0.000005,68.355921,79.990109,68.603537,12.719460,68.627469,79.518361,67.872878,79.528606,-0.000543,0.030530,68.215522,16.187243,80.704070,-0.023607,-40.001023,-0.000001,NaN,Inf,84.118236,-2.357225,1.005932,0.296052,0.224216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635643,68.295602,68.754198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432084,68.522118,14.541639,68.005359,-0.044036,0.034318,0.000000,14.349815,80.297993,-0.000162,68.405505,80.025704,68.606512,12.609391,68.635849,79.558817,67.904531,79.486862,-0.000542,0.030538,68.235001,16.196667,80.738213,-0.023915,-40.000997,-0.000000,NaN,Inf,84.121618,-2.291331,1.000060,0.295153,0.224346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653995,68.306062,68.755073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450681,68.522118,14.428545,68.005359,-0.045516,0.034342,0.000000,14.354381,80.248135,-0.000204,68.390036,80.004605,68.610317,12.619993,68.645476,79.570555,67.910989,79.512813,-0.000541,0.030573,68.241010,16.284921,80.862048,-0.024204,-40.001206,-0.000001,NaN,Inf,84.166599,-2.353243,1.007591,0.295805,0.225148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651567,68.296149,68.773992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469491,68.521293,14.423234,68.001778,-0.047545,0.034394,0.000000,14.355095,80.263722,0.000048,68.363918,80.044141,68.620203,12.622991,68.617120,79.531013,67.892164,79.582251,-0.000541,0.030583,68.221464,16.257246,80.766498,-0.024197,-40.001311,0.000000,NaN,Inf,84.116109,-2.340890,0.998468,0.294794,0.223825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652726,68.307288,68.765572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457145,68.520742,14.423256,67.998749,-0.047974,0.034421,0.000000,14.350813,80.211717,-0.000077,68.376412,80.026053,68.608699,12.651335,68.633464,79.573832,67.896017,79.477087,-0.000540,0.030583,68.238528,16.210793,80.811654,-0.023940,-40.000708,0.000000,NaN,Inf,84.064271,-2.271749,0.996803,0.295669,0.224203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652026,68.301598,68.764850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436107,68.522393,14.420018,67.997647,-0.046054,0.034392,0.000000,14.354952,80.309995,-0.000157,68.374217,79.954008,68.610689,12.685978,68.636702,79.478391,67.885903,79.552725,-0.000540,0.030573,68.231367,16.202133,80.753303,-0.023795,-40.001547,0.000000,NaN,Inf,84.097197,-2.351818,0.997656,0.295924,0.223261,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637393,68.287790,68.764719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431407,68.522393,14.551954,67.997647,-0.044108,0.034425,0.000000,14.352383,80.251040,-0.000068,68.403941,79.936008,68.605659,12.623379,68.664095,79.589418,67.901291,79.532853,-0.000540,0.030568,68.249149,16.196446,80.791361,-0.024184,-40.001600,0.000000,NaN,Inf,84.155948,-2.286880,0.998886,0.295443,0.223963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655220,68.318514,68.792144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451243,68.519917,14.525145,67.994618,-0.044638,0.034466,0.000000,14.357663,80.275606,0.000174,68.357596,79.928943,68.576088,12.706796,68.617054,79.590950,67.881636,79.451615,-0.000540,0.030556,68.207688,16.180066,80.755198,-0.024537,-40.001652,-0.000001,NaN,Inf,84.168712,-2.316668,1.008353,0.296152,0.223661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613593,68.276870,68.755469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452104,68.519917,14.483402,67.994067,-0.047405,0.034460,0.000000,14.350100,80.271638,-0.000142,68.397904,79.978070,68.609005,12.614897,68.644163,79.545902,67.905606,79.422178,-0.000542,0.030530,68.220357,16.254549,80.776351,-0.024541,-40.000734,-0.000001,NaN,Inf,84.112385,-2.355907,1.005114,0.295916,0.224339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662723,68.302736,68.769861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464901,68.519642,14.534625,67.992965,-0.047775,0.034453,0.000000,14.355095,80.283988,-0.000225,68.382714,79.925237,68.635338,12.699008,68.633924,79.598812,67.908188,79.509935,-0.000543,0.030523,68.267170,16.288260,80.703682,-0.024451,-40.001495,-0.000000,NaN,Inf,84.110046,-2.401231,1.002166,0.295539,0.224323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648745,68.317857,68.788231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446724,68.519642,14.434563,67.992965,-0.046907,0.034486,0.000000,14.351670,80.241992,0.000188,68.389929,80.026747,68.625977,12.671929,68.645761,79.532803,67.902979,79.511081,-0.000544,0.030503,68.230978,16.169314,80.802884,-0.024572,-40.000577,-0.000001,NaN,Inf,84.075062,-2.340175,1.004820,0.295434,0.224368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647280,68.305997,68.780118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453042,68.522118,14.529764,67.991863,-0.043984,0.034471,0.000000,14.351955,80.258948,-0.000100,68.390711,79.951986,68.619284,12.656718,68.629088,79.560958,67.885883,79.512836,-0.000546,0.030517,68.245407,16.284464,80.718490,-0.024572,-40.000813,0.000000,NaN,Inf,84.124371,-2.334135,0.999158,0.295055,0.223662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631858,68.317179,68.762205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442480,68.519091,14.562872,67.992690,-0.044561,0.034449,0.000000,14.353097,80.299314,-0.000175,68.371220,79.983179,68.630001,12.685591,68.640225,79.534882,67.897024,79.500265,-0.000546,0.030511,68.246147,16.240152,80.793216,-0.024535,-40.001521,-0.000001,NaN,Inf,84.109704,-2.315768,1.005308,0.295544,0.224133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626368,68.315844,68.777493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433505,68.521568,14.502094,67.992690,-0.047245,0.034422,0.000000,14.357235,80.219119,-0.000051,68.389601,80.001449,68.618125,12.630841,68.618367,79.547170,67.905144,79.468817,-0.000546,0.030490,68.255461,16.269725,80.803392,-0.024456,-40.000813,-0.000001,NaN,Inf,84.135341,-2.336021,1.008336,0.296263,0.224369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628205,68.302298,68.763166,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446250,68.518816,14.538316,67.992690,-0.047571,0.034403,0.000000,14.350671,80.225139,0.000053,68.375737,79.884265,68.611936,12.575991,68.631298,79.562770,67.886187,79.516449,-0.000546,0.030527,68.232477,16.241172,80.799111,-0.024431,-40.001364,-0.000001,NaN,Inf,84.162188,-2.366941,1.004752,0.295415,0.223381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631574,68.304005,68.777884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461104,68.518816,14.430330,67.992690,-0.044916,0.034443,0.000000,14.353953,80.248361,-0.000169,68.397662,80.004177,68.623418,12.667361,68.654840,79.544050,67.924909,79.498346,-0.000547,0.030532,68.254437,16.153875,80.758504,-0.024313,-40.000761,-0.000001,NaN,Inf,84.124833,-2.313453,1.006373,0.296304,0.223506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654695,68.318820,68.792888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461563,68.522118,14.486706,67.992965,-0.043900,0.034444,0.000000,14.349101,80.313133,-0.000169,68.366111,79.983244,68.621384,12.564960,68.642829,79.588581,67.891462,79.499045,-0.000547,0.030536,68.247646,16.241243,80.667015,-0.024263,-40.000367,0.000000,NaN,Inf,84.084532,-2.365297,0.997872,0.296192,0.224284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622321,68.294333,68.745755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460499,68.521017,14.457117,67.994618,-0.045502,0.034444,0.000000,14.352954,80.228403,0.000136,68.373411,79.963056,68.621384,12.606006,68.627032,79.575158,67.892162,79.498980,-0.000546,0.030564,68.230974,16.247229,80.777084,-0.024275,-40.001390,-0.000000,NaN,Inf,84.086591,-2.331342,1.001739,0.296702,0.224774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643933,68.305559,68.765570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446751,68.521293,14.435459,67.993240,-0.047434,0.034386,0.000000,14.352811,80.256699,-0.000062,68.391382,79.945045,68.619766,12.670950,68.652849,79.553339,67.903611,79.527894,-0.000545,0.030565,68.248560,16.194905,80.842205,-0.024145,-40.001049,0.000000,NaN,Inf,84.088377,-2.332090,0.999766,0.295598,0.223869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683043,68.314750,68.773685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435335,68.521293,14.542588,67.993240,-0.047766,0.034420,0.000000,14.348673,80.329376,-0.000093,68.416475,79.924013,68.649050,12.676763,68.679235,79.562565,67.933880,79.499433,-0.000545,0.030594,68.254674,16.202745,80.731850,-0.024143,-40.001259,0.000000,NaN,Inf,84.125948,-2.322580,0.999218,0.295967,0.224073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686565,68.340724,68.790217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441479,68.520742,14.500184,67.992965,-0.045874,0.034377,0.000000,14.354096,80.234611,0.000191,68.371607,80.009843,68.609421,12.633574,68.645410,79.599932,67.897830,79.518078,-0.000545,0.030588,68.253564,16.281354,80.725036,-0.024279,-40.000761,-0.000001,NaN,Inf,84.156943,-2.373480,1.007430,0.295645,0.224028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646514,68.290678,68.772896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432873,68.521017,14.496019,67.989109,-0.044016,0.034385,0.000000,14.355095,80.292813,0.000068,68.384514,79.947491,68.624140,12.635715,68.630204,79.582351,67.900436,79.508629,-0.000546,0.030588,68.237133,16.287276,80.769272,-0.024228,-40.001049,-0.000001,NaN,Inf,84.139710,-2.323915,1.004065,0.296276,0.224434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655833,68.303743,68.774668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435684,68.520742,14.563961,67.988558,-0.044592,0.034389,0.000000,14.348530,80.367150,-0.000014,68.391683,79.988683,68.627377,12.643831,68.650902,79.575950,67.909321,79.439707,-0.000547,0.030585,68.244314,16.190460,80.773313,-0.024158,-40.000603,-0.000001,NaN,Inf,84.163354,-2.333368,1.004375,0.295084,0.224024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668213,68.308644,68.785624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447048,68.519642,14.475944,67.986630,-0.047469,0.034407,0.000000,14.345961,80.260636,0.000223,68.372756,79.947454,68.604609,12.637185,68.638934,79.525954,67.900652,79.509127,-0.000546,0.030578,68.215844,16.199378,80.743823,-0.024131,-40.000656,-0.000001,NaN,Inf,84.155444,-2.392230,1.008886,0.296611,0.224866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637961,68.306653,68.765741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447787,68.519642,14.492247,67.986630,-0.047590,0.034326,0.000000,14.347389,80.257977,0.000185,68.374497,80.026202,68.636169,12.654598,68.647226,79.575134,67.912802,79.431220,-0.000546,0.030587,68.245707,16.216558,80.800234,-0.024118,-40.000420,0.000000,NaN,Inf,84.100623,-2.351686,0.998180,0.296215,0.223536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643342,68.309126,68.786609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458418,68.521293,14.523920,67.987732,-0.044858,0.034321,0.000000,14.356807,80.261021,0.000060,68.382926,79.902259,68.620203,12.633512,68.646636,79.521480,67.926701,79.558988,-0.000547,0.030580,68.232234,16.323776,80.719426,-0.024117,-40.000734,-0.000000,NaN,Inf,84.121488,-2.401868,1.003077,0.295485,0.223192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653142,68.307288,68.771823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460603,68.521017,14.498573,67.986080,-0.043933,0.034293,0.000000,14.356664,80.252380,0.000288,68.406587,79.931030,68.627858,12.626029,68.652215,79.540895,67.903125,79.505302,-0.000547,0.030574,68.264204,16.273092,80.731847,-0.024148,-40.001390,-0.000001,NaN,Inf,84.094294,-2.323140,1.004530,0.296085,0.223875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657889,68.315363,68.798132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452589,68.521293,14.573432,67.981673,-0.044763,0.034285,0.000000,14.355665,80.286847,0.000442,68.381384,79.981686,68.613773,12.563041,68.631889,79.449443,67.895203,79.500712,-0.000548,0.030597,68.247230,16.192672,80.735253,-0.024346,-40.001810,-0.000000,NaN,Inf,84.088093,-2.338469,1.002626,0.295748,0.224404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651283,68.307091,68.790632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435218,68.521293,14.436530,67.981673,-0.047387,0.034252,0.000000,14.351670,80.235454,0.000057,68.383534,79.964046,68.609574,12.642240,68.634755,79.549427,67.896537,79.489044,-0.000548,0.030618,68.248556,16.240366,80.781347,-0.024358,-40.001154,-0.000001,NaN,Inf,84.110108,-2.333875,1.008361,0.295222,0.224668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656226,68.313284,68.779498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445804,68.522118,14.438405,67.980571,-0.047526,0.034266,0.000000,14.353668,80.324237,-0.000028,68.402264,80.027445,68.618956,12.666750,68.626681,79.551425,67.887957,79.467208,-0.000549,0.030639,68.226379,16.204951,80.771924,-0.024373,-40.000918,-0.000000,NaN,Inf,84.157261,-2.343667,1.000091,0.295596,0.224460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623218,68.291488,68.775081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437036,68.521017,14.483634,67.975889,-0.045715,0.034281,0.000000,14.352669,80.289407,0.000254,68.363805,79.905430,68.624993,12.631657,68.639372,79.554663,67.900368,79.510284,-0.000550,0.030645,68.241200,16.169000,80.793767,-0.024394,-40.000970,0.000000,NaN,Inf,84.129344,-2.350920,0.999488,0.295252,0.224127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640477,68.294617,68.776262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446967,68.520467,14.437437,67.974512,-0.043827,0.034280,0.000000,14.354666,80.274244,-0.000091,68.377429,79.977439,68.625124,12.574440,68.634930,79.575893,67.893713,79.508691,-0.000551,0.030644,68.233757,16.201683,80.852870,-0.024386,-39.999685,-0.000000,NaN,Inf,84.152049,-2.332101,1.003228,0.295457,0.223703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629802,68.292670,68.776262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435333,68.520467,14.547570,67.974512,-0.044058,0.034368,0.000000,14.348245,80.284002,-0.000318,68.383577,80.055322,68.606840,12.582537,68.633683,79.588214,67.901155,79.514349,-0.000551,0.030630,68.229578,16.233495,80.751817,-0.024368,-40.000446,0.000000,NaN,Inf,84.124536,-2.326602,0.999340,0.296527,0.223802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635621,68.309301,68.791593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463089,68.520192,14.528427,67.972860,-0.046671,0.034333,0.000000,14.352954,80.293124,-0.000179,68.376688,79.983523,68.603865,12.573870,68.632786,79.569780,67.905028,79.500122,-0.000551,0.030632,68.244594,16.181920,80.746573,-0.024366,-40.001180,-0.000001,NaN,Inf,84.156122,-2.329942,1.007775,0.295610,0.224575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638880,68.296762,68.784659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463596,68.520192,14.538221,67.972584,-0.047654,0.034327,0.000000,14.349101,80.232885,0.000043,68.390465,79.910309,68.621537,12.616181,68.644645,79.575217,67.905182,79.547690,-0.000551,0.030646,68.255085,16.205799,80.741904,-0.024354,-40.001049,-0.000001,NaN,Inf,84.080528,-2.344127,1.004518,0.296421,0.224076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644086,68.308623,68.769853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465796,68.521017,14.550569,67.970105,-0.045158,0.034332,0.000000,14.354809,80.202637,-0.000285,68.383621,79.916342,68.589539,12.601825,68.634668,79.588259,67.899536,79.518302,-0.000551,0.030621,68.216802,16.231855,80.764744,-0.024381,-40.001364,-0.000001,NaN,Inf,84.079153,-2.309808,1.005160,0.295638,0.223903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630371,68.290328,68.777924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457444,68.521017,14.449776,67.970105,-0.044250,0.034330,0.000000,14.354096,80.239188,-0.000334,68.382664,79.998634,68.615807,12.601438,68.634339,79.526591,67.898156,79.470085,-0.000550,0.030612,68.230731,16.191431,80.895047,-0.024403,-40.001652,-0.000001,NaN,Inf,84.074011,-2.325459,1.005860,0.296740,0.224122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638771,68.297484,68.771559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435244,68.518816,14.525366,67.969830,-0.046012,0.034312,0.000000,14.350385,80.179909,0.000032,68.365174,79.910132,68.635819,12.622849,68.641472,79.576175,67.915888,79.471435,-0.000551,0.030606,68.235956,16.295858,80.738783,-0.024407,-40.001128,0.000000,NaN,Inf,84.096661,-2.359033,0.999470,0.294893,0.224009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647564,68.317507,68.778887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448865,68.521293,14.544832,67.971207,-0.047888,0.034326,0.000000,14.358662,80.334299,-0.000199,68.373322,80.096765,68.620356,12.569464,68.628497,79.547782,67.899974,79.445432,-0.000550,0.030614,68.229643,16.170071,80.761908,-0.024388,-40.000498,-0.000001,NaN,Inf,84.154713,-2.375786,1.006243,0.295491,0.223893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622540,68.275426,68.783348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454640,68.520192,14.449857,67.972584,-0.048003,0.034357,0.000000,14.350243,80.195129,-0.000333,68.369650,80.043188,68.600366,12.632004,68.643419,79.486883,67.903345,79.436196,-0.000549,0.030630,68.237131,16.241728,80.786936,-0.024399,-40.001757,-0.000001,NaN,Inf,84.120212,-2.378730,1.006642,0.295804,0.224252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616262,68.272887,68.774666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469308,68.522393,14.614710,67.975338,-0.045203,0.034361,0.000000,14.358091,80.296627,0.000085,68.378276,79.977290,68.606030,12.571829,68.626638,79.556012,67.903717,79.516197,-0.000551,0.030644,68.225922,16.309143,80.808164,-0.024450,-40.001233,0.000000,NaN,Inf,84.103442,-2.388801,0.999669,0.295783,0.224424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616940,68.299344,68.767557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452833,68.522393,14.428771,67.975338,-0.044282,0.034363,0.000000,14.354238,80.282968,0.000018,68.376647,79.979610,68.604456,12.598970,68.643354,79.512555,67.901659,79.515935,-0.000552,0.030630,68.234628,16.231940,80.755037,-0.024441,-40.000315,-0.000002,NaN,Inf,84.065867,-2.331164,1.010049,0.296614,0.224753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619937,68.304421,68.769242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447590,68.521293,14.526943,67.980020,-0.045218,0.034330,0.000000,14.354666,80.278820,-0.000106,68.391640,79.980525,68.632166,12.721254,68.635324,79.511353,67.896385,79.350021,-0.000551,0.030636,68.234759,16.212021,80.741107,-0.024293,-39.999764,0.000000,NaN,Inf,84.110545,-2.329296,0.998335,0.296097,0.223948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638924,68.310111,68.787242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465221,68.521017,14.430251,67.982499,-0.047874,0.034371,0.000000,14.353382,80.258250,0.000124,68.386598,80.026997,68.614713,12.619973,68.641144,79.479592,67.923329,79.516548,-0.000551,0.030629,68.247904,16.215167,80.884871,-0.024164,-40.000944,-0.000001,NaN,Inf,84.123671,-2.444375,1.005492,0.295758,0.224309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626455,68.298053,68.784661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441074,68.521017,14.435527,67.982499,-0.047975,0.034360,0.000000,14.351527,80.375214,0.000286,68.372149,80.025305,68.593345,12.578968,68.625587,79.629796,67.877165,79.507184,-0.000551,0.030628,68.218544,16.269432,80.711372,-0.024176,-40.000839,0.000000,NaN,Inf,84.075570,-2.350523,0.997582,0.295770,0.224744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610902,68.275010,68.773441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440056,68.521293,14.515138,67.986630,-0.046131,0.034368,0.000000,14.351099,80.216088,-0.000111,68.366653,80.026176,68.603187,12.644932,68.638343,79.558309,67.868717,79.503817,-0.000550,0.030670,68.217587,16.227160,80.760218,-0.024177,-40.000472,0.000000,NaN,Inf,84.141085,-2.311147,0.999616,0.295558,0.224069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610356,68.284442,68.755443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438201,68.521017,14.465054,67.991313,-0.044313,0.034375,0.000000,14.351670,80.263238,-0.000187,68.390923,79.979477,68.616966,12.656922,68.618455,79.596039,67.882354,79.439092,-0.000550,0.030670,68.235282,16.147489,80.771557,-0.024164,-40.001049,-0.000001,NaN,Inf,84.144123,-2.305138,1.005200,0.295295,0.224873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623305,68.278686,68.786936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432385,68.521293,14.544735,67.993516,-0.044363,0.034399,0.000000,14.353525,80.256758,0.000092,68.381841,79.949495,68.624730,12.631208,68.627885,79.588604,67.909387,79.502162,-0.000551,0.030675,68.229906,16.205792,80.711739,-0.024151,-40.002334,-0.000000,NaN,Inf,84.148886,-2.365710,1.001860,0.296155,0.224110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616940,68.302255,68.767406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433316,68.521568,14.528036,67.997372,-0.046912,0.034403,0.000000,14.349244,80.211618,-0.000259,68.371411,79.947813,68.618760,12.627580,68.635630,79.538200,67.890562,79.541140,-0.000550,0.030680,68.248405,16.155893,80.781205,-0.024163,-40.001180,-0.000001,NaN,Inf,84.164956,-2.347008,1.007785,0.296251,0.224327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598915,68.298775,68.792228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432356,68.521568,14.481691,67.997372,-0.047797,0.034399,0.000000,14.351955,80.253554,-0.000465,68.374193,80.052210,68.622237,12.632575,68.637446,79.479306,67.910001,79.405750,-0.000550,0.030672,68.228449,16.206520,80.770374,-0.024183,-40.001206,-0.000001,NaN,Inf,84.162701,-2.299932,1.006563,0.296107,0.224222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616524,68.294771,68.785472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439159,68.522393,14.551387,68.002054,-0.044420,0.034458,0.000000,14.350956,80.195842,-0.000201,68.365502,79.938967,68.623855,12.689486,68.619111,79.524593,67.892512,79.488493,-0.000551,0.030679,68.236284,16.203060,80.714228,-0.024176,-40.001259,-0.000001,NaN,Inf,84.165309,-2.417545,1.003418,0.296626,0.224753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625209,68.294727,68.766750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454542,68.521293,14.522207,68.001778,-0.044137,0.034553,0.000000,14.355095,80.207172,-0.000271,68.382972,79.940181,68.633675,12.642076,68.641407,79.552526,67.905536,79.463249,-0.000552,0.030655,68.239310,16.201619,80.809735,-0.024156,-40.000472,-0.000001,NaN,Inf,84.135262,-2.373418,1.007770,0.295373,0.224161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613834,68.293742,68.768960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455180,68.520467,14.466716,68.005359,-0.044492,0.034580,0.000000,14.351242,80.243198,-0.000495,68.371456,79.943963,68.606227,12.629904,68.629745,79.528301,67.902253,79.482412,-0.000553,0.030633,68.234391,16.209745,80.814693,-0.024141,-40.000813,-0.000001,NaN,Inf,84.104809,-2.371371,1.004681,0.296199,0.224413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610071,68.295799,68.776068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468018,68.520467,14.520791,68.005359,-0.046962,0.034581,0.000000,14.355523,80.221002,-0.000359,68.388667,80.013706,68.605068,12.534515,68.642304,79.502268,67.903371,79.489632,-0.000552,0.030634,68.237570,16.213041,80.794826,-0.024162,-40.000708,-0.000000,NaN,Inf,84.102252,-2.354192,1.000798,0.296378,0.224927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620549,68.292560,68.773445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
