OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
11:04:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.466502,68.521017,14.491103,68.027668,-0.047164,0.034452,0.000000,14.358662,80.326454,-0.000552,68.374048,80.038125,68.617163,12.639608,68.651077,79.450647,67.926075,79.506320,-0.000547,0.030512,68.245258,16.179588,80.756524,-0.024391,-40.001364,-0.000001,NaN,Inf,84.067736,-2.406460,1.005457,0.296544,0.224641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609371,68.298010,68.774106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455769,68.520742,14.531105,68.027117,-0.046530,0.034394,0.000000,14.358091,80.213111,-0.000160,68.374634,80.035118,68.589999,12.708693,68.631386,79.577525,67.893809,79.467715,-0.000547,0.030524,68.227236,16.161623,80.746326,-0.024373,-40.000997,-0.000000,NaN,Inf,84.072098,-2.360681,1.001701,0.296352,0.224602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612959,68.278314,68.774696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441518,68.518266,14.560942,68.030973,-0.044075,0.034411,0.000000,14.357806,80.312522,-0.000415,68.380914,80.079665,68.618454,12.665505,68.618280,79.575121,67.877261,79.479509,-0.000547,0.030518,68.246759,16.318047,80.754036,-0.024442,-40.001495,-0.000001,NaN,Inf,84.100931,-2.356405,1.005212,0.296120,0.224915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595284,68.278096,68.764810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439666,68.520192,14.493003,68.030147,-0.043793,0.034397,0.000000,14.351955,80.227404,-0.000368,68.377458,79.955072,68.615807,12.686570,68.653462,79.564381,67.921608,79.463537,-0.000548,0.030481,68.273484,16.214889,80.730074,-0.024464,-40.000944,-0.000001,NaN,Inf,84.137127,-2.331305,1.008270,0.295128,0.224642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621731,68.283348,68.773799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452465,68.518266,14.590669,68.032075,-0.045525,0.034347,0.000000,14.354952,80.207356,0.000058,68.385781,80.011186,68.638400,12.728717,68.627010,79.557925,67.902959,79.538033,-0.000549,0.030462,68.255769,16.282210,80.782019,-0.024474,-40.001233,-0.000001,NaN,Inf,84.139662,-2.370578,1.005633,0.295903,0.224734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601103,68.288490,68.771787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469765,68.518266,14.560095,68.032075,-0.046893,0.034302,0.000000,14.355237,80.184597,-0.000180,68.380479,79.986131,68.622543,12.597849,68.634427,79.566359,67.901361,79.515302,-0.000551,0.030484,68.243015,16.287746,80.812815,-0.024423,-40.000682,-0.000001,NaN,Inf,84.107416,-2.314581,1.009563,0.296083,0.224754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626806,68.284267,68.781826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458985,68.518266,14.458907,68.033176,-0.046523,0.034316,0.000000,14.351670,80.250327,-0.000273,68.405684,79.938381,68.637547,12.666709,68.630729,79.579904,67.882252,79.534425,-0.000551,0.030482,68.248000,16.160124,80.766336,-0.024422,-40.000498,-0.000001,NaN,Inf,84.060501,-2.329459,1.006243,0.295734,0.224057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611056,68.296368,68.774368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423126,68.521017,14.518747,68.035104,-0.043955,0.034259,0.000000,14.350528,80.282527,0.000153,68.392191,79.957056,68.648482,12.657738,68.639175,79.572080,67.928964,79.474190,-0.000552,0.030493,68.279558,16.224620,80.825727,-0.024463,-40.001233,0.000000,NaN,Inf,84.089729,-2.296489,0.999995,0.295835,0.225313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657320,68.306894,68.791121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430071,68.518816,14.430383,68.032075,-0.043561,0.034155,0.000000,14.351670,80.256211,0.000065,68.385455,79.920675,68.621231,12.655454,68.626047,79.478694,67.912196,79.475005,-0.000552,0.030503,68.250894,16.209188,80.787058,-0.024468,-40.001626,-0.000001,NaN,Inf,84.189834,-2.386866,1.006630,0.296263,0.224454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624246,68.286280,68.768135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465456,68.520467,14.494551,68.029596,-0.044740,0.034134,0.000000,14.349815,80.278054,-0.000246,68.375982,79.989318,68.597785,12.621299,68.619221,79.628246,67.882274,79.456499,-0.000553,0.030527,68.222796,16.190431,80.738702,-0.024481,-40.001049,-0.000000,NaN,Inf,84.168765,-2.369506,1.000022,0.295791,0.224214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606615,68.286105,68.762339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471789,68.520467,14.546825,68.029596,-0.046433,0.034185,0.000000,14.353525,80.256105,-0.000265,68.381065,79.967363,68.623593,12.633492,68.630489,79.591049,67.900288,79.402586,-0.000553,0.030525,68.232437,16.294731,80.877671,-0.024498,-40.000708,-0.000000,NaN,Inf,84.074383,-2.353004,1.002011,0.294818,0.223356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627856,68.301948,68.759145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478442,68.518541,14.475022,68.027117,-0.045284,0.034190,0.000000,14.357949,80.268210,0.000069,68.389385,79.995828,68.624862,12.572339,68.629679,79.550002,67.900767,79.494017,-0.000553,0.030553,68.245320,16.190033,80.785505,-0.024493,-40.001154,-0.000001,NaN,Inf,84.057214,-2.410127,1.005185,0.296848,0.224685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628293,68.272034,68.771259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443143,68.521293,14.548478,68.024363,-0.042928,0.034183,0.000000,14.354809,80.246766,-0.000196,68.364269,79.948343,68.616135,12.629393,68.630926,79.551589,67.889606,79.489245,-0.000552,0.030575,68.243320,16.205108,80.714328,-0.024491,-40.001574,0.000000,NaN,Inf,84.037259,-2.344293,0.999764,0.296313,0.223773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619565,68.277023,68.755536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442995,68.519366,14.525568,68.022986,-0.043018,0.034164,0.000000,14.350956,80.270043,-0.000226,68.372026,79.970642,68.613511,12.657513,68.634121,79.578702,67.916551,79.502042,-0.000553,0.030579,68.236202,16.151863,80.726138,-0.024495,-40.001521,-0.000001,NaN,Inf,84.135742,-2.336591,1.007293,0.296101,0.224995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607381,68.291860,68.771239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435819,68.519366,14.473221,68.022986,-0.044086,0.034106,0.000000,14.349386,80.257686,0.000070,68.391407,80.034697,68.617754,12.634084,68.640444,79.556759,67.909043,79.422607,-0.000554,0.030591,68.235353,16.141760,80.783306,-0.024493,-40.001259,-0.000001,NaN,Inf,84.134219,-2.354259,1.005717,0.295944,0.224361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627002,68.283632,68.776204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452147,68.519917,14.548459,68.020507,-0.045994,0.034110,0.000000,14.354666,80.276695,0.000002,68.385324,79.976139,68.613882,12.639528,68.633661,79.647114,67.881288,79.479797,-0.000555,0.030593,68.234222,16.183305,80.748449,-0.024506,-40.001101,-0.000000,NaN,Inf,84.153702,-2.404356,1.002591,0.296530,0.225283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622299,68.300548,68.759692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465738,68.518816,14.498988,68.017753,-0.046087,0.034058,0.000000,14.351670,80.250163,-0.000179,68.363507,79.974767,68.577597,12.682696,68.614823,79.550568,67.886759,79.501776,-0.000555,0.030616,68.230150,16.245289,80.796521,-0.024487,-40.001390,-0.000001,NaN,Inf,84.109931,-2.335124,1.006664,0.295982,0.224305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614271,68.290854,68.759756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477783,68.520742,14.561335,68.014723,-0.043050,0.034091,0.000000,14.357092,80.289091,0.000103,68.370222,79.902707,68.613729,12.712261,68.643901,79.587446,67.899346,79.458880,-0.000557,0.030606,68.247214,16.167680,80.774696,-0.024747,-40.000551,-0.000000,NaN,Inf,84.071968,-2.324659,1.002299,0.295780,0.224649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622146,68.308710,68.762775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467356,68.519642,14.546522,68.013621,-0.043847,0.034072,0.000000,14.356664,80.288336,0.000055,68.379977,80.018746,68.601897,12.659633,68.632896,79.578706,67.889210,79.438863,-0.000558,0.030622,68.239618,16.229444,80.889458,-0.024737,-40.001574,-0.000001,NaN,Inf,84.067548,-2.357459,1.005775,0.296704,0.224408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617793,68.294377,68.781320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445870,68.519642,14.469052,68.013621,-0.045523,0.034019,0.000000,14.351242,80.214923,-0.000106,68.382670,79.979537,68.599207,12.645890,68.628126,79.604086,67.909391,79.395895,-0.000559,0.030633,68.244797,16.184310,80.745350,-0.024749,-40.000997,-0.000001,NaN,Inf,84.068407,-2.372731,1.005472,0.295946,0.224834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627571,68.293348,68.754943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430981,68.520742,14.532930,68.009490,-0.046771,0.033996,0.000000,14.349957,80.288003,0.000000,68.393686,80.084324,68.614801,12.607250,68.660354,79.601334,67.909259,79.477700,-0.000558,0.030668,68.240530,16.146269,80.733950,-0.024764,-40.001101,-0.000000,NaN,Inf,84.126690,-2.424085,1.001605,0.296567,0.224826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632777,68.300635,68.781406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436945,68.519642,14.466290,68.009215,-0.046146,0.033942,0.000000,14.354381,80.289648,0.000458,68.394143,79.939143,68.619285,12.664364,68.636156,79.533233,67.909303,79.455842,-0.000559,0.030673,68.247604,16.141504,80.815874,-0.024788,-40.001311,-0.000001,NaN,Inf,84.168218,-2.364616,1.007065,0.295809,0.224670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648067,68.303043,68.787268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462793,68.519917,14.500674,68.008389,-0.043667,0.033896,0.000000,14.350528,80.293150,0.000195,68.370785,79.996529,68.609989,12.583352,68.636418,79.513408,67.892843,79.502594,-0.000559,0.030681,68.264733,16.212805,80.798969,-0.024804,-40.001390,-0.000000,NaN,Inf,84.150918,-2.380509,1.002033,0.295486,0.224729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605521,68.307879,68.764173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469875,68.519917,14.483272,68.008389,-0.043415,0.033929,0.000000,14.355380,80.264988,0.000110,68.381366,79.968731,68.612614,12.710386,68.613685,79.578562,67.885203,79.467778,-0.000558,0.030704,68.228190,16.196161,80.754873,-0.024817,-40.001206,-0.000000,NaN,Inf,84.081052,-2.330151,1.002619,0.295804,0.224927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620199,68.309257,68.770668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475847,68.521568,14.455697,68.007562,-0.044741,0.033992,0.000000,14.354238,80.227399,0.000555,68.386493,79.956706,68.613292,12.619361,68.642632,79.624684,67.902429,79.423215,-0.000558,0.030728,68.234566,16.279691,80.728931,-0.024801,-40.000288,-0.000000,NaN,Inf,84.061855,-2.347754,1.000926,0.295915,0.224609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625034,68.297047,68.777491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477947,68.520742,14.631382,68.005359,-0.046944,0.034050,0.000000,14.359518,80.255234,0.000461,68.392948,79.974169,68.624643,12.605719,68.660223,79.580256,67.920576,79.512400,-0.000557,0.030729,68.256332,16.197018,80.799801,-0.024779,-40.001075,0.000000,NaN,Inf,84.047321,-2.397301,0.998608,0.296424,0.225249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633893,68.300504,68.786065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430549,68.521017,14.479639,68.003156,-0.046321,0.034045,0.000000,14.348673,80.251579,0.000142,68.366613,79.889577,68.593826,12.722764,68.629810,79.527199,67.895711,79.538937,-0.000556,0.030750,68.239051,16.227688,80.839372,-0.024786,-40.000787,-0.000002,NaN,Inf,84.040803,-2.350776,1.010598,0.295630,0.223566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599746,68.299607,68.762467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428586,68.521017,14.603320,68.003156,-0.044592,0.034083,0.000000,14.349529,80.260934,0.000112,68.398662,79.907164,68.612242,12.674356,68.637425,79.642629,67.900548,79.489678,-0.000555,0.030787,68.254198,16.266121,80.816570,-0.024793,-40.000865,-0.000001,NaN,Inf,84.169667,-2.306678,1.003402,0.296114,0.223752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638115,68.300570,68.796803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440511,68.519366,14.518027,67.999575,-0.043434,0.034112,0.000000,14.355095,80.226131,0.000292,68.384907,80.005644,68.631357,12.592160,68.646986,79.496950,67.899168,79.465534,-0.000554,0.030781,68.261097,16.272507,80.781182,-0.024784,-40.001574,-0.000002,NaN,Inf,84.175000,-2.347219,1.012110,0.296577,0.224731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619828,68.307222,68.780050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463089,68.518541,14.452445,67.996821,-0.045117,0.034156,0.000000,14.352954,80.320418,-0.000124,68.380084,79.999117,68.601547,12.736833,68.615917,79.579070,67.895141,79.552523,-0.000556,0.030796,68.245101,16.217200,80.798295,-0.024807,-40.001154,-0.000001,NaN,Inf,84.140962,-2.363346,1.005368,0.296444,0.224981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605806,68.296521,68.772286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466662,68.519091,14.574286,67.994893,-0.046469,0.034196,0.000000,14.352954,80.251775,-0.000146,68.374588,79.880863,68.612483,12.610247,68.634340,79.583144,67.906240,79.522323,-0.000556,0.030790,68.240009,16.296786,80.771373,-0.024837,-40.001338,-0.000001,NaN,Inf,84.130233,-2.395724,1.005567,0.296204,0.224909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632537,68.294574,68.766339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445450,68.519091,14.530794,67.991588,-0.045281,0.034177,0.000000,14.354952,80.280576,0.000177,68.381366,80.018821,68.619197,12.708163,68.640641,79.424119,67.898096,79.490367,-0.000556,0.030748,68.236874,16.259237,80.810571,-0.024820,-40.000813,-0.000001,NaN,Inf,84.069738,-2.329247,1.007439,0.296093,0.224560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629693,68.293392,68.766097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441539,68.519091,14.532644,67.991588,-0.043158,0.034196,0.000000,14.357663,80.232132,-0.000097,68.360202,79.991481,68.629192,12.681186,68.630270,79.572696,67.894243,79.456839,-0.000557,0.030714,68.224773,16.179902,80.778530,-0.024801,-40.000341,-0.000001,NaN,Inf,84.127280,-2.344267,1.005908,0.296486,0.224763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622234,68.312124,68.767234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459681,68.518266,14.547174,67.989109,-0.044224,0.034245,0.000000,14.353382,80.182088,-0.000151,68.369003,79.978266,68.617338,12.687181,68.628804,79.588625,67.894791,79.535158,-0.000558,0.030718,68.221596,16.216972,80.755322,-0.024800,-40.000682,-0.000001,NaN,Inf,84.137895,-2.364727,1.006309,0.295716,0.224391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640718,68.316063,68.781079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465430,68.517715,14.478376,67.990486,-0.045890,0.034178,0.000000,14.351099,80.287674,0.000086,68.390342,79.988978,68.624337,12.707246,68.632480,79.503222,67.912129,79.516550,-0.000557,0.030713,68.238834,16.209110,80.786650,-0.024789,-40.001049,-0.000001,NaN,Inf,84.087841,-2.308497,1.006051,0.295540,0.224243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650627,68.313087,68.768067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450571,68.520467,14.545326,67.987181,-0.046952,0.034079,0.000000,14.354238,80.223640,0.000013,68.367091,79.953620,68.607430,12.726372,68.628038,79.517281,67.881220,79.544666,-0.000557,0.030741,68.230433,16.263939,80.799905,-0.024784,-40.000865,-0.000000,NaN,Inf,84.071703,-2.339321,1.000895,0.296425,0.224741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645771,68.294092,68.760871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448685,68.520467,14.425164,67.987181,-0.046210,0.034042,0.000000,14.350385,80.250023,-0.000174,68.373501,79.956102,68.596779,12.630679,68.632349,79.531519,67.866049,79.462294,-0.000558,0.030741,68.238506,16.146861,80.782999,-0.024761,-40.001101,-0.000001,NaN,Inf,84.114757,-2.288036,1.006557,0.296326,0.224183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627637,68.309214,68.786437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431970,68.520192,14.479994,67.987457,-0.043849,0.034036,0.000000,14.351242,80.261013,-0.000074,68.379042,80.013486,68.618169,12.561228,68.641275,79.575075,67.889100,79.550974,-0.000556,0.030718,68.237854,16.232718,80.809308,-0.024620,-40.001023,0.000000,NaN,Inf,84.119874,-2.332577,0.998372,0.295992,0.224237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659004,68.316063,68.782042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449879,68.518541,14.504511,67.986080,-0.043756,0.034062,0.000000,14.353382,80.265932,0.000120,68.382498,79.928073,68.616310,12.622583,68.641494,79.587484,67.886759,79.569438,-0.000555,0.030708,68.225188,16.255370,80.877855,-0.024455,-40.000551,-0.000000,NaN,Inf,84.164980,-2.291346,1.003328,0.296422,0.223973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660054,68.303393,68.777624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698899,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462973,68.519917,14.428273,67.987181,-0.045005,0.034108,0.000000,14.351527,80.267182,-0.000122,68.371482,80.001751,68.630679,12.596259,68.624691,79.602904,67.889386,79.525467,-0.000555,0.030724,68.237725,16.175735,80.705172,-0.024456,-40.001338,-0.000001,NaN,Inf,84.114708,-2.275627,1.003781,0.296097,0.224732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662373,68.309038,68.766952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476495,68.519917,14.560424,67.987181,-0.046998,0.034139,0.000000,14.354952,80.180716,-0.000188,68.382107,80.028892,68.620925,12.706206,68.636965,79.551242,67.921716,79.497876,-0.000555,0.030731,68.235548,16.235115,80.777777,-0.024467,-40.001075,0.000000,NaN,Inf,84.080566,-2.310116,0.997601,0.296289,0.224528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643058,68.321730,68.775569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440418,68.518816,14.491960,67.988558,-0.046225,0.034144,0.000000,14.351527,80.262769,0.000267,68.374785,79.966989,68.617469,12.641282,68.638081,79.559552,67.913924,79.414463,-0.000554,0.030721,68.257574,16.219547,80.772883,-0.024454,-40.000525,-0.000001,NaN,Inf,84.043913,-2.362444,1.005798,0.296601,0.224871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643343,68.308710,68.788145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442910,68.520742,14.480673,67.988008,-0.044412,0.034185,0.000000,14.358805,80.323001,0.000168,68.379195,80.080177,68.623724,12.699129,68.631451,79.585247,67.882600,79.514952,-0.000555,0.030707,68.241316,16.361710,80.814751,-0.024464,-40.000761,-0.000001,NaN,Inf,84.140664,-2.415145,1.003569,0.295584,0.224918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637962,68.298753,68.782195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459639,68.517990,14.568025,67.990486,-0.043963,0.034114,0.000000,14.351242,80.276866,-0.000182,68.399773,80.077974,68.613795,12.605924,68.662673,79.510699,67.917055,79.489269,-0.000553,0.030698,68.237530,16.232882,80.760524,-0.024440,-40.001521,-0.000000,NaN,Inf,84.135825,-2.310951,1.002615,0.296659,0.224600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655045,68.325822,68.789611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454962,68.518266,14.527685,67.989109,-0.045491,0.034142,0.000000,14.353810,80.237104,-0.000025,68.381305,80.083466,68.618322,12.644055,68.648080,79.649844,67.908847,79.469963,-0.000553,0.030678,68.246737,16.232825,80.802903,-0.024453,-40.000682,-0.000001,NaN,Inf,84.072203,-2.359886,1.007493,0.296927,0.225507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670379,68.313721,68.787228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457872,68.518266,14.510112,67.989109,-0.047346,0.034117,0.000000,14.352098,80.261869,-0.000141,68.390191,79.922565,68.608393,12.606291,68.643551,79.548225,67.892430,79.518529,-0.000554,0.030655,68.240337,16.208960,80.724017,-0.024456,-40.001442,-0.000001,NaN,Inf,84.100641,-2.369813,1.005031,0.296250,0.224336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659617,68.294224,68.785368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467992,68.519091,14.541749,67.989660,-0.046431,0.034158,0.000000,14.352383,80.271634,-0.000448,68.380870,80.019501,68.613817,12.668075,68.629023,79.631793,67.888862,79.475229,-0.000554,0.030609,68.233069,16.231726,80.756445,-0.024452,-40.000918,-0.000001,NaN,Inf,84.092748,-2.318187,1.003613,0.297595,0.225374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654651,68.300898,68.765598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472169,68.519917,14.437446,67.990762,-0.044681,0.034189,0.000000,14.352954,80.265994,-0.000467,68.379437,79.974264,68.613357,12.746458,68.641450,79.607754,67.905718,79.478085,-0.000553,0.030608,68.253550,16.291042,80.701052,-0.024444,-40.001233,-0.000001,NaN,Inf,84.066131,-2.346010,1.005098,0.295876,0.224063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667907,68.305012,68.790750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442505,68.519366,14.486587,67.991313,-0.043606,0.034207,0.000000,14.356236,80.245251,-0.000132,68.387976,79.962115,68.628492,12.668503,68.654097,79.586589,67.917647,79.458350,-0.000553,0.030609,68.228194,16.195048,80.776777,-0.024441,-40.001416,0.000000,NaN,Inf,84.055634,-2.360796,0.997601,0.296247,0.224419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687615,68.329718,68.791865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440723,68.519366,14.495756,67.991313,-0.044813,0.034222,0.000000,14.358520,80.238545,-0.000408,68.388932,80.069170,68.622390,12.664750,68.658385,79.547965,67.914452,79.532459,-0.000552,0.030580,68.245280,16.251154,80.803371,-0.024452,-40.000734,-0.000000,NaN,Inf,84.135548,-2.387035,1.003052,0.296189,0.225088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678187,68.309060,68.795321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435945,68.518541,14.436921,67.992690,-0.046307,0.034190,0.000000,14.355380,80.251422,-0.000466,68.373266,80.085036,68.609683,12.672540,68.633202,79.583777,67.904492,79.516424,-0.000552,0.030569,68.237031,16.206663,80.761562,-0.024468,-40.000629,-0.000001,NaN,Inf,84.140386,-2.330113,1.003811,0.297080,0.224497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667557,68.320877,68.765424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433960,68.519917,14.584474,67.994893,-0.045897,0.034185,0.000000,14.356379,80.192930,-0.000174,68.375593,80.041690,68.618541,12.676965,68.630007,79.570597,67.899766,79.572435,-0.000550,0.030555,68.228610,16.270674,80.751467,-0.024476,-40.001836,-0.000000,NaN,Inf,84.152535,-2.331776,1.000068,0.295639,0.224658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676416,68.302298,68.785218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444462,68.518816,14.544502,67.998198,-0.043911,0.034183,0.000000,14.358948,80.256297,-0.000257,68.378006,80.082106,68.611673,12.686874,68.639766,79.642758,67.890552,79.503667,-0.000549,0.030513,68.230614,16.200713,80.857478,-0.024439,-40.001128,-0.000002,NaN,Inf,84.159300,-2.286463,1.010428,0.295866,0.224323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670794,68.304574,68.783907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447320,68.518816,14.515116,67.998198,-0.044097,0.034206,0.000000,14.355380,80.270218,-0.000433,68.375942,79.993746,68.624337,12.630454,68.629570,79.524290,67.895127,79.463534,-0.000548,0.030494,68.234335,16.177454,80.813284,-0.024419,-40.000315,-0.000001,NaN,Inf,84.129684,-2.327082,1.006926,0.296346,0.224397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677225,68.308513,68.781414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456661,68.520467,14.548777,67.994618,-0.045574,0.034267,0.000000,14.352526,80.209343,-0.000290,68.369402,79.935338,68.609114,12.596442,68.653418,79.568374,67.896441,79.415299,-0.000545,0.030472,68.244739,16.238597,80.752019,-0.024421,-40.000734,-0.000001,NaN,Inf,84.121927,-2.360754,1.004693,0.295856,0.223981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678209,68.299104,68.774000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433551,68.518541,14.415135,67.996821,-0.047516,0.034316,0.000000,14.348102,80.230089,-0.000113,68.355887,79.927341,68.624140,12.670972,68.636856,79.544719,67.899878,79.488088,-0.000545,0.030479,68.241540,16.205949,80.815795,-0.024431,-40.001101,-0.000001,NaN,Inf,84.098234,-2.397056,1.006372,0.296088,0.225519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667885,68.314553,68.787408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433520,68.518541,14.521757,67.997923,-0.046586,0.034285,0.000000,14.350956,80.233923,-0.000381,68.384614,79.995333,68.634266,12.570240,68.656963,79.591903,67.911765,79.473965,-0.000542,0.030446,68.242608,16.258851,80.738212,-0.024415,-40.001521,0.000000,NaN,Inf,84.159035,-2.347701,0.998724,0.296181,0.224517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681753,68.310964,68.801362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443477,68.518541,14.554870,67.997372,-0.044123,0.034278,0.000000,14.351242,80.228162,-0.000303,68.390393,80.035740,68.613817,12.685041,68.649808,79.513144,67.907190,79.530405,-0.000541,0.030426,68.226480,16.253065,80.801477,-0.024446,-40.001180,-0.000001,NaN,Inf,84.159119,-2.369828,1.006113,0.295975,0.225148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688730,68.313787,68.777261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451449,68.518541,14.455952,67.997372,-0.044422,0.034324,0.000000,14.352526,80.244155,0.000146,68.373858,79.982608,68.624840,12.657289,68.654184,79.605533,67.906752,79.467209,-0.000542,0.030401,68.242586,16.170170,80.783345,-0.024477,-40.001049,-0.000001,NaN,Inf,84.132085,-2.324340,1.007712,0.296434,0.224866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686040,68.304443,68.794692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462032,68.517715,14.480273,67.996821,-0.045953,0.034282,0.000000,14.348816,80.314972,-0.000112,68.395456,79.897679,68.611170,12.633024,68.643419,79.527016,67.917697,79.588215,-0.000542,0.030377,68.241063,16.266064,80.788772,-0.024473,-40.001678,-0.000000,NaN,Inf,84.110449,-2.369715,1.000312,0.296148,0.224892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691071,68.312386,68.809367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456756,68.520467,14.463021,67.996546,-0.047721,0.034255,0.000000,14.356522,80.241940,-0.000186,68.358215,80.047680,68.599928,12.636326,68.623859,79.518913,67.885171,79.482795,-0.000543,0.030355,68.201279,16.165633,80.702825,-0.024470,-40.000446,-0.000000,NaN,Inf,84.080917,-2.292963,1.001261,0.296185,0.224661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653230,68.280765,68.762325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427922,68.518816,14.498019,67.999024,-0.046634,0.034217,0.000000,14.352669,80.268977,0.000236,68.376055,79.966994,68.610492,12.630515,68.641494,79.564279,67.909381,79.515671,-0.000542,0.030312,68.254298,16.136509,80.778104,-0.024451,-40.001075,-0.000000,NaN,Inf,84.097977,-2.336832,1.000433,0.296955,0.224705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683328,68.323765,68.778619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440704,68.518816,14.486065,67.999024,-0.044915,0.034144,0.000000,14.354238,80.238840,0.000135,68.363997,79.980909,68.607758,12.680534,68.632523,79.610668,67.889332,79.453577,-0.000541,0.030288,68.224439,16.193050,80.801210,-0.024465,-40.001521,-0.000001,NaN,Inf,84.174601,-2.337210,1.004858,0.296713,0.225469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658151,68.290263,68.774378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
